operator record Complex "Complex number with overloaded operators"

  replaceable Real re "Real part of complex number" annotation(Dialog);
  replaceable Real im "Imaginary part of complex number" annotation(Dialog);

  encapsulated operator 'constructor' "Constructor"
    function fromReal "Construct Complex from Real"
      import Complex;
      input Real re "Real part of complex number";
      input Real im=0 "Imaginary part of complex number";
      output Complex result(re=re, im=im) "Complex number";
    algorithm

      annotation(Inline=true, Documentation(info="<html>
<p>This function returns a Complex number defined by real part <em>re</em> and optional imaginary part <em>im</em> (default=0).</p>
</html>"));
    end fromReal;
    annotation (Documentation(info="<html>
<p>Here the constructor operator(s) is/are defined.</p>
</html>"), Icon(graphics={Rectangle(
            lineColor={200,200,200},
            fillColor={248,248,248},
            fillPattern=FillPattern.HorizontalCylinder,
            extent={{-100,-100},{100,100}},
            radius=25.0), Rectangle(
            lineColor={128,128,128},
            extent={{-100,-100},{100,100}},
            radius=25.0)}));
  end 'constructor';

  encapsulated operator function '0' "Zero-element of addition (= Complex(0))"
    import Complex;
    output Complex result "Complex(0)";
  algorithm
    result := Complex(0);
    annotation(Inline=true, Documentation(info="<html>
<p>This function returns the zero-element of Complex, that is, Complex(0) = 0 + j*0.</p>
</html>"));
  end '0';

  encapsulated operator '-' "Unary and binary minus"
    function negate "Unary minus (multiply complex number by -1)"
      import Complex;
      input Complex c1 "Complex number";
      output Complex c2 "= -c1";
    algorithm
      c2 := Complex(-c1.re, -c1.im);
      annotation(Inline=true, Documentation(info="<html>
<p>This function returns the binary minus of the given Complex number.</p>
</html>"));
    end negate;

    function subtract "Subtract two complex numbers"
      import Complex;
      input Complex c1 "Complex number 1";
      input Complex c2 "Complex number 2";
      output Complex c3 "= c1 - c2";
    algorithm
      c3 := Complex(c1.re - c2.re, c1.im - c2.im);
      annotation(Inline=true, Documentation(info="<html>
<p>This function returns the difference of two given Complex numbers.</p>
</html>"));
    end subtract;
    annotation (Documentation(info="<html>
<p>Here the unary and binary minus operator(s) is/are defined.</p>
</html>"), Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},
              {100,100}}), graphics={
          Rectangle(
            lineColor={200,200,200},
            fillColor={248,248,248},
            fillPattern=FillPattern.HorizontalCylinder,
            extent={{-100,-100},{100,100}},
            radius=25.0),
          Rectangle(
            lineColor={128,128,128},
            extent={{-100,-100},{100,100}},
            radius=25.0),
          Line(
            points={{-50,0},{50,0}})}));
  end '-';

  encapsulated operator '*' "Multiplication"
    function multiply "Multiply two complex numbers"
      import Complex;
      input Complex c1 "Complex number 1";
      input Complex c2 "Complex number 2";
      output Complex c3 "= c1*c2";
    algorithm
      c3 := Complex(c1.re*c2.re - c1.im*c2.im, c1.re*c2.im + c1.im*c2.re);

    annotation(Inline=true, Documentation(info="<html>
<p>This function returns the product of two given Complex numbers.</p>
</html>"));
    end multiply;

    function scalarProduct "Scalar product c1*c2 of two complex vectors"
      import Complex;
      input Complex c1[:] "Vector of Complex numbers 1";
      input Complex c2[size(c1,1)] "Vector of Complex numbers 2";
      output Complex c3 "= c1*c2";
    algorithm
      c3 :=Complex(0);
      for i in 1:size(c1,1) loop
         c3 :=c3 + c1[i]*c2[i];
         /*
       c3 :=Complex(c3.re + c1[i].re*c2[i].re - c1[i].im*c2[i].im,
                    c3.im + c1[i].re*c2[i].im + c1[i].im*c2[i].re);
       */
      end for;

    annotation(Inline=true, Documentation(info="<html>
<p>This function returns the scalar product of two given arrays of Complex numbers.</p>
</html>"));
    end scalarProduct;
    annotation (
      Documentation(info="<html>
<p>Here the multiplication operator(s) is/are defined.</p>
</html>"),
      Icon(coordinateSystem(
          preserveAspectRatio=false,
          extent={{-100,-100},{100,100}}),
          graphics={
          Rectangle(
            lineColor={200,200,200},
            fillColor={248,248,248},
            fillPattern=FillPattern.HorizontalCylinder,
            extent={{-100,-100},{100,100}},
            radius=25.0),
          Rectangle(
            lineColor={128,128,128},
            extent={{-100,-100},{100,100}},
            radius=25.0),
          Line(
            points={{-42,36},{39,-34}}),
          Line(
            points={{-42,-35},{39,37}}),
          Line(
            points={{-55,1},{52,1}}),
          Line(
            points={{-1.5,55},{-2,-53}})}));
  end '*';

  encapsulated operator function '+' "Add two complex numbers"
    import Complex;
    input Complex c1 "Complex number 1";
    input Complex c2 "Complex number 2";
    output Complex c3 "= c1 + c2";
  algorithm
    c3 := Complex(c1.re + c2.re, c1.im + c2.im);
    annotation(Inline=true, Documentation(info="<html>
<p>This function returns the sum of two given Complex numbers.</p>
</html>"));
  end '+';

  encapsulated operator function '/' "Divide two complex numbers"
    import Complex;
    input Complex c1 "Complex number 1";
    input Complex c2 "Complex number 2";
    output Complex c3 "= c1/c2";
  algorithm
    c3 := Complex((+c1.re*c2.re + c1.im*c2.im)/(c2.re*c2.re + c2.im*c2.im),
                  (-c1.re*c2.im + c1.im*c2.re)/(c2.re*c2.re + c2.im*c2.im));
    annotation(Inline=true, Documentation(info="<html>
<p>This function returns the quotient of two given Complex numbers.</p>
</html>"));
  end '/';

  encapsulated operator function '^' "Complex power of complex number"
    import Complex;
    input Complex c1 "Complex number";
    input Complex c2 "Complex exponent";
    output Complex c3 "= c1^c2";
  protected
    Real lnz=0.5*log(c1.re*c1.re + c1.im*c1.im);
    Real phi=atan2(c1.im, c1.re);
    Real re=lnz*c2.re - phi*c2.im;
    Real im=lnz*c2.im + phi*c2.re;
  algorithm
    c3 := Complex(exp(re)*cos(im), exp(re)*sin(im));
    annotation(Inline=true, Documentation(info="<html>
<p>This function returns the given Complex numbers c1 to the power of the Complex number c2.</p>
</html>"));
  end '^';

  encapsulated operator function '=='
    "Test whether two complex numbers are identical"
    import Complex;
    input Complex c1 "Complex number 1";
    input Complex c2 "Complex number 2";
    output Boolean result "c1 == c2";
  algorithm
    result := c1.re == c2.re and c1.im == c2.im;
    annotation(Inline=true, Documentation(info="<html>
<p>This function tests whether two given Complex numbers are equal.</p>
</html>"));
  end '==';

  encapsulated operator function '<>'
    "Test whether two complex numbers are not identical"
    import Complex;
    input Complex c1 "Complex number 1";
    input Complex c2 "Complex number 2";
    output Boolean result "c1 <> c2";
  algorithm
    result := c1.re <> c2.re or c1.im <> c2.im;
    annotation(Inline=true, Documentation(info="<html>
    <p>This function tests whether two given Complex numbers are not equal.</p>
</html>"));
  end '<>';

  encapsulated operator function 'String'
    "Transform Complex number into a String representation"
    import Complex;
    input Complex c
      "Complex number to be transformed in a String representation";
    input String name="j"
      "Name of variable representing sqrt(-1) in the string";
    input Integer significantDigits=6
      "Number of significant digits that are shown";
    output String s="";
  algorithm
    s := String(c.re, significantDigits=significantDigits);
    if c.im <> 0 then
      if c.im > 0 then
        s := s + " + ";
      else
        s := s + " - ";
      end if;
      s := s + String(abs(c.im), significantDigits=significantDigits) + "*" + name;
    end if;
    annotation(Inline=true, Documentation(info="<html>
<p>This function converts a given Complex number to String representation.</p>
</html>"));
  end 'String';


annotation (
version="3.2.3",
versionBuild=2,
versionDate="2019-01-23",
dateModified = "2019-03-20 12:00:00Z",
revisionId="8f65f621a 2019-03-20 09:22:19 +0100",
conversion(
 noneFromVersion="3.2.2",
 noneFromVersion="3.2.1",
 noneFromVersion="1.0",
 noneFromVersion="1.1"),
Documentation(info="<html>
<p>Complex number defined as a record containing real and imaginary part, utilizing operator overloading.</p>
<p>
<strong>Licensed by the Modelica Association under the 3-Clause BSD License</strong><br>
Copyright &copy; 2010-2019, Modelica Association and <a href=\"modelica://Modelica.UsersGuide.Contact\">contributors</a>
</p>

<p>
<em>This Modelica package is <u>free</u> software and the use is completely at <u>your own risk</u>; it can be redistributed and/or modified under the terms of the 3-Clause BSD license. For license conditions (including the disclaimer of warranty) visit <a href=\"https://modelica.org/licenses/modelica-3-clause-bsd\">https://modelica.org/licenses/modelica-3-clause-bsd</a>.</em>
</p></html>"),
    Icon(graphics={Rectangle(
          lineColor={160,160,164},
          fillColor={160,160,164},
          fillPattern=FillPattern.Solid,
          extent={{-100,-100},{100,100}},
          radius=25.0), Text(
          lineColor={255,255,255},
          extent={{-90,-50},{90,50}},
          textString="C")}));

end Complex;

package ModelicaServices
  "ModelicaServices (Default implementation) - Models and functions used in the Modelica Standard Library requiring a tool specific implementation"
extends Modelica.Icons.Package;

package ExternalReferences

  function loadResource
    "Return the absolute path name of a URI or local file name (in this default implementation URIs are not supported, but only local file names)"
    input String uri;
    output String fileReference;
  external "builtin" fileReference=Dymola_ResolveURI(uri);
  annotation (Documentation(info="<html>
<h4>Syntax</h4>
<blockquote><pre>
fileReference = <b>loadResource</b>(uri);
</pre></blockquote>
<h4>Description</h4>
<p>
The function call \"<b>loadResource</b>(uri)</code>\" returns the
<b>absolute path name</b> of the file that is either defined by an URI or by a local
(e.g. relative) path name. With the returned file name it is possible to
access the file with function calls of the C standard library.
If the data or file is stored in a data-base,
this might require copying the resource to a temporary folder and referencing that.
</p>

<p>
The implementation of this function is tool specific, and this implementation is for Dymola.
However, at least Modelica URIs
(see \"chapter 13.2.3 External Resources\" of the Modelica Specification),
as well as absolute and relative local file path names are supported.
</p>

<h4>Example</h4>
<blockquote><pre>
  file1 = loadResource(\"modelica://Modelica/Resources/Data/Utilities/Examples_readRealParameters.txt\")
          // file1 is the absolute path name of the file
  file2 = loadResource(\"C:\\data\\readParameters.txt\")
          file2 = \"C:/data/readParameters.txt\"
</pre></blockquote>
</html>"));
  end loadResource;
end ExternalReferences;

package Machine

  final constant Real eps=1.e-15 "Biggest number such that 1.0 + eps = 1.0";

  final constant Real small=1.e-60
    "Smallest number such that small and -small are representable on the machine";

  final constant Real inf=1.e+60
    "Biggest Real number such that inf and -inf are representable on the machine";
  annotation (Documentation(info="<html>
<p>
Package in which processor specific constants are defined that are needed
by numerical algorithms. Typically these constants are not directly used,
but indirectly via the alias definition in
<a href=\"modelica://Modelica.Constants\">Modelica.Constants</a>.
</p>
</html>"));
end Machine;
annotation (
  Protection(access=Access.hide),
  preferredView="info",
  version="3.2.3",
  versionBuild=0,
  versionDate="2016-01-15",
  dateModified = "2016-01-15 08:44:41Z",
  revisionId="$Id:: package.mo 9141 2016-03-03 19:26:06Z #$",
  uses(Modelica(version="3.2.3")),
  conversion(
    noneFromVersion="1.0",
    noneFromVersion="1.1",
    noneFromVersion="1.2",
    noneFromVersion="3.2.1"),
  Documentation(info="<html>
<p>
This package contains a set of functions and models to be used in the
Modelica Standard Library that requires a tool specific implementation.
These are:
</p>

<ul>
<li> <a href=\"modelica://ModelicaServices.Animation.Shape\">Shape</a>
     provides a 3-dim. visualization of elementary
     mechanical objects. It is used in
<a href=\"modelica://Modelica.Mechanics.MultiBody.Visualizers.Advanced.Shape\">Modelica.Mechanics.MultiBody.Visualizers.Advanced.Shape</a>
     via inheritance.</li>

<li> <a href=\"modelica://ModelicaServices.Animation.Surface\">Surface</a>
     provides a 3-dim. visualization of
     moveable parameterized surface. It is used in
<a href=\"modelica://Modelica.Mechanics.MultiBody.Visualizers.Advanced.Surface\">Modelica.Mechanics.MultiBody.Visualizers.Advanced.Surface</a>
     via inheritance.</li>

<li> <a href=\"modelica://ModelicaServices.ExternalReferences.loadResource\">loadResource</a>
     provides a function to return the absolute path name of an URI or a local file name. It is used in
<a href=\"modelica://Modelica.Utilities.Files.loadResource\">Modelica.Utilities.Files.loadResource</a>
     via inheritance.</li>

<li> <a href=\"modelica://ModelicaServices.Machine\">ModelicaServices.Machine</a>
     provides a package of machine constants. It is used in
<a href=\"modelica://Modelica.Constants\">Modelica.Constants</a>.</li>

<li> <a href=\"modelica://ModelicaServices.Types.SolverMethod\">Types.SolverMethod</a>
     provides a string defining the integration method to solve differential equations in
     a clocked discretized continuous-time partition (see Modelica 3.3 language specification).
     It is not yet used in the Modelica Standard Library, but in the Modelica_Synchronous library
     that provides convenience blocks for the clock operators of Modelica version &ge; 3.3.</li>
</ul>

<p>
This implementation is targeted for Dymola.
</p>

<p>
<b>Licensed by DLR and Dassault Syst&egrave;mes AB under the Modelica License 2</b><br>
Copyright &copy; 2009-2016, DLR and Dassault Syst&egrave;mes AB.
</p>

<p>
<i>This Modelica package is <u>free</u> software and the use is completely at <u>your own risk</u>; it can be redistributed and/or modified under the terms of the Modelica License 2. For license conditions (including the disclaimer of warranty) see <a href=\"modelica://Modelica.UsersGuide.ModelicaLicense2\">Modelica.UsersGuide.ModelicaLicense2</a> or visit <a href=\"https://www.modelica.org/licenses/ModelicaLicense2\"> https://www.modelica.org/licenses/ModelicaLicense2</a>.</i>
</p>

</html>"));
end ModelicaServices;

package Modelica "Modelica Standard Library - Version 3.2.3"
extends Modelica.Icons.Package;

  package Blocks
  "Library of basic input/output control blocks (continuous, discrete, logical, table blocks)"
  import SI = Modelica.SIunits;
  extends Modelica.Icons.Package;

    package Continuous
    "Library of continuous control blocks with internal states"
      import Modelica.Blocks.Interfaces;
      import Modelica.SIunits;
      extends Modelica.Icons.Package;

      block Integrator "Output the integral of the input signal with optional reset"
        import Modelica.Blocks.Types.Init;
        parameter Real k(unit="1")=1 "Integrator gain";
        parameter Boolean use_reset = false "=true, if reset port enabled"
          annotation(Evaluate=true, HideResult=true, choices(checkBox=true));
        parameter Boolean use_set = false "=true, if set port enabled and used as reinitialization value when reset"
          annotation(Dialog(enable=use_reset), Evaluate=true, HideResult=true, choices(checkBox=true));

        /* InitialState is the default, because it was the default in Modelica 2.2
     and therefore this setting is backward compatible
  */
        parameter Modelica.Blocks.Types.Init initType=Modelica.Blocks.Types.Init.InitialState
          "Type of initialization (1: no init, 2: steady state, 3,4: initial output)" annotation(Evaluate=true,
            Dialog(group="Initialization"));
        parameter Real y_start=0 "Initial or guess value of output (= state)"
          annotation (Dialog(group="Initialization"));
        extends Interfaces.SISO(y(start=y_start));
        Modelica.Blocks.Interfaces.BooleanInput reset if use_reset "Optional connector of reset signal" annotation(Placement(
          transformation(
            extent={{-20,-20},{20,20}},
            rotation=90,
            origin={60,-120})));
        Modelica.Blocks.Interfaces.RealInput set if use_reset and use_set "Optional connector of set signal" annotation(Placement(
          transformation(
            extent={{-20,-20},{20,20}},
            rotation=270,
            origin={60,120})));
    protected
        Modelica.Blocks.Interfaces.BooleanOutput local_reset annotation(HideResult=true);
        Modelica.Blocks.Interfaces.RealOutput local_set annotation(HideResult=true);

      initial equation
        if initType == Init.SteadyState then
           der(y) = 0;
        elseif initType == Init.InitialState or
               initType == Init.InitialOutput then
          y = y_start;
        end if;
      equation
        if use_reset then
          connect(reset, local_reset);
          if use_set then
            connect(set, local_set);
          else
            local_set = y_start;
          end if;
          when local_reset then
            reinit(y, local_set);
          end when;
        else
          local_reset = false;
          local_set = 0;
        end if;
        der(y) = k*u;
        annotation (
          Documentation(info="<html>
<p>
This blocks computes output <strong>y</strong> as
<em>integral</em> of the input <strong>u</strong> multiplied with
the gain <em>k</em>:
</p>
<pre>
         k
     y = - u
         s
</pre>

<p>
It might be difficult to initialize the integrator in steady state.
This is discussed in the description of package
<a href=\"modelica://Modelica.Blocks.Continuous#info\">Continuous</a>.
</p>

<p>
If the <em>reset</em> port is enabled, then the output <strong>y</strong> is reset to <em>set</em>
or to <em>y_start</em> (if the <em>set</em> port is not enabled), whenever the <em>reset</em>
port has a rising edge.
</p>
</html>"),     Icon(coordinateSystem(
                preserveAspectRatio=true,
                extent={{-100.0,-100.0},{100.0,100.0}}),
              graphics={
                Line(
                  points={{-80.0,78.0},{-80.0,-90.0}},
                  color={192,192,192}),
                Polygon(
                  lineColor={192,192,192},
                  fillColor={192,192,192},
                  fillPattern=FillPattern.Solid,
                  points={{-80.0,90.0},{-88.0,68.0},{-72.0,68.0},{-80.0,90.0}}),
                Line(
                  points={{-90.0,-80.0},{82.0,-80.0}},
                  color={192,192,192}),
                Polygon(
                  lineColor={192,192,192},
                  fillColor={192,192,192},
                  fillPattern=FillPattern.Solid,
                  points={{90.0,-80.0},{68.0,-72.0},{68.0,-88.0},{90.0,-80.0}}),
                Text(
                  lineColor={192,192,192},
                  extent={{0.0,-70.0},{60.0,-10.0}},
                  textString="I"),
                Text(
                  extent={{-150.0,-150.0},{150.0,-110.0}},
                  textString="k=%k"),
                Line(
                  points=DynamicSelect({{-80.0,-80.0},{80.0,80.0}}, if use_reset then {{-80.0,-80.0},{60.0,60.0},{60.0,-80.0},{80.0,-60.0}} else {{-80.0,-80.0},{80.0,80.0}}),
                  color={0,0,127}),
                Line(
                  visible=use_reset,
                  points={{60,-100},{60,-80}},
                  color={255,0,255},
                  pattern=LinePattern.Dot),
                Text(
                  visible=use_reset,
                  extent={{-28,-62},{94,-86}},
                  textString="reset")}),
          Diagram(coordinateSystem(
              preserveAspectRatio=true,
              extent={{-100,-100},{100,100}}), graphics={
              Rectangle(extent={{-60,60},{60,-60}}, lineColor={0,0,255}),
              Line(points={{-100,0},{-60,0}}, color={0,0,255}),
              Line(points={{60,0},{100,0}}, color={0,0,255}),
              Text(
                extent={{-36,60},{32,2}},
                textString="k"),
              Text(
                extent={{-32,0},{36,-58}},
                textString="s"),
              Line(points={{-46,0},{46,0}})}));
      end Integrator;

      block Derivative "Approximated derivative block"
        import Modelica.Blocks.Types.Init;
        parameter Real k(unit="1")=1 "Gains";
        parameter SIunits.Time T(min=Modelica.Constants.small) = 0.01
          "Time constants (T>0 required; T=0 is ideal derivative block)";
        parameter Modelica.Blocks.Types.Init initType=Modelica.Blocks.Types.Init.NoInit
          "Type of initialization (1: no init, 2: steady state, 3: initial state, 4: initial output)"
                                                                                          annotation(Evaluate=true,
            Dialog(group="Initialization"));
        parameter Real x_start=0 "Initial or guess value of state"
          annotation (Dialog(group="Initialization"));
        parameter Real y_start=0 "Initial value of output (= state)"
          annotation(Dialog(enable=initType == Init.InitialOutput, group=
                "Initialization"));
        extends Interfaces.SISO;

        output Real x(start=x_start) "State of block";

    protected
        parameter Boolean zeroGain = abs(k) < Modelica.Constants.eps;
      initial equation
        if initType == Init.SteadyState then
          der(x) = 0;
        elseif initType == Init.InitialState then
          x = x_start;
        elseif initType == Init.InitialOutput then
          if zeroGain then
             x = u;
          else
             y = y_start;
          end if;
        end if;
      equation
        der(x) = if zeroGain then 0 else (u - x)/T;
        y = if zeroGain then 0 else (k/T)*(u - x);
        annotation (
          Documentation(info="<html>
<p>
This blocks defines the transfer function between the
input u and the output y
as <em>approximated derivative</em>:
</p>
<pre>
             k * s
     y = ------------ * u
            T * s + 1
</pre>
<p>
If you would like to be able to change easily between different
transfer functions (FirstOrder, SecondOrder, ... ) by changing
parameters, use the general block <strong>TransferFunction</strong> instead
and model a derivative block with parameters<br>
b = {k,0}, a = {T, 1}.
</p>

<p>
If k=0, the block reduces to y=0.
</p>
</html>"),     Icon(
          coordinateSystem(preserveAspectRatio=true,
              extent={{-100.0,-100.0},{100.0,100.0}}),
            graphics={
          Line(points={{-80.0,78.0},{-80.0,-90.0}},
            color={192,192,192}),
        Polygon(lineColor={192,192,192},
          fillColor={192,192,192},
          fillPattern=FillPattern.Solid,
          points={{-80.0,90.0},{-88.0,68.0},{-72.0,68.0},{-80.0,90.0}}),
        Line(points={{-90.0,-80.0},{82.0,-80.0}},
          color={192,192,192}),
        Polygon(lineColor={192,192,192},
          fillColor={192,192,192},
          fillPattern=FillPattern.Solid,
          points={{90.0,-80.0},{68.0,-72.0},{68.0,-88.0},{90.0,-80.0}}),
        Line(origin = {-24.667,-27.333},
          points = {{-55.333,87.333},{-19.333,-40.667},{86.667,-52.667}},
          color = {0,0,127},
          smooth = Smooth.Bezier),
        Text(lineColor={192,192,192},
          extent={{-30.0,14.0},{86.0,60.0}},
          textString="DT1"),
        Text(extent={{-150.0,-150.0},{150.0,-110.0}},
          textString="k=%k")}),
          Diagram(coordinateSystem(
              preserveAspectRatio=true,
              extent={{-100,-100},{100,100}}), graphics={
              Text(
                extent={{-54,52},{50,10}},
                textString="k s"),
              Text(
                extent={{-54,-6},{52,-52}},
                textString="T s + 1"),
              Line(points={{-50,0},{50,0}}),
              Rectangle(extent={{-60,60},{60,-60}}, lineColor={0,0,255}),
              Line(points={{-100,0},{-60,0}}, color={0,0,255}),
              Line(points={{60,0},{100,0}}, color={0,0,255})}));
      end Derivative;

      block Filter
        "Continuous low pass, high pass, band pass or band stop IIR-filter of type CriticalDamping, Bessel, Butterworth or ChebyshevI"
        import Modelica.Blocks.Continuous.Internal;

        extends Modelica.Blocks.Interfaces.SISO;

        parameter Modelica.Blocks.Types.AnalogFilter analogFilter=Modelica.Blocks.Types.AnalogFilter.CriticalDamping
          "Analog filter characteristics (CriticalDamping/Bessel/Butterworth/ChebyshevI)";
        parameter Modelica.Blocks.Types.FilterType filterType=Modelica.Blocks.Types.FilterType.LowPass
          "Type of filter (LowPass/HighPass/BandPass/BandStop)";
        parameter Integer order(min=1) = 2 "Order of filter";
        parameter Modelica.SIunits.Frequency f_cut "Cut-off frequency";
        parameter Real gain=1.0
          "Gain (= amplitude of frequency response at zero frequency)";
        parameter Real A_ripple(unit="dB") = 0.5
          "Pass band ripple for Chebyshev filter (otherwise not used); > 0 required"
          annotation(Dialog(enable=analogFilter==Modelica.Blocks.Types.AnalogFilter.ChebyshevI));
        parameter Modelica.SIunits.Frequency f_min=0
          "Band of band pass/stop filter is f_min (A=-3db*gain) .. f_cut (A=-3db*gain)"
          annotation(Dialog(enable=filterType == Modelica.Blocks.Types.FilterType.BandPass or
                                   filterType == Modelica.Blocks.Types.FilterType.BandStop));
        parameter Boolean normalized=true
          "= true, if amplitude at f_cut = -3db, otherwise unmodified filter";
        parameter Modelica.Blocks.Types.Init init=Modelica.Blocks.Types.Init.SteadyState
          "Type of initialization (no init/steady state/initial state/initial output)"
          annotation(Evaluate=true, Dialog(tab="Advanced"));
        final parameter Integer nx = if filterType == Modelica.Blocks.Types.FilterType.LowPass or
                                        filterType == Modelica.Blocks.Types.FilterType.HighPass then
                                        order else 2*order;
        parameter Real x_start[nx] = zeros(nx) "Initial or guess values of states"
          annotation(Dialog(tab="Advanced"));
        parameter Real y_start = 0 "Initial value of output"
          annotation(Dialog(tab="Advanced"));
        parameter Real u_nominal = 1.0
          "Nominal value of input (used for scaling the states)"
        annotation(Dialog(tab="Advanced"));
        Modelica.Blocks.Interfaces.RealOutput x[nx] "Filter states";

    protected
        parameter Integer ncr = if analogFilter == Modelica.Blocks.Types.AnalogFilter.CriticalDamping then
                                   order else mod(order,2);
        parameter Integer nc0 = if analogFilter == Modelica.Blocks.Types.AnalogFilter.CriticalDamping then
                                   0 else integer(order/2);
        parameter Integer na = if filterType == Modelica.Blocks.Types.FilterType.BandPass or
                                  filterType == Modelica.Blocks.Types.FilterType.BandStop then order else
                               if analogFilter == Modelica.Blocks.Types.AnalogFilter.CriticalDamping then
                                  0 else integer(order/2);
        parameter Integer nr = if filterType == Modelica.Blocks.Types.FilterType.BandPass or
                                  filterType == Modelica.Blocks.Types.FilterType.BandStop then 0 else
                               if analogFilter == Modelica.Blocks.Types.AnalogFilter.CriticalDamping then
                                  order else mod(order,2);

        // Coefficients of prototype base filter (low pass filter with w_cut = 1 rad/s)
        parameter Real cr[ncr](each fixed=false);
        parameter Real c0[nc0](each fixed=false);
        parameter Real c1[nc0](each fixed=false);

        // Coefficients for differential equations.
        parameter Real r[nr](each fixed=false);
        parameter Real a[na](each fixed=false);
        parameter Real b[na](each fixed=false);
        parameter Real ku[na](each fixed=false);
        parameter Real k1[if filterType == Modelica.Blocks.Types.FilterType.LowPass then 0 else na](
                       each fixed = false);
        parameter Real k2[if filterType == Modelica.Blocks.Types.FilterType.LowPass then 0 else na](
                       each fixed = false);

        // Auxiliary variables
        Real uu[na+nr+1];

      initial equation
         if analogFilter == Modelica.Blocks.Types.AnalogFilter.CriticalDamping then
            cr = Internal.Filter.base.CriticalDamping(order, normalized);
         elseif analogFilter == Modelica.Blocks.Types.AnalogFilter.Bessel then
            (cr,c0,c1) = Internal.Filter.base.Bessel(order, normalized);
         elseif analogFilter == Modelica.Blocks.Types.AnalogFilter.Butterworth then
            (cr,c0,c1) = Internal.Filter.base.Butterworth(order, normalized);
         elseif analogFilter == Modelica.Blocks.Types.AnalogFilter.ChebyshevI then
            (cr,c0,c1) = Internal.Filter.base.ChebyshevI(order, A_ripple, normalized);
         end if;

         if filterType == Modelica.Blocks.Types.FilterType.LowPass then
            (r,a,b,ku) = Internal.Filter.roots.lowPass(cr,c0,c1,f_cut);
         elseif filterType == Modelica.Blocks.Types.FilterType.HighPass then
            (r,a,b,ku,k1,k2) = Internal.Filter.roots.highPass(cr,c0,c1,f_cut);
         elseif filterType == Modelica.Blocks.Types.FilterType.BandPass then
            (a,b,ku,k1,k2) = Internal.Filter.roots.bandPass(cr,c0,c1,f_min,f_cut);
         elseif filterType == Modelica.Blocks.Types.FilterType.BandStop then
            (a,b,ku,k1,k2) = Internal.Filter.roots.bandStop(cr,c0,c1,f_min,f_cut);
         end if;

         if init == Modelica.Blocks.Types.Init.InitialState then
            x = x_start;
         elseif init == Modelica.Blocks.Types.Init.SteadyState then
            der(x) = zeros(nx);
         elseif init == Modelica.Blocks.Types.Init.InitialOutput then
            y = y_start;
            if nx > 1 then
               der(x[1:nx-1]) = zeros(nx-1);
            end if;
         end if;

      equation
         assert(u_nominal > 0, "u_nominal > 0 required");
         assert(filterType == Modelica.Blocks.Types.FilterType.LowPass or
                filterType == Modelica.Blocks.Types.FilterType.HighPass or
                f_min > 0, "f_min > 0 required for band pass and band stop filter");
         assert(A_ripple > 0, "A_ripple > 0 required");
         assert(f_cut > 0, "f_cut > 0 required");

         /* All filters have the same basic differential equations:
        Real poles:
           der(x) = r*x - r*u
        Complex conjugate poles:
           der(x1) = a*x1 - b*x2 + ku*u;
           der(x2) = b*x1 + a*x2;
   */
         uu[1] = u/u_nominal;
         for i in 1:nr loop
            der(x[i]) = r[i]*(x[i] - uu[i]);
         end for;
         for i in 1:na loop
            der(x[nr+2*i-1]) = a[i]*x[nr+2*i-1] - b[i]*x[nr+2*i] + ku[i]*uu[nr+i];
            der(x[nr+2*i])   = b[i]*x[nr+2*i-1] + a[i]*x[nr+2*i];
         end for;

         // The output equation is different for the different filter types
         if filterType == Modelica.Blocks.Types.FilterType.LowPass then
            /* Low pass filter
           Real poles             :  y = x
           Complex conjugate poles:  y = x2
      */
            for i in 1:nr loop
               uu[i+1] = x[i];
            end for;
            for i in 1:na loop
               uu[nr+i+1] = x[nr+2*i];
            end for;

         elseif filterType == Modelica.Blocks.Types.FilterType.HighPass then
            /* High pass filter
           Real poles             :  y = -x + u;
           Complex conjugate poles:  y = k1*x1 + k2*x2 + u;
      */
            for i in 1:nr loop
               uu[i+1] = -x[i] + uu[i];
            end for;
            for i in 1:na loop
               uu[nr+i+1] = k1[i]*x[nr+2*i-1] + k2[i]*x[nr+2*i] + uu[nr+i];
            end for;

         elseif filterType == Modelica.Blocks.Types.FilterType.BandPass then
            /* Band pass filter
           Complex conjugate poles:  y = k1*x1 + k2*x2;
      */
            for i in 1:na loop
               uu[nr+i+1] = k1[i]*x[nr+2*i-1] + k2[i]*x[nr+2*i];
            end for;

         elseif filterType == Modelica.Blocks.Types.FilterType.BandStop then
            /* Band pass filter
           Complex conjugate poles:  y = k1*x1 + k2*x2 + u;
      */
            for i in 1:na loop
               uu[nr+i+1] = k1[i]*x[nr+2*i-1] + k2[i]*x[nr+2*i] + uu[nr+i];
            end for;

         else
            assert(false, "filterType (= " + String(filterType) + ") is unknown");
            uu = zeros(na+nr+1);
         end if;

         y = (gain*u_nominal)*uu[nr+na+1];

        annotation (
          Icon(
            coordinateSystem(preserveAspectRatio=true,
              extent={{-100.0,-100.0},{100.0,100.0}}),
              graphics={
            Line(points={{-80.0,80.0},{-80.0,-88.0}},
              color={192,192,192}),
            Polygon(lineColor={192,192,192},
              fillColor={192,192,192},
              fillPattern=FillPattern.Solid,
              points={{-80.0,92.0},{-88.0,70.0},{-72.0,70.0},{-80.0,92.0}}),
            Line(points={{-90.0,-78.0},{82.0,-78.0}},
              color={192,192,192}),
            Polygon(lineColor={192,192,192},
              fillColor={192,192,192},
              fillPattern=FillPattern.Solid,
              points={{90.0,-78.0},{68.0,-70.0},{68.0,-86.0},{90.0,-78.0}}),
            Text(lineColor={192,192,192},
              extent={{-66.0,52.0},{88.0,90.0}},
              textString="%order"),
            Text(
              extent={{-138.0,-140.0},{162.0,-110.0}},
              textString="f_cut=%f_cut"),
            Rectangle(lineColor={160,160,164},
              fillColor={255,255,255},
              fillPattern=FillPattern.Backward,
              extent={{-80.0,-78.0},{22.0,10.0}}),
            Line(origin = {3.333,-6.667}, points = {{-83.333,34.667},{24.667,34.667},{42.667,-71.333}}, color = {0,0,127}, smooth = Smooth.Bezier)}),
          Documentation(info="<html>

<p>
This blocks models various types of filters:
</p>

<blockquote>
<strong>low pass, high pass, band pass, and band stop filters</strong>
</blockquote>

<p>
using various filter characteristics:
</p>

<blockquote>
<strong>CriticalDamping, Bessel, Butterworth, Chebyshev Type I filters</strong>
</blockquote>

<p>
By default, a filter block is initialized in <strong>steady-state</strong>, in order to
avoid unwanted oscillations at the beginning. In special cases, it might be
useful to select one of the other initialization options under tab
\"Advanced\".
</p>

<p>
Typical frequency responses for the 4 supported low pass filter types
are shown in the next figure:
</p>

<blockquote>
<img src=\"modelica://Modelica/Resources/Images/Blocks/LowPassOrder4Filters.png\"
     alt=\"LowPassOrder4Filters.png\">
</blockquote>

<p>
The step responses of the same low pass filters are shown in the next figure,
starting from a steady state initial filter with initial input = 0.2:
</p>

<blockquote>
<img src=\"modelica://Modelica/Resources/Images/Blocks/LowPassOrder4FiltersStepResponse.png\"
     alt=\"LowPassOrder4FiltersStepResponse.png\">
</blockquote>

<p>
Obviously, the frequency responses give a somewhat wrong impression
of the filter characteristics: Although Butterworth and Chebyshev
filters have a significantly steeper magnitude as the
CriticalDamping and Bessel filters, the step responses of
the latter ones are much better. This means for example, that
a CriticalDamping or a Bessel filter should be selected,
if a filter is mainly used to make a non-linear inverse model
realizable.
</p>

<p>
Typical frequency responses for the 4 supported high pass filter types
are shown in the next figure:
</p>

<blockquote>
<img src=\"modelica://Modelica/Resources/Images/Blocks/HighPassOrder4Filters.png\"
     alt=\"HighPassOrder4Filters.png\">
</blockquote>

<p>
The corresponding step responses of these high pass filters are
shown in the next figure:
</p>
<blockquote>
<img src=\"modelica://Modelica/Resources/Images/Blocks/HighPassOrder4FiltersStepResponse.png\"
     alt=\"HighPassOrder4FiltersStepResponse.png\">
</blockquote>

<p>
All filters are available in <strong>normalized</strong> (default) and non-normalized form.
In the normalized form, the amplitude of the filter transfer function
at the cut-off frequency f_cut is -3 dB (= 10^(-3/20) = 0.70794..).
Note, when comparing the filters of this function with other software systems,
the setting of \"normalized\" has to be selected appropriately. For example, the signal processing
toolbox of MATLAB provides the filters in non-normalized form and
therefore a comparison makes only sense, if normalized = <strong>false</strong>
is set. A normalized filter is usually better suited for applications,
since filters of different orders are \"comparable\",
whereas non-normalized filters usually require to adapt the
cut-off frequency, when the order of the filter is changed.
See a comparison of \"normalized\" and \"non-normalized\" filters at hand of
CriticalDamping filters of order 1,2,3:
</p>

<blockquote>
<img src=\"modelica://Modelica/Resources/Images/Blocks/CriticalDampingNormalized.png\"
     alt=\"CriticalDampingNormalized.png\">
</blockquote>

<blockquote>
<img src=\"modelica://Modelica/Resources/Images/Blocks/CriticalDampingNonNormalized.png\"
     alt=\"CriticalDampingNonNormalized.png\">
</blockquote>

<h4>Implementation</h4>

<p>
The filters are implemented in the following, reliable way:
</p>

<ol>
<li> A prototype low pass filter with a cut-off angular frequency of 1 rad/s is constructed
     from the desired analogFilter and the desired normalization.</li>

<li> This prototype low pass filter is transformed to the desired filterType and the
     desired cut-off frequency f_cut using a transformation on the Laplace variable \"s\".</li>

<li> The resulting first and second order transfer functions are implemented in
     state space form, using the \"eigen value\" representation of a transfer function:
     <pre>

  // second order block with eigen values: a +/- jb
  <strong>der</strong>(x1) = a*x1 - b*x2 + (a^2 + b^2)/b*u;
  <strong>der</strong>(x2) = b*x1 + a*x2;
       y  = x2;
     </pre>
     The dc-gain from the input to the output of this block is one and the selected
     states are in the order of the input (if \"u\" is in the order of \"one\", then the
     states are also in the order of \"one\"). In the \"Advanced\" tab, a \"nominal\" value for
     the input \"u\" can be given. If appropriately selected, the states are in the order of \"one\" and
     then step-size control is always appropriate.</li>
</ol>

<h4>References</h4>

<dl>
<dt>Tietze U., and Schenk C. (2002):</dt>
<dd> <strong>Halbleiter-Schaltungstechnik</strong>.
     Springer Verlag, 12. Auflage, pp. 815-852.</dd>
</dl>

</html>",     revisions="<html>
<dl>
  <dt><strong>Main Author:</strong></dt>
  <dd><a href=\"http://www.robotic.dlr.de/Martin.Otter/\">Martin Otter</a>,
      DLR Oberpfaffenhofen.</dd>
</dl>

<h4>Acknowledgement</h4>

<p>
The development of this block was partially funded by BMBF within the
     <a href=\"http://www.eurosyslib.com/\">ITEA2 EUROSYSLIB</a>
      project.
</p>

</html>"));
      end Filter;

      package Internal
      "Internal utility functions and blocks that should not be directly utilized by the user"
          extends Modelica.Icons.InternalPackage;

        package Filter
        "Internal utility functions for filters that should not be directly used"
            extends Modelica.Icons.InternalPackage;

          package base
          "Prototype low pass filters with cut-off frequency of 1 rad/s (other filters are derived by transformation from these base filters)"
              extends Modelica.Icons.InternalPackage;

          function CriticalDamping
              "Return base filter coefficients of CriticalDamping filter (= low pass filter with w_cut = 1 rad/s)"
            extends Modelica.Icons.Function;

            input Integer order(min=1) "Order of filter";
            input Boolean normalized=true
                "= true, if amplitude at f_cut = -3db, otherwise unmodified filter";

            output Real cr[order] "Coefficients of real poles";
          protected
            Real alpha=1.0 "Frequency correction factor";
            Real alpha2 "= alpha*alpha";
            Real den1[order]
                "[p] coefficients of denominator first order polynomials (a*p + 1)";
            Real den2[0,2]
                "[p^2, p] coefficients of denominator second order polynomials (b*p^2 + a*p + 1)";
            Real c0[0] "Coefficients of s^0 term if conjugate complex pole";
            Real c1[0] "Coefficients of s^1 term if conjugate complex pole";
          algorithm
            if normalized then
               // alpha := sqrt(2^(1/order) - 1);
               alpha := sqrt(10^(3/10/order)-1);
            else
               alpha := 1.0;
            end if;

            for i in 1:order loop
               den1[i] := alpha;
            end for;

            // Determine polynomials with highest power of s equal to one
              (cr,c0,c1) :=
                Modelica.Blocks.Continuous.Internal.Filter.Utilities.toHighestPowerOne(
                den1, den2);
          end CriticalDamping;

          function Bessel
              "Return base filter coefficients of Bessel filter (= low pass filter with w_cut = 1 rad/s)"
            extends Modelica.Icons.Function;

            input Integer order(min=1) "Order of filter";
            input Boolean normalized=true
                "= true, if amplitude at f_cut = -3db, otherwise unmodified filter";

            output Real cr[mod(order, 2)] "Coefficient of real pole";
            output Real c0[integer(order/2)]
                "Coefficients of s^0 term if conjugate complex pole";
            output Real c1[integer(order/2)]
                "Coefficients of s^1 term if conjugate complex pole";
          protected
            Real alpha=1.0 "Frequency correction factor";
            Real alpha2 "= alpha*alpha";
            Real den1[size(cr,1)]
                "[p] coefficients of denominator first order polynomials (a*p + 1)";
            Real den2[size(c0, 1),2]
                "[p^2, p] coefficients of denominator second order polynomials (b*p^2 + a*p + 1)";
          algorithm
              (den1,den2,alpha) :=
                Modelica.Blocks.Continuous.Internal.Filter.Utilities.BesselBaseCoefficients(
                order);
            if not normalized then
               alpha2 := alpha*alpha;
               for i in 1:size(c0, 1) loop
                 den2[i, 1] := den2[i, 1]*alpha2;
                 den2[i, 2] := den2[i, 2]*alpha;
               end for;
               if size(cr,1) == 1 then
                 den1[1] := den1[1]*alpha;
               end if;
               end if;

            // Determine polynomials with highest power of s equal to one
              (cr,c0,c1) :=
                Modelica.Blocks.Continuous.Internal.Filter.Utilities.toHighestPowerOne(
                den1, den2);
          end Bessel;

          function Butterworth
              "Return base filter coefficients of Butterworth filter (= low pass filter with w_cut = 1 rad/s)"
            import Modelica.Constants.pi;
            extends Modelica.Icons.Function;

            input Integer order(min=1) "Order of filter";
            input Boolean normalized=true
                "= true, if amplitude at f_cut = -3db, otherwise unmodified filter";

            output Real cr[mod(order, 2)] "Coefficient of real pole";
            output Real c0[integer(order/2)]
                "Coefficients of s^0 term if conjugate complex pole";
            output Real c1[integer(order/2)]
                "Coefficients of s^1 term if conjugate complex pole";
          protected
            Real alpha=1.0 "Frequency correction factor";
            Real alpha2 "= alpha*alpha";
            Real den1[size(cr,1)]
                "[p] coefficients of denominator first order polynomials (a*p + 1)";
            Real den2[size(c0, 1),2]
                "[p^2, p] coefficients of denominator second order polynomials (b*p^2 + a*p + 1)";
          algorithm
            for i in 1:size(c0, 1) loop
              den2[i, 1] := 1.0;
              den2[i, 2] := -2*Modelica.Math.cos(pi*(0.5 + (i - 0.5)/order));
            end for;
            if size(cr,1) == 1 then
              den1[1] := 1.0;
            end if;

            /* Transformation of filter transfer function with "new(p) = alpha*p"
     in order that the filter transfer function has an amplitude of
     -3 db at the cutoff frequency
  */
            /*
    if normalized then
      alpha := Internal.normalizationFactor(den1, den2);
      alpha2 := alpha*alpha;
      for i in 1:size(c0, 1) loop
        den2[i, 1] := den2[i, 1]*alpha2;
        den2[i, 2] := den2[i, 2]*alpha;
      end for;
      if size(cr,1) == 1 then
        den1[1] := den1[1]*alpha;
      end if;
    end if;
  */

            // Determine polynomials with highest power of s equal to one
              (cr,c0,c1) :=
                Modelica.Blocks.Continuous.Internal.Filter.Utilities.toHighestPowerOne(
                den1, den2);
          end Butterworth;

          function ChebyshevI
              "Return base filter coefficients of Chebyshev I filter (= low pass filter with w_cut = 1 rad/s)"
            import Modelica.Math.asinh;
            import Modelica.Constants.pi;

            extends Modelica.Icons.Function;

            input Integer order(min=1) "Order of filter";
            input Real A_ripple = 0.5 "Pass band ripple in [dB]";
            input Boolean normalized=true
                "= true, if amplitude at f_cut = -3db, otherwise unmodified filter";

            output Real cr[mod(order, 2)] "Coefficient of real pole";
            output Real c0[integer(order/2)]
                "Coefficients of s^0 term if conjugate complex pole";
            output Real c1[integer(order/2)]
                "Coefficients of s^1 term if conjugate complex pole";
          protected
            Real epsilon;
            Real fac;
            Real alpha=1.0 "Frequency correction factor";
            Real alpha2 "= alpha*alpha";
            Real den1[size(cr,1)]
                "[p] coefficients of denominator first order polynomials (a*p + 1)";
            Real den2[size(c0, 1),2]
                "[p^2, p] coefficients of denominator second order polynomials (b*p^2 + a*p + 1)";
          algorithm
              epsilon := sqrt(10^(A_ripple/10) - 1);
              fac := asinh(1/epsilon)/order;

              den1 := fill(1/sinh(fac),size(den1,1));
              if size(cr,1) == 0 then
                 for i in 1:size(c0, 1) loop
                    den2[i,1] :=1/(cosh(fac)^2 - cos((2*i - 1)*pi/(2*order))^2);
                    den2[i,2] :=2*den2[i, 1]*sinh(fac)*cos((2*i - 1)*pi/(2*order));
                 end for;
              else
                 for i in 1:size(c0, 1) loop
                    den2[i,1] :=1/(cosh(fac)^2 - cos(i*pi/order)^2);
                    den2[i,2] :=2*den2[i, 1]*sinh(fac)*cos(i*pi/order);
                 end for;
              end if;

              /* Transformation of filter transfer function with "new(p) = alpha*p"
       in order that the filter transfer function has an amplitude of
       -3 db at the cutoff frequency
    */
              if normalized then
                alpha :=
                  Modelica.Blocks.Continuous.Internal.Filter.Utilities.normalizationFactor(
                  den1, den2);
                alpha2 := alpha*alpha;
                for i in 1:size(c0, 1) loop
                  den2[i, 1] := den2[i, 1]*alpha2;
                  den2[i, 2] := den2[i, 2]*alpha;
                end for;
                den1 := den1*alpha;
              end if;

            // Determine polynomials with highest power of s equal to one
              (cr,c0,c1) :=
                Modelica.Blocks.Continuous.Internal.Filter.Utilities.toHighestPowerOne(
                den1, den2);
          end ChebyshevI;
          end base;

          package coefficients "Filter coefficients"
              extends Modelica.Icons.InternalPackage;

          function lowPass
              "Return low pass filter coefficients at given cut-off frequency"
            import Modelica.Constants.pi;
            extends Modelica.Icons.Function;

            input Real cr_in[:] "Coefficients of real poles";
            input Real c0_in[:]
                "Coefficients of s^0 term if conjugate complex pole";
            input Real c1_in[size(c0_in,1)]
                "Coefficients of s^1 term if conjugate complex pole";
            input Modelica.SIunits.Frequency f_cut "Cut-off frequency";

            output Real cr[size(cr_in,1)] "Coefficient of real pole";
            output Real c0[size(c0_in,1)]
                "Coefficients of s^0 term if conjugate complex pole";
            output Real c1[size(c0_in,1)]
                "Coefficients of s^1 term if conjugate complex pole";

          protected
            Modelica.SIunits.AngularVelocity w_cut=2*pi*f_cut
                "Cut-off angular frequency";
            Real w_cut2=w_cut*w_cut;

          algorithm
            assert(f_cut > 0, "Cut-off frequency f_cut must be positive");

            /* Change filter coefficients according to transformation new(s) = s/w_cut
     s + cr           -> (s/w) + cr              = (s + w*cr)/w
     s^2 + c1*s + c0  -> (s/w)^2 + c1*(s/w) + c0 = (s^2 + (c1*w)*s + (c0*w^2))/w^2
  */
            cr := w_cut*cr_in;
            c1 := w_cut*c1_in;
            c0 := w_cut2*c0_in;

          end lowPass;

          function highPass
              "Return high pass filter coefficients at given cut-off frequency"
            import Modelica.Constants.pi;
            extends Modelica.Icons.Function;

            input Real cr_in[:] "Coefficients of real poles";
            input Real c0_in[:]
                "Coefficients of s^0 term if conjugate complex pole";
            input Real c1_in[size(c0_in,1)]
                "Coefficients of s^1 term if conjugate complex pole";
            input Modelica.SIunits.Frequency f_cut "Cut-off frequency";

            output Real cr[size(cr_in,1)] "Coefficient of real pole";
            output Real c0[size(c0_in,1)]
                "Coefficients of s^0 term if conjugate complex pole";
            output Real c1[size(c0_in,1)]
                "Coefficients of s^1 term if conjugate complex pole";

          protected
            Modelica.SIunits.AngularVelocity w_cut=2*pi*f_cut
                "Cut-off angular frequency";
            Real w_cut2=w_cut*w_cut;

          algorithm
            assert(f_cut > 0, "Cut-off frequency f_cut must be positive");

            /* Change filter coefficients according to transformation: new(s) = 1/s
        1/(s + cr)          -> 1/(1/s + cr)                = (1/cr)*s / (s + (1/cr))
        1/(s^2 + c1*s + c0) -> 1/((1/s)^2 + c1*(1/s) + c0) = (1/c0)*s^2 / (s^2 + (c1/c0)*s + 1/c0)

     Check whether transformed roots are also conjugate complex:
        c0 - c1^2/4 > 0  -> (1/c0) - (c1/c0)^2 / 4
                            = (c0 - c1^2/4) / c0^2 > 0
        It is therefore guaranteed that the roots remain conjugate complex

     Change filter coefficients according to transformation new(s) = s/w_cut
        s + 1/cr                -> (s/w) + 1/cr                   = (s + w/cr)/w
        s^2 + (c1/c0)*s + 1/c0  -> (s/w)^2 + (c1/c0)*(s/w) + 1/c0 = (s^2 + (w*c1/c0)*s + (w^2/c0))/w^2
  */
            for i in 1:size(cr_in,1) loop
               cr[i] := w_cut/cr_in[i];
            end for;

            for i in 1:size(c0_in,1) loop
               c0[i] := w_cut2/c0_in[i];
               c1[i] := w_cut*c1_in[i]/c0_in[i];
            end for;

          end highPass;

          function bandPass
              "Return band pass filter coefficients at given cut-off frequency"
            import Modelica.Constants.pi;
            extends Modelica.Icons.Function;

            input Real cr_in[:] "Coefficients of real poles";
            input Real c0_in[:]
                "Coefficients of s^0 term if conjugate complex pole";
            input Real c1_in[size(c0_in,1)]
                "Coefficients of s^1 term if conjugate complex pole";
            input Modelica.SIunits.Frequency f_min
                "Band of band pass filter is f_min (A=-3db) .. f_max (A=-3db)";
            input Modelica.SIunits.Frequency f_max "Upper band frequency";

            output Real cr[0] "Coefficient of real pole";
            output Real c0[size(cr_in,1) + 2*size(c0_in,1)]
                "Coefficients of s^0 term if conjugate complex pole";
            output Real c1[size(cr_in,1) + 2*size(c0_in,1)]
                "Coefficients of s^1 term if conjugate complex pole";
            output Real cn "Numerator coefficient of the PT2 terms";
          protected
            Modelica.SIunits.Frequency f0 = sqrt(f_min*f_max);
            Modelica.SIunits.AngularVelocity w_cut=2*pi*f0
                "Cut-off angular frequency";
            Real w_band = (f_max - f_min) / f0;
            Real w_cut2=w_cut*w_cut;
            Real c;
            Real alpha;
            Integer j;
          algorithm
            assert(f_min > 0 and f_min < f_max, "Band frequencies f_min and f_max are wrong");

              /* The band pass filter is derived from the low pass filter by
       the transformation new(s) = (s + 1/s)/w   (w = w_band = (f_max - f_min)/sqrt(f_max*f_min) )

       1/(s + cr)         -> 1/((s/w + 1/s/w) + cr)
                             = w*s / (s^2 + cr*w*s + 1)

       1/(s^2 + c1*s + c0) -> 1/( (s+1/s)^2/w^2 + c1*(s + 1/s)/w + c0 )
                              = 1 /( ( s^2 + 1/s^2 + 2)/w^2 + (s + 1/s)*c1/w + c0 )
                              = w^2*s^2 / (s^4 + 2*s^2 + 1 + (s^3 + s)*c1*w + c0*w^2*s^2)
                              = w^2*s^2 / (s^4 + c1*w*s^3 + (2+c0*w^2)*s^2 + c1*w*s + 1)

                              Assume the following description with PT2:
                              = w^2*s^2 /( (s^2 + s*(c/alpha) + 1/alpha^2)*
                                           (s^2 + s*(c*alpha) + alpha^2) )
                              = w^2*s^2 / ( s^4 + c*(alpha + 1/alpha)*s^3
                                                + (alpha^2 + 1/alpha^2 + c^2)*s^2
                                                + c*(alpha + 1/alpha)*s + 1 )

                              and therefore:
                                c*(alpha + 1/alpha) = c1*w       -> c = c1*w / (alpha + 1/alpha)
                                                                      = c1*w*alpha/(1+alpha^2)
                                alpha^2 + 1/alpha^2 + c^2 = 2+c0*w^2 -> equation to determine alpha
                                alpha^4 + 1 + c1^2*w^2*alpha^4/(1+alpha^2)^2 = (2+c0*w^2)*alpha^2
                                or z = alpha^2
                                z^2 + c^1^2*w^2*z^2/(1+z)^2 - (2+c0*w^2)*z + 1 = 0

     Check whether roots remain conjugate complex
        c0 - (c1/2)^2 > 0:    1/alpha^2 - (c/alpha)^2/4
                              = 1/alpha^2*(1 - c^2/4)    -> not possible to figure this out

     Afterwards, change filter coefficients according to transformation new(s) = s/w_cut
        w_band*s/(s^2 + c1*s + c0)  -> w_band*(s/w)/((s/w)^2 + c1*(s/w) + c0 =
                                       (w_band/w)*s/(s^2 + (c1*w)*s + (c0*w^2))/w^2) =
                                       (w_band*w)*s/(s^2 + (c1*w)*s + (c0*w^2))
    */
              for i in 1:size(cr_in,1) loop
                 c1[i] := w_cut*cr_in[i]*w_band;
                 c0[i] := w_cut2;
              end for;

              for i in 1:size(c1_in,1) loop
                alpha :=
                  Modelica.Blocks.Continuous.Internal.Filter.Utilities.bandPassAlpha(
                        c1_in[i],
                        c0_in[i],
                        w_band);
                 c       := c1_in[i]*w_band / (alpha + 1/alpha);
                 j       := size(cr_in,1) + 2*i - 1;
                 c1[j]   := w_cut*c/alpha;
                 c1[j+1] := w_cut*c*alpha;
                 c0[j]   := w_cut2/alpha^2;
                 c0[j+1] := w_cut2*alpha^2;
              end for;

              cn :=w_band*w_cut;

          end bandPass;

          function bandStop
              "Return band stop filter coefficients at given cut-off frequency"
            import Modelica.Constants.pi;
            extends Modelica.Icons.Function;

            input Real cr_in[:] "Coefficients of real poles";
            input Real c0_in[:]
                "Coefficients of s^0 term if conjugate complex pole";
            input Real c1_in[size(c0_in,1)]
                "Coefficients of s^1 term if conjugate complex pole";
            input Modelica.SIunits.Frequency f_min
                "Band of band stop filter is f_min (A=-3db) .. f_max (A=-3db)";
            input Modelica.SIunits.Frequency f_max "Upper band frequency";

            output Real cr[0] "Coefficient of real pole";
            output Real c0[size(cr_in,1) + 2*size(c0_in,1)]
                "Coefficients of s^0 term if conjugate complex pole";
            output Real c1[size(cr_in,1) + 2*size(c0_in,1)]
                "Coefficients of s^1 term if conjugate complex pole";
          protected
            Modelica.SIunits.Frequency f0 = sqrt(f_min*f_max);
            Modelica.SIunits.AngularVelocity w_cut=2*pi*f0
                "Cut-off angular frequency";
            Real w_band = (f_max - f_min) / f0;
            Real w_cut2=w_cut*w_cut;
            Real c;
            Real ww;
            Real alpha;
            Integer j;
          algorithm
            assert(f_min > 0 and f_min < f_max, "Band frequencies f_min and f_max are wrong");

              /* The band pass filter is derived from the low pass filter by
       the transformation new(s) = (s + 1/s)/w   (w = w_band = (f_max - f_min)/sqrt(f_max*f_min) )

       1/(s + cr)         -> 1/((s/w + 1/s/w) + cr)
                             = w*s / (s^2 + cr*w*s + 1)

       1/(s^2 + c1*s + c0) -> 1/( (s+1/s)^2/w^2 + c1*(s + 1/s)/w + c0 )
                              = 1 /( ( s^2 + 1/s^2 + 2)/w^2 + (s + 1/s)*c1/w + c0 )
                              = w^2*s^2 / (s^4 + 2*s^2 + 1 + (s^3 + s)*c1*w + c0*w^2*s^2)
                              = w^2*s^2 / (s^4 + c1*w*s^3 + (2+c0*w^2)*s^2 + c1*w*s + 1)

                              Assume the following description with PT2:
                              = w^2*s^2 /( (s^2 + s*(c/alpha) + 1/alpha^2)*
                                           (s^2 + s*(c*alpha) + alpha^2) )
                              = w^2*s^2 / ( s^4 + c*(alpha + 1/alpha)*s^3
                                                + (alpha^2 + 1/alpha^2 + c^2)*s^2
                                                + c*(alpha + 1/alpha)*s + 1 )

                              and therefore:
                                c*(alpha + 1/alpha) = c1*w       -> c = c1*w / (alpha + 1/alpha)
                                                                      = c1*w*alpha/(1+alpha^2)
                                alpha^2 + 1/alpha^2 + c^2 = 2+c0*w^2 -> equation to determine alpha
                                alpha^4 + 1 + c1^2*w^2*alpha^4/(1+alpha^2)^2 = (2+c0*w^2)*alpha^2
                                or z = alpha^2
                                z^2 + c^1^2*w^2*z^2/(1+z)^2 - (2+c0*w^2)*z + 1 = 0

       The band stop filter is derived from the low pass filter by
       the transformation new(s) = w/( (s + 1/s) )   (w = w_band = (f_max - f_min)/sqrt(f_max*f_min) )

       cr/(s + cr)         -> 1/(( w/(s + 1/s) ) + cr)
                              = (s^2 + 1) / (s^2 + (w/cr)*s + 1)

       c0/(s^2 + c1*s + c0) -> c0/( w^2/(s + 1/s)^2 + c1*w/(s + 1/s) + c0 )
                               = c0*(s^2 + 1)^2 / (s^4 + c1*w*s^3/c0 + (2+w^2/b)*s^2 + c1*w*s/c0 + 1)

                               Assume the following description with PT2:
                               = c0*(s^2 + 1)^2 / ( (s^2 + s*(c/alpha) + 1/alpha^2)*
                                                    (s^2 + s*(c*alpha) + alpha^2) )
                               = c0*(s^2 + 1)^2 / (  s^4 + c*(alpha + 1/alpha)*s^3
                                                         + (alpha^2 + 1/alpha^2 + c^2)*s^2
                                                         + c*(alpha + 1/alpha)*p + 1 )

                            and therefore:
                              c*(alpha + 1/alpha) = c1*w/b         -> c = c1*w/(c0*(alpha + 1/alpha))
                              alpha^2 + 1/alpha^2 + c^2 = 2+w^2/c0 -> equation to determine alpha
                              alpha^4 + 1 + (c1*w/c0*alpha^2)^2/(1+alpha^2)^2 = (2+w^2/c0)*alpha^2
                              or z = alpha^2
                              z^2 + (c1*w/c0*z)^2/(1+z)^2 - (2+w^2/c0)*z + 1 = 0

                            same as:  ww = w/c0
                              z^2 + (c1*ww*z)^2/(1+z)^2 - (2+c0*ww)*z + 1 = 0  -> same equation as for BandPass

     Afterwards, change filter coefficients according to transformation new(s) = s/w_cut
        c0*(s^2+1)(s^2 + c1*s + c0)  -> c0*((s/w)^2 + 1) / ((s/w)^2 + c1*(s/w) + c0 =
                                        c0/w^2*(s^2 + w^2) / (s^2 + (c1*w)*s + (c0*w^2))/w^2) =
                                        (s^2 + c0*w^2) / (s^2 + (c1*w)*s + (c0*w^2))
    */
              for i in 1:size(cr_in,1) loop
                 c1[i] := w_cut*w_band/cr_in[i];
                 c0[i] := w_cut2;
              end for;

              for i in 1:size(c1_in,1) loop
                 ww      := w_band/c0_in[i];
                alpha :=
                  Modelica.Blocks.Continuous.Internal.Filter.Utilities.bandPassAlpha(
                        c1_in[i],
                        c0_in[i],
                        ww);
                 c       := c1_in[i]*ww / (alpha + 1/alpha);
                 j       := size(cr_in,1) + 2*i - 1;
                 c1[j]   := w_cut*c/alpha;
                 c1[j+1] := w_cut*c*alpha;
                 c0[j]   := w_cut2/alpha^2;
                 c0[j+1] := w_cut2*alpha^2;
              end for;

          end bandStop;
          end coefficients;

          package roots
          "Filter roots and gain as needed for block implementations"
              extends Modelica.Icons.InternalPackage;

          function lowPass
              "Return low pass filter roots as needed for block for given cut-off frequency"
            extends Modelica.Icons.Function;

            input Real cr_in[:] "Coefficients of real poles of base filter";
            input Real c0_in[:]
                "Coefficients of s^0 term of base filter if conjugate complex pole";
            input Real c1_in[size(c0_in,1)]
                "Coefficients of s^1 term of base filter if conjugate complex pole";
            input Modelica.SIunits.Frequency f_cut "Cut-off frequency";

            output Real r[size(cr_in,1)] "Real eigenvalues";
            output Real a[size(c0_in,1)]
                "Real parts of complex conjugate eigenvalues";
            output Real b[size(c0_in,1)]
                "Imaginary parts of complex conjugate eigenvalues";
            output Real ku[size(c0_in,1)] "Input gain";
          protected
            Real c0[size(c0_in,1)];
            Real c1[size(c0_in,1)];
            Real cr[size(cr_in,1)];
          algorithm
            // Get coefficients of low pass filter at f_cut
            (cr, c0, c1) :=coefficients.lowPass(cr_in, c0_in, c1_in, f_cut);

            // Transform coefficients in to root
            for i in 1:size(cr_in,1) loop
              r[i] :=-cr[i];
            end for;

            for i in 1:size(c0_in,1) loop
              a [i] :=-c1[i]/2;
              b [i] :=sqrt(c0[i] - a[i]*a[i]);
              ku[i] :=c0[i]/b[i];
            end for;

            annotation (Documentation(info="<html>

<p>
The goal is to implement the filter in the following form:
</p>

<pre>
  // real pole:
   der(x) = r*x - r*u
       y  = x

  // complex conjugate poles:
  der(x1) = a*x1 - b*x2 + ku*u;
  der(x2) = b*x1 + a*x2;
       y  = x2;

            ku = (a^2 + b^2)/b
</pre>
<p>
This representation has the following transfer function:
</p>
<pre>
// real pole:
    s*y = r*y - r*u
  or
    (s-r)*y = -r*u
  or
    y = -r/(s-r)*u

  comparing coefficients with
    y = cr/(s + cr)*u  ->  r = -cr      // r is the real eigenvalue

// complex conjugate poles
    s*x2 =  a*x2 + b*x1
    s*x1 = -b*x2 + a*x1 + ku*u
  or
    (s-a)*x2               = b*x1  ->  x2 = b/(s-a)*x1
    (s + b^2/(s-a) - a)*x1 = ku*u  ->  (s(s-a) + b^2 - a*(s-a))*x1  = ku*(s-a)*u
                                   ->  (s^2 - 2*a*s + a^2 + b^2)*x1 = ku*(s-a)*u
  or
    x1 = ku*(s-a)/(s^2 - 2*a*s + a^2 + b^2)*u
    x2 = b/(s-a)*ku*(s-a)/(s^2 - 2*a*s + a^2 + b^2)*u
       = b*ku/(s^2 - 2*a*s + a^2 + b^2)*u
    y  = x2

  comparing coefficients with
    y = c0/(s^2 + c1*s + c0)*u  ->  a  = -c1/2
                                    b  = sqrt(c0 - a^2)
                                    ku = c0/b
                                       = (a^2 + b^2)/b

  comparing with eigenvalue representation:
    (s - (a+jb))*(s - (a-jb)) = s^2 -2*a*s + a^2 + b^2
  shows that:
    a: real part of eigenvalue
    b: imaginary part of eigenvalue

  time -> infinity:
    y(s=0) = x2(s=0) = 1
             x1(s=0) = -ku*a/(a^2 + b^2)*u
                     = -(a/b)*u
</pre>

</html>"));
          end lowPass;

          function highPass
              "Return high pass filter roots as needed for block for given cut-off frequency"
            extends Modelica.Icons.Function;

            input Real cr_in[:] "Coefficients of real poles of base filter";
            input Real c0_in[:]
                "Coefficients of s^0 term of base filter if conjugate complex pole";
            input Real c1_in[size(c0_in,1)]
                "Coefficients of s^1 term of base filter if conjugate complex pole";
            input Modelica.SIunits.Frequency f_cut "Cut-off frequency";

            output Real r[size(cr_in,1)] "Real eigenvalues";
            output Real a[size(c0_in,1)]
                "Real parts of complex conjugate eigenvalues";
            output Real b[size(c0_in,1)]
                "Imaginary parts of complex conjugate eigenvalues";
            output Real ku[size(c0_in,1)] "Gains of input terms";
            output Real k1[size(c0_in,1)] "Gains of y = k1*x1 + k2*x + u";
            output Real k2[size(c0_in,1)] "Gains of y = k1*x1 + k2*x + u";
          protected
            Real c0[size(c0_in,1)];
            Real c1[size(c0_in,1)];
            Real cr[size(cr_in,1)];
            Real ba2;
          algorithm
            // Get coefficients of high pass filter at f_cut
            (cr, c0, c1) :=coefficients.highPass(cr_in, c0_in, c1_in, f_cut);

            // Transform coefficients in to roots
            for i in 1:size(cr_in,1) loop
              r[i] :=-cr[i];
            end for;

            for i in 1:size(c0_in,1) loop
              a[i]  := -c1[i]/2;
              b[i]  := sqrt(c0[i] - a[i]*a[i]);
              ku[i] := c0[i]/b[i];
              k1[i] := 2*a[i]/ku[i];
              ba2   := (b[i]/a[i])^2;
              k2[i] := (1-ba2)/(1+ba2);
            end for;

            annotation (Documentation(info="<html>

<p>
The goal is to implement the filter in the following form:
</p>

<pre>
  // real pole:
   der(x) = r*x - r*u
       y  = -x + u

  // complex conjugate poles:
  der(x1) = a*x1 - b*x2 + ku*u;
  der(x2) = b*x1 + a*x2;
       y  = k1*x1 + k2*x2 + u;

            ku = (a^2 + b^2)/b
            k1 = 2*a/ku
            k2 = (a^2 - b^2) / (b*ku)
               = (a^2 - b^2) / (a^2 + b^2)
               = (1 - (b/a)^2) / (1 + (b/a)^2)

</pre>
<p>
This representation has the following transfer function:
</p>
<pre>
// real pole:
    s*x = r*x - r*u
  or
    (s-r)*x = -r*u   -> x = -r/(s-r)*u
  or
    y = r/(s-r)*u + (s-r)/(s-r)*u
      = (r+s-r)/(s-r)*u
      = s/(s-r)*u

  comparing coefficients with
    y = s/(s + cr)*u  ->  r = -cr      // r is the real eigenvalue

// complex conjugate poles
    s*x2 =  a*x2 + b*x1
    s*x1 = -b*x2 + a*x1 + ku*u
  or
    (s-a)*x2               = b*x1  ->  x2 = b/(s-a)*x1
    (s + b^2/(s-a) - a)*x1 = ku*u  ->  (s(s-a) + b^2 - a*(s-a))*x1  = ku*(s-a)*u
                                   ->  (s^2 - 2*a*s + a^2 + b^2)*x1 = ku*(s-a)*u
  or
    x1 = ku*(s-a)/(s^2 - 2*a*s + a^2 + b^2)*u
    x2 = b/(s-a)*ku*(s-a)/(s^2 - 2*a*s + a^2 + b^2)*u
       = b*ku/(s^2 - 2*a*s + a^2 + b^2)*u
    y  = k1*x1 + k2*x2 + u
       = (k1*ku*(s-a) + k2*b*ku +  s^2 - 2*a*s + a^2 + b^2) /
         (s^2 - 2*a*s + a^2 + b^2)*u
       = (s^2 + (k1*ku - 2*a)*s + k2*b*ku - k1*ku*a + a^2 + b^2) /
         (s^2 - 2*a*s + a^2 + b^2)*u
       = (s^2 + (2*a-2*a)*s + a^2 - b^2 - 2*a^2 + a^2 + b^2) /
         (s^2 - 2*a*s + a^2 + b^2)*u
       = s^2 / (s^2 - 2*a*s + a^2 + b^2)*u

  comparing coefficients with
    y = s^2/(s^2 + c1*s + c0)*u  ->  a = -c1/2
                                     b = sqrt(c0 - a^2)

  comparing with eigenvalue representation:
    (s - (a+jb))*(s - (a-jb)) = s^2 -2*a*s + a^2 + b^2
  shows that:
    a: real part of eigenvalue
    b: imaginary part of eigenvalue
</pre>

</html>"));
          end highPass;

          function bandPass
              "Return band pass filter roots as needed for block for given cut-off frequency"
            extends Modelica.Icons.Function;

            input Real cr_in[:] "Coefficients of real poles of base filter";
            input Real c0_in[:]
                "Coefficients of s^0 term of base filter if conjugate complex pole";
            input Real c1_in[size(c0_in,1)]
                "Coefficients of s^1 term of base filter if conjugate complex pole";
            input Modelica.SIunits.Frequency f_min
                "Band of band pass filter is f_min (A=-3db) .. f_max (A=-3db)";
            input Modelica.SIunits.Frequency f_max "Upper band frequency";

            output Real a[size(cr_in,1) + 2*size(c0_in,1)]
                "Real parts of complex conjugate eigenvalues";
            output Real b[size(cr_in,1) + 2*size(c0_in,1)]
                "Imaginary parts of complex conjugate eigenvalues";
            output Real ku[size(cr_in,1) + 2*size(c0_in,1)] "Gains of input terms";
            output Real k1[size(cr_in,1) + 2*size(c0_in,1)]
                "Gains of y = k1*x1 + k2*x";
            output Real k2[size(cr_in,1) + 2*size(c0_in,1)]
                "Gains of y = k1*x1 + k2*x";
          protected
            Real cr[0];
            Real c0[size(a,1)];
            Real c1[size(a,1)];
            Real cn;
            Real bb;
          algorithm
            // Get coefficients of band pass filter at f_cut
            (cr, c0, c1, cn) :=coefficients.bandPass(cr_in, c0_in, c1_in, f_min, f_max);

            // Transform coefficients in to roots
            for i in 1:size(a,1) loop
              a[i]  := -c1[i]/2;
              bb    := c0[i] - a[i]*a[i];
              assert(bb >= 0, "\nNot possible to use band pass filter, since transformation results in\n"+
                              "system that does not have conjugate complex poles.\n" +
                              "Try to use another analog filter for the band pass.\n");
              b[i]  := sqrt(bb);
              ku[i] := c0[i]/b[i];
              k1[i] := cn/ku[i];
              k2[i] := cn*a[i]/(b[i]*ku[i]);
            end for;

            annotation (Documentation(info="<html>

<p>
The goal is to implement the filter in the following form:
</p>

<pre>
  // complex conjugate poles:
  der(x1) = a*x1 - b*x2 + ku*u;
  der(x2) = b*x1 + a*x2;
       y  = k1*x1 + k2*x2;

            ku = (a^2 + b^2)/b
            k1 = cn/ku
            k2 = cn*a/(b*ku)
</pre>
<p>
This representation has the following transfer function:
</p>
<pre>
// complex conjugate poles
    s*x2 =  a*x2 + b*x1
    s*x1 = -b*x2 + a*x1 + ku*u
  or
    (s-a)*x2               = b*x1  ->  x2 = b/(s-a)*x1
    (s + b^2/(s-a) - a)*x1 = ku*u  ->  (s(s-a) + b^2 - a*(s-a))*x1  = ku*(s-a)*u
                                   ->  (s^2 - 2*a*s + a^2 + b^2)*x1 = ku*(s-a)*u
  or
    x1 = ku*(s-a)/(s^2 - 2*a*s + a^2 + b^2)*u
    x2 = b/(s-a)*ku*(s-a)/(s^2 - 2*a*s + a^2 + b^2)*u
       = b*ku/(s^2 - 2*a*s + a^2 + b^2)*u
    y  = k1*x1 + k2*x2
       = (k1*ku*(s-a) + k2*b*ku) / (s^2 - 2*a*s + a^2 + b^2)*u
       = (k1*ku*s + k2*b*ku - k1*ku*a) / (s^2 - 2*a*s + a^2 + b^2)*u
       = (cn*s + cn*a - cn*a) / (s^2 - 2*a*s + a^2 + b^2)*u
       = cn*s / (s^2 - 2*a*s + a^2 + b^2)*u

  comparing coefficients with
    y = cn*s / (s^2 + c1*s + c0)*u  ->  a = -c1/2
                                        b = sqrt(c0 - a^2)

  comparing with eigenvalue representation:
    (s - (a+jb))*(s - (a-jb)) = s^2 -2*a*s + a^2 + b^2
  shows that:
    a: real part of eigenvalue
    b: imaginary part of eigenvalue
</pre>

</html>"));
          end bandPass;

          function bandStop
              "Return band stop filter roots as needed for block for given cut-off frequency"
            extends Modelica.Icons.Function;

            input Real cr_in[:] "Coefficients of real poles of base filter";
            input Real c0_in[:]
                "Coefficients of s^0 term of base filter if conjugate complex pole";
            input Real c1_in[size(c0_in,1)]
                "Coefficients of s^1 term of base filter if conjugate complex pole";
            input Modelica.SIunits.Frequency f_min
                "Band of band stop filter is f_min (A=-3db) .. f_max (A=-3db)";
            input Modelica.SIunits.Frequency f_max "Upper band frequency";

            output Real a[size(cr_in,1) + 2*size(c0_in,1)]
                "Real parts of complex conjugate eigenvalues";
            output Real b[size(cr_in,1) + 2*size(c0_in,1)]
                "Imaginary parts of complex conjugate eigenvalues";
            output Real ku[size(cr_in,1) + 2*size(c0_in,1)] "Gains of input terms";
            output Real k1[size(cr_in,1) + 2*size(c0_in,1)]
                "Gains of y = k1*x1 + k2*x";
            output Real k2[size(cr_in,1) + 2*size(c0_in,1)]
                "Gains of y = k1*x1 + k2*x";
          protected
            Real cr[0];
            Real c0[size(a,1)];
            Real c1[size(a,1)];
            Real cn;
            Real bb;
          algorithm
            // Get coefficients of band stop filter at f_cut
            (cr, c0, c1) :=coefficients.bandStop(cr_in, c0_in, c1_in, f_min, f_max);

            // Transform coefficients in to roots
            for i in 1:size(a,1) loop
              a[i]  := -c1[i]/2;
              bb    := c0[i] - a[i]*a[i];
              assert(bb >= 0, "\nNot possible to use band stop filter, since transformation results in\n"+
                              "system that does not have conjugate complex poles.\n" +
                              "Try to use another analog filter for the band stop filter.\n");
              b[i]  := sqrt(bb);
              ku[i] := c0[i]/b[i];
              k1[i] := 2*a[i]/ku[i];
              k2[i] := (c0[i] + a[i]^2 - b[i]^2)/(b[i]*ku[i]);
            end for;

            annotation (Documentation(info="<html>

<p>
The goal is to implement the filter in the following form:
</p>

<pre>
  // complex conjugate poles:
  der(x1) = a*x1 - b*x2 + ku*u;
  der(x2) = b*x1 + a*x2;
       y  = k1*x1 + k2*x2 + u;

            ku = (a^2 + b^2)/b
            k1 = 2*a/ku
            k2 = (c0 + a^2 - b^2)/(b*ku)
</pre>
<p>
This representation has the following transfer function:
</p>
<pre>
// complex conjugate poles
    s*x2 =  a*x2 + b*x1
    s*x1 = -b*x2 + a*x1 + ku*u
  or
    (s-a)*x2               = b*x1  ->  x2 = b/(s-a)*x1
    (s + b^2/(s-a) - a)*x1 = ku*u  ->  (s(s-a) + b^2 - a*(s-a))*x1  = ku*(s-a)*u
                                   ->  (s^2 - 2*a*s + a^2 + b^2)*x1 = ku*(s-a)*u
  or
    x1 = ku*(s-a)/(s^2 - 2*a*s + a^2 + b^2)*u
    x2 = b/(s-a)*ku*(s-a)/(s^2 - 2*a*s + a^2 + b^2)*u
       = b*ku/(s^2 - 2*a*s + a^2 + b^2)*u
    y  = k1*x1 + k2*x2 + u
       = (k1*ku*(s-a) + k2*b*ku + s^2 - 2*a*s + a^2 + b^2) / (s^2 - 2*a*s + a^2 + b^2)*u
       = (s^2 + (k1*ku-2*a)*s + k2*b*ku - k1*ku*a + a^2 + b^2) / (s^2 - 2*a*s + a^2 + b^2)*u
       = (s^2 + c0 + a^2 - b^2 - 2*a^2 + a^2 + b^2) / (s^2 - 2*a*s + a^2 + b^2)*u
       = (s^2 + c0) / (s^2 - 2*a*s + a^2 + b^2)*u

  comparing coefficients with
    y = (s^2 + c0) / (s^2 + c1*s + c0)*u  ->  a = -c1/2
                                              b = sqrt(c0 - a^2)

  comparing with eigenvalue representation:
    (s - (a+jb))*(s - (a-jb)) = s^2 -2*a*s + a^2 + b^2
  shows that:
    a: real part of eigenvalue
    b: imaginary part of eigenvalue
</pre>

</html>"));
          end bandStop;
          end roots;

          package Utilities "Utility functions for filter computations"
              extends Modelica.Icons.InternalPackage;

            function BesselBaseCoefficients
              "Return coefficients of normalized low pass Bessel filter (= gain at cut-off frequency 1 rad/s is decreased 3dB)"
              extends Modelica.Icons.Function;

              import Modelica.Utilities.Streams;
              input Integer order "Order of filter in the range 1..41";
              output Real c1[mod(order, 2)]
                "[p] coefficients of Bessel denominator polynomials (a*p + 1)";
              output Real c2[integer(order/2),2]
                "[p^2, p] coefficients of Bessel denominator polynomials (b2*p^2 + b1*p + 1)";
              output Real alpha "Normalization factor";
            algorithm
              if order == 1 then
                alpha := 1.002377293007601;
                c1[1] := 0.9976283451109835;
              elseif order == 2 then
                alpha := 0.7356641785819585;
                c2[1, 1] := 0.6159132201783791;
                c2[1, 2] := 1.359315879600889;
              elseif order == 3 then
                alpha := 0.5704770156982642;
                c1[1] := 0.7548574865985343;
                c2[1, 1] := 0.4756958028827457;
                c2[1, 2] := 0.9980615136104388;
              elseif order == 4 then
                alpha := 0.4737978580281427;
                c2[1, 1] := 0.4873729247240677;
                c2[1, 2] := 1.337564170455762;
                c2[2, 1] := 0.3877724315741958;
                c2[2, 2] := 0.7730405590839861;
              elseif order == 5 then
                alpha := 0.4126226974763408;
                c1[1] := 0.6645723262620757;
                c2[1, 1] := 0.4115231900614016;
                c2[1, 2] := 1.138349926728708;
                c2[2, 1] := 0.3234938702877912;
                c2[2, 2] := 0.6205992985771313;
              elseif order == 6 then
                alpha := 0.3705098000736233;
                c2[1, 1] := 0.3874508649098960;
                c2[1, 2] := 1.219740879520741;
                c2[2, 1] := 0.3493298843155746;
                c2[2, 2] := 0.9670265529381365;
                c2[3, 1] := 0.2747419229514599;
                c2[3, 2] := 0.5122165075105700;
              elseif order == 7 then
                alpha := 0.3393452623586350;
                c1[1] := 0.5927147125821412;
                c2[1, 1] := 0.3383379423919174;
                c2[1, 2] := 1.092630816438030;
                c2[2, 1] := 0.3001025788696046;
                c2[2, 2] := 0.8289928256598656;
                c2[3, 1] := 0.2372867471539579;
                c2[3, 2] := 0.4325128641920154;
              elseif order == 8 then
                alpha := 0.3150267393795002;
                c2[1, 1] := 0.3151115975207653;
                c2[1, 2] := 1.109403015460190;
                c2[2, 1] := 0.2969344839572762;
                c2[2, 2] := 0.9737455812222699;
                c2[3, 1] := 0.2612545921889538;
                c2[3, 2] := 0.7190394712068573;
                c2[4, 1] := 0.2080523342974281;
                c2[4, 2] := 0.3721456473047434;
              elseif order == 9 then
                alpha := 0.2953310177184124;
                c1[1] := 0.5377196679501422;
                c2[1, 1] := 0.2824689124281034;
                c2[1, 2] := 1.022646191567475;
                c2[2, 1] := 0.2626824161383468;
                c2[2, 2] := 0.8695626454762596;
                c2[3, 1] := 0.2302781917677917;
                c2[3, 2] := 0.6309047553448520;
                c2[4, 1] := 0.1847991729757028;
                c2[4, 2] := 0.3251978031287202;
              elseif order == 10 then
                alpha := 0.2789426890619463;
                c2[1, 1] := 0.2640769908255582;
                c2[1, 2] := 1.019788132875305;
                c2[2, 1] := 0.2540802639216947;
                c2[2, 2] := 0.9377020417760623;
                c2[3, 1] := 0.2343577229427963;
                c2[3, 2] := 0.7802229808216112;
                c2[4, 1] := 0.2052193139338624;
                c2[4, 2] := 0.5594176813008133;
                c2[5, 1] := 0.1659546953748916;
                c2[5, 2] := 0.2878349616233292;
              elseif order == 11 then
                alpha := 0.2650227766037203;
                c1[1] := 0.4950265498954191;
                c2[1, 1] := 0.2411858478546218;
                c2[1, 2] := 0.9567800996387417;
                c2[2, 1] := 0.2296849355380925;
                c2[2, 2] := 0.8592523717113126;
                c2[3, 1] := 0.2107851705677406;
                c2[3, 2] := 0.7040216048898129;
                c2[4, 1] := 0.1846461385164021;
                c2[4, 2] := 0.5006729207276717;
                c2[5, 1] := 0.1504217970817433;
                c2[5, 2] := 0.2575070491320295;
              elseif order == 12 then
                alpha := 0.2530051198547209;
                c2[1, 1] := 0.2268294941204543;
                c2[1, 2] := 0.9473116570034053;
                c2[2, 1] := 0.2207657387793729;
                c2[2, 2] := 0.8933728946287606;
                c2[3, 1] := 0.2087600700376653;
                c2[3, 2] := 0.7886236252756229;
                c2[4, 1] := 0.1909959101492760;
                c2[4, 2] := 0.6389263649257017;
                c2[5, 1] := 0.1675208146048472;
                c2[5, 2] := 0.4517847275162215;
                c2[6, 1] := 0.1374257286372761;
                c2[6, 2] := 0.2324699157474680;
              elseif order == 13 then
                alpha := 0.2424910397561007;
                c1[1] := 0.4608848369928040;
                c2[1, 1] := 0.2099813050274780;
                c2[1, 2] := 0.8992478823790660;
                c2[2, 1] := 0.2027250423101359;
                c2[2, 2] := 0.8328117484224146;
                c2[3, 1] := 0.1907635894058731;
                c2[3, 2] := 0.7257379204691213;
                c2[4, 1] := 0.1742280397887686;
                c2[4, 2] := 0.5830640944868014;
                c2[5, 1] := 0.1530858190490478;
                c2[5, 2] := 0.4106192089751885;
                c2[6, 1] := 0.1264090712880446;
                c2[6, 2] := 0.2114980230156001;
              elseif order == 14 then
                alpha := 0.2331902368695848;
                c2[1, 1] := 0.1986162311411235;
                c2[1, 2] := 0.8876961808055535;
                c2[2, 1] := 0.1946683341271615;
                c2[2, 2] := 0.8500754229171967;
                c2[3, 1] := 0.1868331332895056;
                c2[3, 2] := 0.7764629313723603;
                c2[4, 1] := 0.1752118757862992;
                c2[4, 2] := 0.6699720402924552;
                c2[5, 1] := 0.1598906457908402;
                c2[5, 2] := 0.5348446712848934;
                c2[6, 1] := 0.1407810153019944;
                c2[6, 2] := 0.3755841316563539;
                c2[7, 1] := 0.1169627966707339;
                c2[7, 2] := 0.1937088226304455;
              elseif order == 15 then
                alpha := 0.2248854870552422;
                c1[1] := 0.4328492272335646;
                c2[1, 1] := 0.1857292591004588;
                c2[1, 2] := 0.8496337061962563;
                c2[2, 1] := 0.1808644178280136;
                c2[2, 2] := 0.8020517898136011;
                c2[3, 1] := 0.1728264404199081;
                c2[3, 2] := 0.7247449729331105;
                c2[4, 1] := 0.1616970125901954;
                c2[4, 2] := 0.6205369315943097;
                c2[5, 1] := 0.1475257264578426;
                c2[5, 2] := 0.4929612162355906;
                c2[6, 1] := 0.1301861023357119;
                c2[6, 2] := 0.3454770708040735;
                c2[7, 1] := 0.1087810777120188;
                c2[7, 2] := 0.1784526655428406;
              elseif order == 16 then
                alpha := 0.2174105053474761;
                c2[1, 1] := 0.1765637967473151;
                c2[1, 2] := 0.8377453068635511;
                c2[2, 1] := 0.1738525357503125;
                c2[2, 2] := 0.8102988957433199;
                c2[3, 1] := 0.1684627004613343;
                c2[3, 2] := 0.7563265923413258;
                c2[4, 1] := 0.1604519074815815;
                c2[4, 2] := 0.6776082294687619;
                c2[5, 1] := 0.1498828607802206;
                c2[5, 2] := 0.5766417034027680;
                c2[6, 1] := 0.1367764717792823;
                c2[6, 2] := 0.4563528264410489;
                c2[7, 1] := 0.1209810465419295;
                c2[7, 2] := 0.3193782657322374;
                c2[8, 1] := 0.1016312648007554;
                c2[8, 2] := 0.1652419227369036;
              elseif order == 17 then
                alpha := 0.2106355148193306;
                c1[1] := 0.4093223608497299;
                c2[1, 1] := 0.1664014345826274;
                c2[1, 2] := 0.8067173752345952;
                c2[2, 1] := 0.1629839591538256;
                c2[2, 2] := 0.7712924931447541;
                c2[3, 1] := 0.1573277802512491;
                c2[3, 2] := 0.7134213666303411;
                c2[4, 1] := 0.1494828185148637;
                c2[4, 2] := 0.6347841731714884;
                c2[5, 1] := 0.1394948812681826;
                c2[5, 2] := 0.5375594414619047;
                c2[6, 1] := 0.1273627583380806;
                c2[6, 2] := 0.4241608926375478;
                c2[7, 1] := 0.1129187258461290;
                c2[7, 2] := 0.2965752009703245;
                c2[8, 1] := 0.9533357359908857e-1;
                c2[8, 2] := 0.1537041700889585;
              elseif order == 18 then
                alpha := 0.2044575288651841;
                c2[1, 1] := 0.1588768571976356;
                c2[1, 2] := 0.7951914263212913;
                c2[2, 1] := 0.1569357024981854;
                c2[2, 2] := 0.7744529690772538;
                c2[3, 1] := 0.1530722206358810;
                c2[3, 2] := 0.7335304425992080;
                c2[4, 1] := 0.1473206710524167;
                c2[4, 2] := 0.6735038935387268;
                c2[5, 1] := 0.1397225420331520;
                c2[5, 2] := 0.5959151542621590;
                c2[6, 1] := 0.1303092459809849;
                c2[6, 2] := 0.5026483447894845;
                c2[7, 1] := 0.1190627367060072;
                c2[7, 2] := 0.3956893824587150;
                c2[8, 1] := 0.1058058030798994;
                c2[8, 2] := 0.2765091830730650;
                c2[9, 1] := 0.8974708108800873e-1;
                c2[9, 2] := 0.1435505288284833;
              elseif order == 19 then
                alpha := 0.1987936248083529;
                c1[1] := 0.3892259966869526;
                c2[1, 1] := 0.1506640012172225;
                c2[1, 2] := 0.7693121733774260;
                c2[2, 1] := 0.1481728062796673;
                c2[2, 2] := 0.7421133586741549;
                c2[3, 1] := 0.1440444668388838;
                c2[3, 2] := 0.6975075386214800;
                c2[4, 1] := 0.1383101628540374;
                c2[4, 2] := 0.6365464378910025;
                c2[5, 1] := 0.1310032283190998;
                c2[5, 2] := 0.5606211948462122;
                c2[6, 1] := 0.1221431166405330;
                c2[6, 2] := 0.4713530424221445;
                c2[7, 1] := 0.1116991161103884;
                c2[7, 2] := 0.3703717538617073;
                c2[8, 1] := 0.9948917351196349e-1;
                c2[8, 2] := 0.2587371155559744;
                c2[9, 1] := 0.8475989238107367e-1;
                c2[9, 2] := 0.1345537894555993;
              elseif order == 20 then
                alpha := 0.1935761760416219;
                c2[1, 1] := 0.1443871348337404;
                c2[1, 2] := 0.7584165598446141;
                c2[2, 1] := 0.1429501891353184;
                c2[2, 2] := 0.7423000962318863;
                c2[3, 1] := 0.1400877384920004;
                c2[3, 2] := 0.7104185332215555;
                c2[4, 1] := 0.1358210369491446;
                c2[4, 2] := 0.6634599783272630;
                c2[5, 1] := 0.1301773703034290;
                c2[5, 2] := 0.6024175491895959;
                c2[6, 1] := 0.1231826501439148;
                c2[6, 2] := 0.5285332736326852;
                c2[7, 1] := 0.1148465498575254;
                c2[7, 2] := 0.4431977385498628;
                c2[8, 1] := 0.1051289462376788;
                c2[8, 2] := 0.3477444062821162;
                c2[9, 1] := 0.9384622797485121e-1;
                c2[9, 2] := 0.2429038300327729;
                c2[10, 1] := 0.8028211612831444e-1;
                c2[10, 2] := 0.1265329974009533;
              elseif order == 21 then
                alpha := 0.1887494014766075;
                c1[1] := 0.3718070668941645;
                c2[1, 1] := 0.1376151928386445;
                c2[1, 2] := 0.7364290859445481;
                c2[2, 1] := 0.1357438914390695;
                c2[2, 2] := 0.7150167318935022;
                c2[3, 1] := 0.1326398453462415;
                c2[3, 2] := 0.6798001808470175;
                c2[4, 1] := 0.1283231214897678;
                c2[4, 2] := 0.6314663440439816;
                c2[5, 1] := 0.1228169159777534;
                c2[5, 2] := 0.5709353626166905;
                c2[6, 1] := 0.1161406100773184;
                c2[6, 2] := 0.4993087153571335;
                c2[7, 1] := 0.1082959649233524;
                c2[7, 2] := 0.4177766148584385;
                c2[8, 1] := 0.9923596957485723e-1;
                c2[8, 2] := 0.3274257287232124;
                c2[9, 1] := 0.8877776108724853e-1;
                c2[9, 2] := 0.2287218166767916;
                c2[10, 1] := 0.7624076527736326e-1;
                c2[10, 2] := 0.1193423971506988;
              elseif order == 22 then
                alpha := 0.1842668221199706;
                c2[1, 1] := 0.1323053462701543;
                c2[1, 2] := 0.7262446126765204;
                c2[2, 1] := 0.1312121721769772;
                c2[2, 2] := 0.7134286088450949;
                c2[3, 1] := 0.1290330911166814;
                c2[3, 2] := 0.6880287870435514;
                c2[4, 1] := 0.1257817990372067;
                c2[4, 2] := 0.6505015800059301;
                c2[5, 1] := 0.1214765261983008;
                c2[5, 2] := 0.6015107185211451;
                c2[6, 1] := 0.1161365140967959;
                c2[6, 2] := 0.5418983553698413;
                c2[7, 1] := 0.1097755171533100;
                c2[7, 2] := 0.4726370779831614;
                c2[8, 1] := 0.1023889478519956;
                c2[8, 2] := 0.3947439506537486;
                c2[9, 1] := 0.9392485861253800e-1;
                c2[9, 2] := 0.3090996703083202;
                c2[10, 1] := 0.8420273775456455e-1;
                c2[10, 2] := 0.2159561978556017;
                c2[11, 1] := 0.7257600023938262e-1;
                c2[11, 2] := 0.1128633732721116;
              elseif order == 23 then
                alpha := 0.1800893554453722;
                c1[1] := 0.3565232673929280;
                c2[1, 1] := 0.1266275171652706;
                c2[1, 2] := 0.7072778066734162;
                c2[2, 1] := 0.1251865227648538;
                c2[2, 2] := 0.6900676345785905;
                c2[3, 1] := 0.1227944815236645;
                c2[3, 2] := 0.6617011100576023;
                c2[4, 1] := 0.1194647013077667;
                c2[4, 2] := 0.6226432315773119;
                c2[5, 1] := 0.1152132989252356;
                c2[5, 2] := 0.5735222810625359;
                c2[6, 1] := 0.1100558598478487;
                c2[6, 2] := 0.5151027978024605;
                c2[7, 1] := 0.1040013558214886;
                c2[7, 2] := 0.4482410942032739;
                c2[8, 1] := 0.9704014176512626e-1;
                c2[8, 2] := 0.3738049984631116;
                c2[9, 1] := 0.8911683905758054e-1;
                c2[9, 2] := 0.2925028692588410;
                c2[10, 1] := 0.8005438265072295e-1;
                c2[10, 2] := 0.2044134600278901;
                c2[11, 1] := 0.6923832296800832e-1;
                c2[11, 2] := 0.1069984887283394;
              elseif order == 24 then
                alpha := 0.1761838665838427;
                c2[1, 1] := 0.1220804912720132;
                c2[1, 2] := 0.6978026874156063;
                c2[2, 1] := 0.1212296762358897;
                c2[2, 2] := 0.6874139794926736;
                c2[3, 1] := 0.1195328372961027;
                c2[3, 2] := 0.6667954259551859;
                c2[4, 1] := 0.1169990987333593;
                c2[4, 2] := 0.6362602049901176;
                c2[5, 1] := 0.1136409040480130;
                c2[5, 2] := 0.5962662188435553;
                c2[6, 1] := 0.1094722001757955;
                c2[6, 2] := 0.5474001634109253;
                c2[7, 1] := 0.1045052832229087;
                c2[7, 2] := 0.4903523180249535;
                c2[8, 1] := 0.9874509806025907e-1;
                c2[8, 2] := 0.4258751523524645;
                c2[9, 1] := 0.9217799943472177e-1;
                c2[9, 2] := 0.3547079765396403;
                c2[10, 1] := 0.8474633796250476e-1;
                c2[10, 2] := 0.2774145482392767;
                c2[11, 1] := 0.7627722381240495e-1;
                c2[11, 2] := 0.1939329108084139;
                c2[12, 1] := 0.6618645465422745e-1;
                c2[12, 2] := 0.1016670147947242;
              elseif order == 25 then
                alpha := 0.1725220521949266;
                c1[1] := 0.3429735385896000;
                c2[1, 1] := 0.1172525033170618;
                c2[1, 2] := 0.6812327932576614;
                c2[2, 1] := 0.1161194585333535;
                c2[2, 2] := 0.6671566071153211;
                c2[3, 1] := 0.1142375145794466;
                c2[3, 2] := 0.6439167855053158;
                c2[4, 1] := 0.1116157454252308;
                c2[4, 2] := 0.6118378416180135;
                c2[5, 1] := 0.1082654809459177;
                c2[5, 2] := 0.5713609763370088;
                c2[6, 1] := 0.1041985674230918;
                c2[6, 2] := 0.5230289949762722;
                c2[7, 1] := 0.9942439308123559e-1;
                c2[7, 2] := 0.4674627926041906;
                c2[8, 1] := 0.9394453593830893e-1;
                c2[8, 2] := 0.4053226688298811;
                c2[9, 1] := 0.8774221237222533e-1;
                c2[9, 2] := 0.3372372276379071;
                c2[10, 1] := 0.8075839512216483e-1;
                c2[10, 2] := 0.2636485508005428;
                c2[11, 1] := 0.7282483286646764e-1;
                c2[11, 2] := 0.1843801345273085;
                c2[12, 1] := 0.6338571166846652e-1;
                c2[12, 2] := 0.9680153764737715e-1;
              elseif order == 26 then
                alpha := 0.1690795702796737;
                c2[1, 1] := 0.1133168695796030;
                c2[1, 2] := 0.6724297955493932;
                c2[2, 1] := 0.1126417845769961;
                c2[2, 2] := 0.6638709519790540;
                c2[3, 1] := 0.1112948749545606;
                c2[3, 2] := 0.6468652038763624;
                c2[4, 1] := 0.1092823986944244;
                c2[4, 2] := 0.6216337070799265;
                c2[5, 1] := 0.1066130386697976;
                c2[5, 2] := 0.5885011413992190;
                c2[6, 1] := 0.1032969057045413;
                c2[6, 2] := 0.5478864278297548;
                c2[7, 1] := 0.9934388184210715e-1;
                c2[7, 2] := 0.5002885306054287;
                c2[8, 1] := 0.9476081523436283e-1;
                c2[8, 2] := 0.4462644847551711;
                c2[9, 1] := 0.8954648464575577e-1;
                c2[9, 2] := 0.3863930785049522;
                c2[10, 1] := 0.8368166847159917e-1;
                c2[10, 2] := 0.3212074592527143;
                c2[11, 1] := 0.7710664731701103e-1;
                c2[11, 2] := 0.2510470347119383;
                c2[12, 1] := 0.6965807988411425e-1;
                c2[12, 2] := 0.1756419294111342;
                c2[13, 1] := 0.6080674930548766e-1;
                c2[13, 2] := 0.9234535279274277e-1;
              elseif order == 27 then
                alpha := 0.1658353543067995;
                c1[1] := 0.3308543720638957;
                c2[1, 1] := 0.1091618578712746;
                c2[1, 2] := 0.6577977071169651;
                c2[2, 1] := 0.1082549561495043;
                c2[2, 2] := 0.6461121666520275;
                c2[3, 1] := 0.1067479247890451;
                c2[3, 2] := 0.6267937760991321;
                c2[4, 1] := 0.1046471079537577;
                c2[4, 2] := 0.6000750116745808;
                c2[5, 1] := 0.1019605976654259;
                c2[5, 2] := 0.5662734183049320;
                c2[6, 1] := 0.9869726954433709e-1;
                c2[6, 2] := 0.5257827234948534;
                c2[7, 1] := 0.9486520934132483e-1;
                c2[7, 2] := 0.4790595019077763;
                c2[8, 1] := 0.9046906518775348e-1;
                c2[8, 2] := 0.4266025862147336;
                c2[9, 1] := 0.8550529998276152e-1;
                c2[9, 2] := 0.3689188223512328;
                c2[10, 1] := 0.7995282239306020e-1;
                c2[10, 2] := 0.3064589322702932;
                c2[11, 1] := 0.7375174596252882e-1;
                c2[11, 2] := 0.2394754504667310;
                c2[12, 1] := 0.6674377263329041e-1;
                c2[12, 2] := 0.1676223546666024;
                c2[13, 1] := 0.5842458027529246e-1;
                c2[13, 2] := 0.8825044329219431e-1;
              elseif order == 28 then
                alpha := 0.1627710671942929;
                c2[1, 1] := 0.1057232656113488;
                c2[1, 2] := 0.6496161226860832;
                c2[2, 1] := 0.1051786825724864;
                c2[2, 2] := 0.6424661279909941;
                c2[3, 1] := 0.1040917964935006;
                c2[3, 2] := 0.6282470268918791;
                c2[4, 1] := 0.1024670101953951;
                c2[4, 2] := 0.6071189030701136;
                c2[5, 1] := 0.1003105109519892;
                c2[5, 2] := 0.5793175191747016;
                c2[6, 1] := 0.9762969425430802e-1;
                c2[6, 2] := 0.5451486608855443;
                c2[7, 1] := 0.9443223803058400e-1;
                c2[7, 2] := 0.5049796971628137;
                c2[8, 1] := 0.9072460982036488e-1;
                c2[8, 2] := 0.4592270546572523;
                c2[9, 1] := 0.8650956423253280e-1;
                c2[9, 2] := 0.4083368605952977;
                c2[10, 1] := 0.8178165740374893e-1;
                c2[10, 2] := 0.3527525188880655;
                c2[11, 1] := 0.7651838885868020e-1;
                c2[11, 2] := 0.2928534570013572;
                c2[12, 1] := 0.7066010532447490e-1;
                c2[12, 2] := 0.2288185204390681;
                c2[13, 1] := 0.6405358596145789e-1;
                c2[13, 2] := 0.1602396172588190;
                c2[14, 1] := 0.5621780070227172e-1;
                c2[14, 2] := 0.8447589564915071e-1;
              elseif order == 29 then
                alpha := 0.1598706626277596;
                c1[1] := 0.3199314513011623;
                c2[1, 1] := 0.1021101032532951;
                c2[1, 2] := 0.6365758882240111;
                c2[2, 1] := 0.1013729819392774;
                c2[2, 2] := 0.6267495975736321;
                c2[3, 1] := 0.1001476175660628;
                c2[3, 2] := 0.6104876178266819;
                c2[4, 1] := 0.9843854640428316e-1;
                c2[4, 2] := 0.5879603139195113;
                c2[5, 1] := 0.9625164534591696e-1;
                c2[5, 2] := 0.5594012291050210;
                c2[6, 1] := 0.9359356960417668e-1;
                c2[6, 2] := 0.5251016150410664;
                c2[7, 1] := 0.9047086748649986e-1;
                c2[7, 2] := 0.4854024475590397;
                c2[8, 1] := 0.8688856407189167e-1;
                c2[8, 2] := 0.4406826457109709;
                c2[9, 1] := 0.8284779224069856e-1;
                c2[9, 2] := 0.3913408089298914;
                c2[10, 1] := 0.7834154620997181e-1;
                c2[10, 2] := 0.3377643999400627;
                c2[11, 1] := 0.7334628941928766e-1;
                c2[11, 2] := 0.2802710651919946;
                c2[12, 1] := 0.6780290487362146e-1;
                c2[12, 2] := 0.2189770008083379;
                c2[13, 1] := 0.6156321231528423e-1;
                c2[13, 2] := 0.1534235999306070;
                c2[14, 1] := 0.5416797446761512e-1;
                c2[14, 2] := 0.8098664736760292e-1;
              elseif order == 30 then
                alpha := 0.1571200296252450;
                c2[1, 1] := 0.9908074847842124e-1;
                c2[1, 2] := 0.6289618807831557;
                c2[2, 1] := 0.9863509708328196e-1;
                c2[2, 2] := 0.6229164525571278;
                c2[3, 1] := 0.9774542692037148e-1;
                c2[3, 2] := 0.6108853364240036;
                c2[4, 1] := 0.9641490581986484e-1;
                c2[4, 2] := 0.5929869253412513;
                c2[5, 1] := 0.9464802912225441e-1;
                c2[5, 2] := 0.5693960175547550;
                c2[6, 1] := 0.9245027206218041e-1;
                c2[6, 2] := 0.5403402396359503;
                c2[7, 1] := 0.8982754584112941e-1;
                c2[7, 2] := 0.5060948065875106;
                c2[8, 1] := 0.8678535291732599e-1;
                c2[8, 2] := 0.4669749797983789;
                c2[9, 1] := 0.8332744242052199e-1;
                c2[9, 2] := 0.4233249626334694;
                c2[10, 1] := 0.7945356393775309e-1;
                c2[10, 2] := 0.3755006094498054;
                c2[11, 1] := 0.7515543969833788e-1;
                c2[11, 2] := 0.3238400339292700;
                c2[12, 1] := 0.7040879901685638e-1;
                c2[12, 2] := 0.2686072427439079;
                c2[13, 1] := 0.6515528854010540e-1;
                c2[13, 2] := 0.2098650589782619;
                c2[14, 1] := 0.5925168237177876e-1;
                c2[14, 2] := 0.1471138832654873;
                c2[15, 1] := 0.5225913954211672e-1;
                c2[15, 2] := 0.7775248839507864e-1;
              elseif order == 31 then
                alpha := 0.1545067022920929;
                c1[1] := 0.3100206996451866;
                c2[1, 1] := 0.9591020358831668e-1;
                c2[1, 2] := 0.6172474793293396;
                c2[2, 1] := 0.9530301275601203e-1;
                c2[2, 2] := 0.6088916323460413;
                c2[3, 1] := 0.9429332655402368e-1;
                c2[3, 2] := 0.5950511595503025;
                c2[4, 1] := 0.9288445429894548e-1;
                c2[4, 2] := 0.5758534119053522;
                c2[5, 1] := 0.9108073420087422e-1;
                c2[5, 2] := 0.5514734636081183;
                c2[6, 1] := 0.8888719137536870e-1;
                c2[6, 2] := 0.5221306199481831;
                c2[7, 1] := 0.8630901440239650e-1;
                c2[7, 2] := 0.4880834248148061;
                c2[8, 1] := 0.8335074993373294e-1;
                c2[8, 2] := 0.4496225358496770;
                c2[9, 1] := 0.8001502494376102e-1;
                c2[9, 2] := 0.4070602306679052;
                c2[10, 1] := 0.7630041338037624e-1;
                c2[10, 2] := 0.3607139804818122;
                c2[11, 1] := 0.7219760885744920e-1;
                c2[11, 2] := 0.3108783301229550;
                c2[12, 1] := 0.6768185077153345e-1;
                c2[12, 2] := 0.2577706252514497;
                c2[13, 1] := 0.6269571766328638e-1;
                c2[13, 2] := 0.2014081375889921;
                c2[14, 1] := 0.5710081766945065e-1;
                c2[14, 2] := 0.1412581515841926;
                c2[15, 1] := 0.5047740914807019e-1;
                c2[15, 2] := 0.7474725873250158e-1;
              elseif order == 32 then
                alpha := 0.1520196210848210;
                c2[1, 1] := 0.9322163554339406e-1;
                c2[1, 2] := 0.6101488690506050;
                c2[2, 1] := 0.9285233997694042e-1;
                c2[2, 2] := 0.6049832320721264;
                c2[3, 1] := 0.9211494244473163e-1;
                c2[3, 2] := 0.5946969295569034;
                c2[4, 1] := 0.9101176786042449e-1;
                c2[4, 2] := 0.5793791854364477;
                c2[5, 1] := 0.8954614071360517e-1;
                c2[5, 2] := 0.5591619969234026;
                c2[6, 1] := 0.8772216763680164e-1;
                c2[6, 2] := 0.5342177994699602;
                c2[7, 1] := 0.8554440426912734e-1;
                c2[7, 2] := 0.5047560942986598;
                c2[8, 1] := 0.8301735302045588e-1;
                c2[8, 2] := 0.4710187048140929;
                c2[9, 1] := 0.8014469519188161e-1;
                c2[9, 2] := 0.4332730387207936;
                c2[10, 1] := 0.7692807528893225e-1;
                c2[10, 2] := 0.3918021436411035;
                c2[11, 1] := 0.7336507157284898e-1;
                c2[11, 2] := 0.3468890521471250;
                c2[12, 1] := 0.6944555312763458e-1;
                c2[12, 2] := 0.2987898029050460;
                c2[13, 1] := 0.6514446669420571e-1;
                c2[13, 2] := 0.2476810747407199;
                c2[14, 1] := 0.6040544477732702e-1;
                c2[14, 2] := 0.1935412053397663;
                c2[15, 1] := 0.5509478650672775e-1;
                c2[15, 2] := 0.1358108994174911;
                c2[16, 1] := 0.4881064725720192e-1;
                c2[16, 2] := 0.7194819894416505e-1;
              elseif order == 33 then
                alpha := 0.1496489351138032;
                c1[1] := 0.3009752799176432;
                c2[1, 1] := 0.9041725460994505e-1;
                c2[1, 2] := 0.5995521047364046;
                c2[2, 1] := 0.8991117804113002e-1;
                c2[2, 2] := 0.5923764112099496;
                c2[3, 1] := 0.8906941547422532e-1;
                c2[3, 2] := 0.5804822013853129;
                c2[4, 1] := 0.8789442491445575e-1;
                c2[4, 2] := 0.5639663528946501;
                c2[5, 1] := 0.8638945831033775e-1;
                c2[5, 2] := 0.5429623519607796;
                c2[6, 1] := 0.8455834602616358e-1;
                c2[6, 2] := 0.5176379938389326;
                c2[7, 1] := 0.8240517431382334e-1;
                c2[7, 2] := 0.4881921474066189;
                c2[8, 1] := 0.7993380417355076e-1;
                c2[8, 2] := 0.4548502528082586;
                c2[9, 1] := 0.7714713890732801e-1;
                c2[9, 2] := 0.4178579388038483;
                c2[10, 1] := 0.7404596598181127e-1;
                c2[10, 2] := 0.3774715722484659;
                c2[11, 1] := 0.7062702339160462e-1;
                c2[11, 2] := 0.3339432938810453;
                c2[12, 1] := 0.6687952672391507e-1;
                c2[12, 2] := 0.2874950693388235;
                c2[13, 1] := 0.6277828912909767e-1;
                c2[13, 2] := 0.2382680702894708;
                c2[14, 1] := 0.5826808305383988e-1;
                c2[14, 2] := 0.1862073169968455;
                c2[15, 1] := 0.5321974125363517e-1;
                c2[15, 2] := 0.1307323751236313;
                c2[16, 1] := 0.4724820282032780e-1;
                c2[16, 2] := 0.6933542082177094e-1;
              elseif order == 34 then
                alpha := 0.1473858373968463;
                c2[1, 1] := 0.8801537152275983e-1;
                c2[1, 2] := 0.5929204288972172;
                c2[2, 1] := 0.8770594341007476e-1;
                c2[2, 2] := 0.5884653382247518;
                c2[3, 1] := 0.8708797598072095e-1;
                c2[3, 2] := 0.5795895850253119;
                c2[4, 1] := 0.8616320590689187e-1;
                c2[4, 2] := 0.5663615383647170;
                c2[5, 1] := 0.8493413175570858e-1;
                c2[5, 2] := 0.5488825092350877;
                c2[6, 1] := 0.8340387368687513e-1;
                c2[6, 2] := 0.5272851839324592;
                c2[7, 1] := 0.8157596213131521e-1;
                c2[7, 2] := 0.5017313864372913;
                c2[8, 1] := 0.7945402670834270e-1;
                c2[8, 2] := 0.4724089864574216;
                c2[9, 1] := 0.7704133559556429e-1;
                c2[9, 2] := 0.4395276256463053;
                c2[10, 1] := 0.7434009635219704e-1;
                c2[10, 2] := 0.4033126590648964;
                c2[11, 1] := 0.7135035113853376e-1;
                c2[11, 2] := 0.3639961488919042;
                c2[12, 1] := 0.6806813160738834e-1;
                c2[12, 2] := 0.3218025212900124;
                c2[13, 1] := 0.6448214312000864e-1;
                c2[13, 2] := 0.2769235521088158;
                c2[14, 1] := 0.6056719318430530e-1;
                c2[14, 2] := 0.2294693573271038;
                c2[15, 1] := 0.5626925196925040e-1;
                c2[15, 2] := 0.1793564218840015;
                c2[16, 1] := 0.5146352031547277e-1;
                c2[16, 2] := 0.1259877129326412;
                c2[17, 1] := 0.4578069074410591e-1;
                c2[17, 2] := 0.6689147319568768e-1;
              elseif order == 35 then
                alpha := 0.1452224267615486;
                c1[1] := 0.2926764667564367;
                c2[1, 1] := 0.8551731299267280e-1;
                c2[1, 2] := 0.5832758214629523;
                c2[2, 1] := 0.8509109732853060e-1;
                c2[2, 2] := 0.5770596582643844;
                c2[3, 1] := 0.8438201446671953e-1;
                c2[3, 2] := 0.5667497616665494;
                c2[4, 1] := 0.8339191981579831e-1;
                c2[4, 2] := 0.5524209816238369;
                c2[5, 1] := 0.8212328610083385e-1;
                c2[5, 2] := 0.5341766459916322;
                c2[6, 1] := 0.8057906332198853e-1;
                c2[6, 2] := 0.5121470053512750;
                c2[7, 1] := 0.7876247299954955e-1;
                c2[7, 2] := 0.4864870722254752;
                c2[8, 1] := 0.7667670879950268e-1;
                c2[8, 2] := 0.4573736721705665;
                c2[9, 1] := 0.7432449556218945e-1;
                c2[9, 2] := 0.4250013835198991;
                c2[10, 1] := 0.7170742126011575e-1;
                c2[10, 2] := 0.3895767735915445;
                c2[11, 1] := 0.6882488171701314e-1;
                c2[11, 2] := 0.3513097926737368;
                c2[12, 1] := 0.6567231746957568e-1;
                c2[12, 2] := 0.3103999917596611;
                c2[13, 1] := 0.6223804362223595e-1;
                c2[13, 2] := 0.2670123611280899;
                c2[14, 1] := 0.5849696460782910e-1;
                c2[14, 2] := 0.2212298104867592;
                c2[15, 1] := 0.5439628409499822e-1;
                c2[15, 2] := 0.1729443731341637;
                c2[16, 1] := 0.4981540179136920e-1;
                c2[16, 2] := 0.1215462157134930;
                c2[17, 1] := 0.4439981033536435e-1;
                c2[17, 2] := 0.6460098363520967e-1;
              elseif order == 36 then
                alpha := 0.1431515914458580;
                c2[1, 1] := 0.8335881847130301e-1;
                c2[1, 2] := 0.5770670512160201;
                c2[2, 1] := 0.8309698922852212e-1;
                c2[2, 2] := 0.5731929100172432;
                c2[3, 1] := 0.8257400347039723e-1;
                c2[3, 2] := 0.5654713811993058;
                c2[4, 1] := 0.8179117911600136e-1;
                c2[4, 2] := 0.5539556343603020;
                c2[5, 1] := 0.8075042173126963e-1;
                c2[5, 2] := 0.5387245649546684;
                c2[6, 1] := 0.7945413151258206e-1;
                c2[6, 2] := 0.5198817177723069;
                c2[7, 1] := 0.7790506514288866e-1;
                c2[7, 2] := 0.4975537629595409;
                c2[8, 1] := 0.7610613635339480e-1;
                c2[8, 2] := 0.4718884193866789;
                c2[9, 1] := 0.7406012816626425e-1;
                c2[9, 2] := 0.4430516443136726;
                c2[10, 1] := 0.7176927060205631e-1;
                c2[10, 2] := 0.4112237708115829;
                c2[11, 1] := 0.6923460172504251e-1;
                c2[11, 2] := 0.3765940116389730;
                c2[12, 1] := 0.6645495833489556e-1;
                c2[12, 2] := 0.3393522147815403;
                c2[13, 1] := 0.6342528888937094e-1;
                c2[13, 2] := 0.2996755899575573;
                c2[14, 1] := 0.6013361864949449e-1;
                c2[14, 2] := 0.2577053294053830;
                c2[15, 1] := 0.5655503081322404e-1;
                c2[15, 2] := 0.2135004731531631;
                c2[16, 1] := 0.5263798119559069e-1;
                c2[16, 2] := 0.1669320999865636;
                c2[17, 1] := 0.4826589873626196e-1;
                c2[17, 2] := 0.1173807590715484;
                c2[18, 1] := 0.4309819397289806e-1;
                c2[18, 2] := 0.6245036108880222e-1;
              elseif order == 37 then
                alpha := 0.1411669104782917;
                c1[1] := 0.2850271036215707;
                c2[1, 1] := 0.8111958235023328e-1;
                c2[1, 2] := 0.5682412610563970;
                c2[2, 1] := 0.8075727567979578e-1;
                c2[2, 2] := 0.5628142923227016;
                c2[3, 1] := 0.8015440554413301e-1;
                c2[3, 2] := 0.5538087696879930;
                c2[4, 1] := 0.7931239302677386e-1;
                c2[4, 2] := 0.5412833323304460;
                c2[5, 1] := 0.7823314328639347e-1;
                c2[5, 2] := 0.5253190555393968;
                c2[6, 1] := 0.7691895211595101e-1;
                c2[6, 2] := 0.5060183741977191;
                c2[7, 1] := 0.7537237072011853e-1;
                c2[7, 2] := 0.4835036020049034;
                c2[8, 1] := 0.7359601294804538e-1;
                c2[8, 2] := 0.4579149413954837;
                c2[9, 1] := 0.7159227884849299e-1;
                c2[9, 2] := 0.4294078049978829;
                c2[10, 1] := 0.6936295002846032e-1;
                c2[10, 2] := 0.3981491350382047;
                c2[11, 1] := 0.6690857785828917e-1;
                c2[11, 2] := 0.3643121502867948;
                c2[12, 1] := 0.6422751692085542e-1;
                c2[12, 2] := 0.3280684291406284;
                c2[13, 1] := 0.6131430866206096e-1;
                c2[13, 2] := 0.2895750997170303;
                c2[14, 1] := 0.5815677249570920e-1;
                c2[14, 2] := 0.2489521814805720;
                c2[15, 1] := 0.5473023527947980e-1;
                c2[15, 2] := 0.2062377435955363;
                c2[16, 1] := 0.5098441033167034e-1;
                c2[16, 2] := 0.1612849131645336;
                c2[17, 1] := 0.4680658811093562e-1;
                c2[17, 2] := 0.1134672937045305;
                c2[18, 1] := 0.4186928031694695e-1;
                c2[18, 2] := 0.6042754777339966e-1;
              elseif order == 38 then
                alpha := 0.1392625697140030;
                c2[1, 1] := 0.7916943373658329e-1;
                c2[1, 2] := 0.5624158631591745;
                c2[2, 1] := 0.7894592250257840e-1;
                c2[2, 2] := 0.5590219398777304;
                c2[3, 1] := 0.7849941672384930e-1;
                c2[3, 2] := 0.5522551628416841;
                c2[4, 1] := 0.7783093084875645e-1;
                c2[4, 2] := 0.5421574325808380;
                c2[5, 1] := 0.7694193770482690e-1;
                c2[5, 2] := 0.5287909941093643;
                c2[6, 1] := 0.7583430534712885e-1;
                c2[6, 2] := 0.5122376814029880;
                c2[7, 1] := 0.7451020436122948e-1;
                c2[7, 2] := 0.4925978555548549;
                c2[8, 1] := 0.7297197617673508e-1;
                c2[8, 2] := 0.4699889739625235;
                c2[9, 1] := 0.7122194706992953e-1;
                c2[9, 2] := 0.4445436860615774;
                c2[10, 1] := 0.6926216260386816e-1;
                c2[10, 2] := 0.4164072786327193;
                c2[11, 1] := 0.6709399961255503e-1;
                c2[11, 2] := 0.3857341621868851;
                c2[12, 1] := 0.6471757977022456e-1;
                c2[12, 2] := 0.3526828388476838;
                c2[13, 1] := 0.6213084287116965e-1;
                c2[13, 2] := 0.3174082831364342;
                c2[14, 1] := 0.5932799638550641e-1;
                c2[14, 2] := 0.2800495563550299;
                c2[15, 1] := 0.5629672408524944e-1;
                c2[15, 2] := 0.2407078154782509;
                c2[16, 1] := 0.5301264751544952e-1;
                c2[16, 2] := 0.1994026830553859;
                c2[17, 1] := 0.4942673259817896e-1;
                c2[17, 2] := 0.1559719194038917;
                c2[18, 1] := 0.4542996716979947e-1;
                c2[18, 2] := 0.1097844277878470;
                c2[19, 1] := 0.4070720755433961e-1;
                c2[19, 2] := 0.5852181110523043e-1;
              elseif order == 39 then
                alpha := 0.1374332900196804;
                c1[1] := 0.2779468246419593;
                c2[1, 1] := 0.7715084161825772e-1;
                c2[1, 2] := 0.5543001331300056;
                c2[2, 1] := 0.7684028301163326e-1;
                c2[2, 2] := 0.5495289890712267;
                c2[3, 1] := 0.7632343924866024e-1;
                c2[3, 2] := 0.5416083298429741;
                c2[4, 1] := 0.7560141319808483e-1;
                c2[4, 2] := 0.5305846713929198;
                c2[5, 1] := 0.7467569064745969e-1;
                c2[5, 2] := 0.5165224112570647;
                c2[6, 1] := 0.7354807648551346e-1;
                c2[6, 2] := 0.4995030679271456;
                c2[7, 1] := 0.7222060351121389e-1;
                c2[7, 2] := 0.4796242430956156;
                c2[8, 1] := 0.7069540462458585e-1;
                c2[8, 2] := 0.4569982440368368;
                c2[9, 1] := 0.6897453353492381e-1;
                c2[9, 2] := 0.4317502624832354;
                c2[10, 1] := 0.6705970959388781e-1;
                c2[10, 2] := 0.4040159353969854;
                c2[11, 1] := 0.6495194541066725e-1;
                c2[11, 2] := 0.3739379843169939;
                c2[12, 1] := 0.6265098412417610e-1;
                c2[12, 2] := 0.3416613843816217;
                c2[13, 1] := 0.6015440984955930e-1;
                c2[13, 2] := 0.3073260166338746;
                c2[14, 1] := 0.5745615876877304e-1;
                c2[14, 2] := 0.2710546723961181;
                c2[15, 1] := 0.5454383762391338e-1;
                c2[15, 2] := 0.2329316824061170;
                c2[16, 1] := 0.5139340231935751e-1;
                c2[16, 2] := 0.1929604256043231;
                c2[17, 1] := 0.4795705862458131e-1;
                c2[17, 2] := 0.1509655259246037;
                c2[18, 1] := 0.4412933231935506e-1;
                c2[18, 2] := 0.1063130748962878;
                c2[19, 1] := 0.3960672309405603e-1;
                c2[19, 2] := 0.5672356837211527e-1;
              elseif order == 40 then
                alpha := 0.1356742655825434;
                c2[1, 1] := 0.7538038374294594e-1;
                c2[1, 2] := 0.5488228264329617;
                c2[2, 1] := 0.7518806529402738e-1;
                c2[2, 2] := 0.5458297722483311;
                c2[3, 1] := 0.7480383050347119e-1;
                c2[3, 2] := 0.5398604576730540;
                c2[4, 1] := 0.7422847031965465e-1;
                c2[4, 2] := 0.5309482987446206;
                c2[5, 1] := 0.7346313704205006e-1;
                c2[5, 2] := 0.5191429845322307;
                c2[6, 1] := 0.7250930053201402e-1;
                c2[6, 2] := 0.5045099368431007;
                c2[7, 1] := 0.7136868456879621e-1;
                c2[7, 2] := 0.4871295553902607;
                c2[8, 1] := 0.7004317764946634e-1;
                c2[8, 2] := 0.4670962098860498;
                c2[9, 1] := 0.6853470921527828e-1;
                c2[9, 2] := 0.4445169164956202;
                c2[10, 1] := 0.6684507689945471e-1;
                c2[10, 2] := 0.4195095960479698;
                c2[11, 1] := 0.6497570123412630e-1;
                c2[11, 2] := 0.3922007419030645;
                c2[12, 1] := 0.6292726794917847e-1;
                c2[12, 2] := 0.3627221993494397;
                c2[13, 1] := 0.6069918741663154e-1;
                c2[13, 2] := 0.3312065181294388;
                c2[14, 1] := 0.5828873983769410e-1;
                c2[14, 2] := 0.2977798532686911;
                c2[15, 1] := 0.5568964389813015e-1;
                c2[15, 2] := 0.2625503293999835;
                c2[16, 1] := 0.5288947816690705e-1;
                c2[16, 2] := 0.2255872486520188;
                c2[17, 1] := 0.4986456327645859e-1;
                c2[17, 2] := 0.1868796731919594;
                c2[18, 1] := 0.4656832613054458e-1;
                c2[18, 2] := 0.1462410193532463;
                c2[19, 1] := 0.4289867647614935e-1;
                c2[19, 2] := 0.1030361558710747;
                c2[20, 1] := 0.3856310684054106e-1;
                c2[20, 2] := 0.5502423832293889e-1;
              elseif order == 41 then
                alpha := 0.1339811106984253;
                c1[1] := 0.2713685065531391;
                c2[1, 1] := 0.7355140275160984e-1;
                c2[1, 2] := 0.5413274778282860;
                c2[2, 1] := 0.7328319082267173e-1;
                c2[2, 2] := 0.5371064088294270;
                c2[3, 1] := 0.7283676160772547e-1;
                c2[3, 2] := 0.5300963437270770;
                c2[4, 1] := 0.7221298133014343e-1;
                c2[4, 2] := 0.5203345998371490;
                c2[5, 1] := 0.7141302173623395e-1;
                c2[5, 2] := 0.5078728971879841;
                c2[6, 1] := 0.7043831559982149e-1;
                c2[6, 2] := 0.4927768111819803;
                c2[7, 1] := 0.6929049381827268e-1;
                c2[7, 2] := 0.4751250308594139;
                c2[8, 1] := 0.6797129849758392e-1;
                c2[8, 2] := 0.4550083840638406;
                c2[9, 1] := 0.6648246325101609e-1;
                c2[9, 2] := 0.4325285673076087;
                c2[10, 1] := 0.6482554675958526e-1;
                c2[10, 2] := 0.4077964789091151;
                c2[11, 1] := 0.6300169683004558e-1;
                c2[11, 2] := 0.3809299858742483;
                c2[12, 1] := 0.6101130648543355e-1;
                c2[12, 2] := 0.3520508315700898;
                c2[13, 1] := 0.5885349417435808e-1;
                c2[13, 2] := 0.3212801560701271;
                c2[14, 1] := 0.5652528148656809e-1;
                c2[14, 2] := 0.2887316252774887;
                c2[15, 1] := 0.5402021575818373e-1;
                c2[15, 2] := 0.2545001287790888;
                c2[16, 1] := 0.5132588802608274e-1;
                c2[16, 2] := 0.2186415296842951;
                c2[17, 1] := 0.4841900639702602e-1;
                c2[17, 2] := 0.1811322622296060;
                c2[18, 1] := 0.4525419574485134e-1;
                c2[18, 2] := 0.1417762065404688;
                c2[19, 1] := 0.4173260173087802e-1;
                c2[19, 2] := 0.9993834530966510e-1;
                c2[20, 1] := 0.3757210572966463e-1;
                c2[20, 2] := 0.5341611499960143e-1;
              else
                Streams.error("Input argument order (= " + String(order) +
                  ") of Bessel filter is not in the range 1..41");
              end if;

              annotation (Documentation(info="<html><p>The transfer function H(p) of a <em>n</em> 'th order Bessel filter is given by</p>
<blockquote><pre>
        Bn(0)
H(p) = -------
        Bn(p)
 </pre>
</blockquote>
<p>with the denominator polynomial</p>
<blockquote><pre>
         n             n  (2n - k)!       p^k
Bn(p) = sum c_k*p^k = sum ----------- * -------   (1)
        k=0           k=0 (n - k)!k!    2^(n-k)
</pre></blockquote>
<p>and the numerator</p>
<blockquote><pre>
               (2n)!     1
Bn(0) = c_0 = ------- * ---- .                    (2)
                n!      2^n
 </pre></blockquote>
<p>Although the coefficients c_k are integer numbers, it is not advisable to use the
polynomials in an unfactorized form because the coefficients are fast growing with order
n (c_0 is approximately 0.3e24 and 0.8e59 for order n=20 and order n=40
respectively).</p>

<p>Therefore, the polynomial Bn(p) is factorized to first and second order polynomials with
real coefficients corresponding to zeros and poles representation that is used in this library.</p>

<p>The function returns the coefficients which resulted from factorization of the normalized transfer function</p>
<blockquote><pre>
H'(p') = H(p),  p' = p/w0
</pre></blockquote>
<p>as well as</p>
<blockquote><pre>
alpha = 1/w0
</pre></blockquote>
<p>the reciprocal of the cut of frequency w0 where the gain of the transfer function is
decreased 3dB.</p>

<p>Both, coefficients and cut off frequency were calculated symbolically and were eventually evaluated
with high precision calculation. The results were stored in this function as real
numbers.</p>

<h4>Calculation of normalized Bessel filter coefficients</h4>
<p>Equation</p>
<blockquote><pre>
abs(H(j*w0)) = abs(Bn(0)/Bn(j*w0)) = 10^(-3/20)
</pre></blockquote>
<p>which must be fulfilled for cut off frequency w = w0 leads to</p>
<blockquote><pre>
[Re(Bn(j*w0))]^2 + [Im(Bn(j*w0))]^2 - (Bn(0)^2)*10^(3/10) = 0
</pre></blockquote>
<p>which has exactly one real solution w0 for each order n. This solutions of w0 are
calculated symbolically first and evaluated by using high precise values of the
coefficients c_k calculated by following (1) and (2).</p>

<p>With w0, the coefficients of the factorized polynomial can be computed by calculating the
zeros of the denominator polynomial</p>
<blockquote><pre>
        n
Bn(p) = sum w0^k*c_k*(p/w0)^k
        k=0
</pre></blockquote>
<p>of the normalized transfer function H'(p'). There exist n/2 of conjugate complex
pairs of zeros (beta +-j*gamma) if n is even and one additional real zero (alpha) if n is
odd. Finally, the coefficients a, b1_k, b2_k of the polynomials</p>
<blockquote><pre> a*p + 1,  n is odd </pre></blockquote>
<p>and</p>
<blockquote><pre>
b2_k*p^2 + b1_k*p + 1,   k = 1,... div(n,2)
</pre></blockquote>
<p>results from</p>
<blockquote><pre>
a = -1/alpha
</pre></blockquote>
<p>and</p>
<blockquote><pre>
b2_k = 1/(beta_k^2 + gamma_k^2) b1_k = -2*beta_k/(beta_k^2 + gamma_k^2)
</pre></blockquote>
</html>"));
            end BesselBaseCoefficients;

            function toHighestPowerOne
              "Transform filter to form with highest power of s equal 1"
              extends Modelica.Icons.Function;

              input Real den1[:] "[s] coefficients of polynomials (den1[i]*s + 1)";
              input Real den2[:,2]
                "[s^2, s] coefficients of polynomials (den2[i,1]*s^2 + den2[i,2]*s + 1)";
              output Real cr[size(den1, 1)]
                "[s^0] coefficients of polynomials cr[i]*(s+1/cr[i])";
              output Real c0[size(den2, 1)]
                "[s^0] coefficients of polynomials (s^2 + (den2[i,2]/den2[i,1])*s + (1/den2[i,1]))";
              output Real c1[size(den2, 1)]
                "[s^1] coefficients of polynomials (s^2 + (den2[i,2]/den2[i,1])*s + (1/den2[i,1]))";
            algorithm
              for i in 1:size(den1, 1) loop
                cr[i] := 1/den1[i];
              end for;

              for i in 1:size(den2, 1) loop
                c1[i] := den2[i, 2]/den2[i, 1];
                c0[i] := 1/den2[i, 1];
              end for;
            end toHighestPowerOne;

            function normalizationFactor
              "Compute correction factor of low pass filter such that amplitude at cut-off frequency is -3db (=10^(-3/20) = 0.70794...)"
              extends Modelica.Icons.Function;

              import Modelica.Utilities.Streams;

              input Real c1[:]
                "[p] coefficients of denominator polynomials (c1[i}*p + 1)";
              input Real c2[:,2]
                "[p^2, p] coefficients of denominator polynomials (c2[i,1]*p^2 + c2[i,2]*p + 1)";
              output Real alpha "Correction factor (replace p by alpha*p)";
          protected
              Real alpha_min;
              Real alpha_max;

              function normalizationResidue
                "Residue of correction factor computation"
                extends Modelica.Icons.Function;
                input Real c1[:]
                  "[p] coefficients of denominator polynomials (c1[i]*p + 1)";
                input Real c2[:,2]
                  "[p^2, p] coefficients of denominator polynomials (c2[i,1]*p^2 + c2[i,2]*p + 1)";
                input Real alpha;
                output Real residue;
            protected
                constant Real beta= 10^(-3/20)
                  "Amplitude of -3db required, i.e., -3db = 20*log(beta)";
                Real cc1;
                Real cc2;
                Real p;
                Real alpha2=alpha*alpha;
                Real alpha4=alpha2*alpha2;
                Real A2=1.0;
              algorithm
                assert(size(c1,1) <= 1, "Internal error 2 (should not occur)");
                if size(c1, 1) == 1 then
                  cc1 := c1[1]*c1[1];
                  p := 1 + cc1*alpha2;
                  A2 := A2*p;
                end if;
                for i in 1:size(c2, 1) loop
                  cc1 := c2[i, 2]*c2[i, 2] - 2*c2[i, 1];
                  cc2 := c2[i, 1]*c2[i, 1];
                  p := 1 + cc1*alpha2 + cc2*alpha4;
                  A2 := A2*p;
                end for;
                residue := 1/sqrt(A2) - beta;
              end normalizationResidue;

              function findInterval "Find interval for the root"
                extends Modelica.Icons.Function;
                input Real c1[:]
                  "[p] coefficients of denominator polynomials (a*p + 1)";
                input Real c2[:,2]
                  "[p^2, p] coefficients of denominator polynomials (b*p^2 + a*p + 1)";
                output Real alpha_min;
                output Real alpha_max;
            protected
                Real alpha = 1.0;
                Real residue;
              algorithm
                alpha_min :=0;
                residue := normalizationResidue(c1, c2, alpha);
                if residue < 0 then
                   alpha_max :=alpha;
                else
                   while residue >= 0 loop
                      alpha := 1.1*alpha;
                      residue := normalizationResidue(c1, c2, alpha);
                   end while;
                   alpha_max :=alpha;
                end if;
              end findInterval;

            function solveOneNonlinearEquation
                "Solve f(u) = 0; f(u_min) and f(u_max) must have different signs"
                extends Modelica.Icons.Function;
                import Modelica.Utilities.Streams.error;

              input Real c1[:]
                  "[p] coefficients of denominator polynomials (c1[i]*p + 1)";
              input Real c2[:,2]
                  "[p^2, p] coefficients of denominator polynomials (c2[i,1]*p^2 + c2[i,2]*p + 1)";
              input Real u_min "Lower bound of search interval";
              input Real u_max "Upper bound of search interval";
              input Real tolerance=100*Modelica.Constants.eps
                  "Relative tolerance of solution u";
              output Real u "Value of independent variable so that f(u) = 0";

            protected
              constant Real eps=Modelica.Constants.eps "machine epsilon";
              Real a=u_min "Current best minimum interval value";
              Real b=u_max "Current best maximum interval value";
              Real c "Intermediate point a <= c <= b";
              Real d;
              Real e "b - a";
              Real m;
              Real s;
              Real p;
              Real q;
              Real r;
              Real tol;
              Real fa "= f(a)";
              Real fb "= f(b)";
              Real fc;
              Boolean found=false;
            algorithm
              // Check that f(u_min) and f(u_max) have different sign
              fa := normalizationResidue(c1,c2,u_min);
              fb := normalizationResidue(c1,c2,u_max);
              fc := fb;
              if fa > 0.0 and fb > 0.0 or fa < 0.0 and fb < 0.0 then
                error(
                  "The arguments u_min and u_max to solveOneNonlinearEquation(..)\n" +
                  "do not bracket the root of the single non-linear equation:\n" +
                  "  u_min  = " + String(u_min) + "\n" + "  u_max  = " + String(u_max)
                   + "\n" + "  fa = f(u_min) = " + String(fa) + "\n" +
                  "  fb = f(u_max) = " + String(fb) + "\n" +
                  "fa and fb must have opposite sign which is not the case");
              end if;

              // Initialize variables
              c := a;
              fc := fa;
              e := b - a;
              d := e;

              // Search loop
              while not found loop
                if abs(fc) < abs(fb) then
                  a := b;
                  b := c;
                  c := a;
                  fa := fb;
                  fb := fc;
                  fc := fa;
                end if;

                tol := 2*eps*abs(b) + tolerance;
                m := (c - b)/2;

                if abs(m) <= tol or fb == 0.0 then
                  // root found (interval is small enough)
                  found := true;
                  u := b;
                else
                  // Determine if a bisection is needed
                  if abs(e) < tol or abs(fa) <= abs(fb) then
                    e := m;
                    d := e;
                  else
                    s := fb/fa;
                    if a == c then
                      // linear interpolation
                      p := 2*m*s;
                      q := 1 - s;
                    else
                      // inverse quadratic interpolation
                      q := fa/fc;
                      r := fb/fc;
                      p := s*(2*m*q*(q - r) - (b - a)*(r - 1));
                      q := (q - 1)*(r - 1)*(s - 1);
                    end if;

                    if p > 0 then
                      q := -q;
                    else
                      p := -p;
                    end if;

                    s := e;
                    e := d;
                    if 2*p < 3*m*q - abs(tol*q) and p < abs(0.5*s*q) then
                      // interpolation successful
                      d := p/q;
                    else
                      // use bi-section
                      e := m;
                      d := e;
                    end if;
                  end if;

                  // Best guess value is defined as "a"
                  a := b;
                  fa := fb;
                  b := b + (if abs(d) > tol then d else if m > 0 then tol else -tol);
                  fb := normalizationResidue(c1,c2,b);

                  if fb > 0 and fc > 0 or fb < 0 and fc < 0 then
                    // initialize variables
                    c := a;
                    fc := fa;
                    e := b - a;
                    d := e;
                  end if;
                end if;
              end while;

              annotation (Documentation(info="<html>

<p>
This function determines the solution of <strong>one non-linear algebraic equation</strong> \"y=f(u)\"
in <strong>one unknown</strong> \"u\" in a reliable way. It is one of the best numerical
algorithms for this purpose. As input, the nonlinear function f(u)
has to be given, as well as an interval u_min, u_max that
contains the solution, i.e., \"f(u_min)\" and \"f(u_max)\" must
have a different sign. If possible, a smaller interval is computed by
inverse quadratic interpolation (interpolating with a quadratic polynomial
through the last 3 points and computing the zero). If this fails,
bisection is used, which always reduces the interval by a factor of 2.
The inverse quadratic interpolation method has superlinear convergence.
This is roughly the same convergence rate as a globally convergent Newton
method, but without the need to compute derivatives of the non-linear
function. The solver function is a direct mapping of the Algol 60 procedure
\"zero\" to Modelica, from:
</p>

<dl>
<dt> Brent R.P.:</dt>
<dd> <strong>Algorithms for Minimization without derivatives</strong>.
     Prentice Hall, 1973, pp. 58-59.</dd>
</dl>

</html>"));
            end solveOneNonlinearEquation;

            algorithm
               // Find interval for alpha
               (alpha_min, alpha_max) :=findInterval(c1, c2);

               // Compute alpha, so that abs(G(p)) = -3db
               alpha :=solveOneNonlinearEquation(
                c1,
                c2,
                alpha_min,
                alpha_max);
            end normalizationFactor;

            encapsulated function bandPassAlpha "Return alpha for band pass"
              extends Modelica.Icons.Function;

              import Modelica;
               input Real a "Coefficient of s^1";
               input Real b "Coefficient of s^0";
               input Modelica.SIunits.AngularVelocity w
                "Bandwidth angular frequency";
               output Real alpha "Alpha factor to build up band pass";

          protected
              Real alpha_min;
              Real alpha_max;
              Real z_min;
              Real z_max;
              Real z;

              function residue "Residue of non-linear equation"
                extends Modelica.Icons.Function;
                input Real a;
                input Real b;
                input Real w;
                input Real z;
                output Real res;
              algorithm
                res := z^2 + (a*w*z/(1+z))^2 - (2+b*w^2)*z + 1;
              end residue;

            function solveOneNonlinearEquation
                "Solve f(u) = 0; f(u_min) and f(u_max) must have different signs"
                extends Modelica.Icons.Function;
                import Modelica.Utilities.Streams.error;

              input Real aa;
              input Real bb;
              input Real ww;
              input Real u_min "Lower bound of search interval";
              input Real u_max "Upper bound of search interval";
              input Real tolerance=100*Modelica.Constants.eps
                  "Relative tolerance of solution u";
              output Real u "Value of independent variable so that f(u) = 0";

            protected
              constant Real eps=Modelica.Constants.eps "machine epsilon";
              Real a=u_min "Current best minimum interval value";
              Real b=u_max "Current best maximum interval value";
              Real c "Intermediate point a <= c <= b";
              Real d;
              Real e "b - a";
              Real m;
              Real s;
              Real p;
              Real q;
              Real r;
              Real tol;
              Real fa "= f(a)";
              Real fb "= f(b)";
              Real fc;
              Boolean found=false;
            algorithm
              // Check that f(u_min) and f(u_max) have different sign
              fa := residue(aa,bb,ww,u_min);
              fb := residue(aa,bb,ww,u_max);
              fc := fb;
              if fa > 0.0 and fb > 0.0 or fa < 0.0 and fb < 0.0 then
                error(
                  "The arguments u_min and u_max to solveOneNonlinearEquation(..)\n" +
                  "do not bracket the root of the single non-linear equation:\n" +
                  "  u_min  = " + String(u_min) + "\n" + "  u_max  = " + String(u_max)
                   + "\n" + "  fa = f(u_min) = " + String(fa) + "\n" +
                  "  fb = f(u_max) = " + String(fb) + "\n" +
                  "fa and fb must have opposite sign which is not the case");
              end if;

              // Initialize variables
              c := a;
              fc := fa;
              e := b - a;
              d := e;

              // Search loop
              while not found loop
                if abs(fc) < abs(fb) then
                  a := b;
                  b := c;
                  c := a;
                  fa := fb;
                  fb := fc;
                  fc := fa;
                end if;

                tol := 2*eps*abs(b) + tolerance;
                m := (c - b)/2;

                if abs(m) <= tol or fb == 0.0 then
                  // root found (interval is small enough)
                  found := true;
                  u := b;
                else
                  // Determine if a bisection is needed
                  if abs(e) < tol or abs(fa) <= abs(fb) then
                    e := m;
                    d := e;
                  else
                    s := fb/fa;
                    if a == c then
                      // linear interpolation
                      p := 2*m*s;
                      q := 1 - s;
                    else
                      // inverse quadratic interpolation
                      q := fa/fc;
                      r := fb/fc;
                      p := s*(2*m*q*(q - r) - (b - a)*(r - 1));
                      q := (q - 1)*(r - 1)*(s - 1);
                    end if;

                    if p > 0 then
                      q := -q;
                    else
                      p := -p;
                    end if;

                    s := e;
                    e := d;
                    if 2*p < 3*m*q - abs(tol*q) and p < abs(0.5*s*q) then
                      // interpolation successful
                      d := p/q;
                    else
                      // use bi-section
                      e := m;
                      d := e;
                    end if;
                  end if;

                  // Best guess value is defined as "a"
                  a := b;
                  fa := fb;
                  b := b + (if abs(d) > tol then d else if m > 0 then tol else -tol);
                  fb := residue(aa,bb,ww,b);

                  if fb > 0 and fc > 0 or fb < 0 and fc < 0 then
                    // initialize variables
                    c := a;
                    fc := fa;
                    e := b - a;
                    d := e;
                  end if;
                end if;
              end while;

              annotation (Documentation(info="<html>

<p>
This function determines the solution of <strong>one non-linear algebraic equation</strong> \"y=f(u)\"
in <strong>one unknown</strong> \"u\" in a reliable way. It is one of the best numerical
algorithms for this purpose. As input, the nonlinear function f(u)
has to be given, as well as an interval u_min, u_max that
contains the solution, i.e., \"f(u_min)\" and \"f(u_max)\" must
have a different sign. If possible, a smaller interval is computed by
inverse quadratic interpolation (interpolating with a quadratic polynomial
through the last 3 points and computing the zero). If this fails,
bisection is used, which always reduces the interval by a factor of 2.
The inverse quadratic interpolation method has superlinear convergence.
This is roughly the same convergence rate as a globally convergent Newton
method, but without the need to compute derivatives of the non-linear
function. The solver function is a direct mapping of the Algol 60 procedure
\"zero\" to Modelica, from:
</p>

<dl>
<dt> Brent R.P.:</dt>
<dd> <strong>Algorithms for Minimization without derivatives</strong>.
     Prentice Hall, 1973, pp. 58-59.</dd>
</dl>

</html>"));
            end solveOneNonlinearEquation;

            algorithm
              assert( a^2/4 - b <= 0,  "Band pass transformation cannot be computed");
              z :=solveOneNonlinearEquation(a, b, w, 0, 1);
              alpha := sqrt(z);

              annotation (Documentation(info="<html>
<p>
A band pass with bandwidth \"w\" is determined from a low pass
</p>

<pre>
  1/(p^2 + a*p + b)
</pre>

<p>
with the transformation
</p>

<pre>
  new(p) = (p + 1/p)/w
</pre>

<p>
This results in the following derivation:
</p>

<pre>
  1/(p^2 + a*p + b) -> 1/( (p+1/p)^2/w^2 + a*(p + 1/p)/w + b )
                     = 1 /( ( p^2 + 1/p^2 + 2)/w^2 + (p + 1/p)*a/w + b )
                     = w^2*p^2 / (p^4 + 2*p^2 + 1 + (p^3 + p)a*w + b*w^2*p^2)
                     = w^2*p^2 / (p^4 + a*w*p^3 + (2+b*w^2)*p^2 + a*w*p + 1)
</pre>

<p>
This 4th order transfer function shall be split in to two transfer functions of order 2 each
for numerical reasons. With the following formulation, the fourth order
polynomial can be represented (with the unknowns \"c\" and \"alpha\"):
</p>

<pre>
  g(p) = w^2*p^2 / ( (p*alpha)^2 + c*(p*alpha) + 1) * ( (p/alpha)^2 + c*(p/alpha) + 1)
       = w^2*p^2 / ( p^4 + c*(alpha + 1/alpha)*p^3 + (alpha^2 + 1/alpha^2 + c^2)*p^2
                                                   + c*(alpha + 1/alpha)*p + 1 )
</pre>

<p>
Comparison of coefficients:
</p>

<pre>
  c*(alpha + 1/alpha) = a*w           -> c = a*w / (alpha + 1/alpha)
  alpha^2 + 1/alpha^2 + c^2 = 2+b*w^2 -> equation to determine alpha

  alpha^4 + 1 + a^2*w^2*alpha^4/(1+alpha^2)^2 = (2+b*w^2)*alpha^2
    or z = alpha^2
  z^2 + a^2*w^2*z^2/(1+z)^2 - (2+b*w^2)*z + 1 = 0
</pre>

<p>
Therefore the last equation has to be solved for \"z\" (basically, this means to compute
a real zero of a fourth order polynomial):
</p>

<pre>
   solve: 0 = f(z)  = z^2 + a^2*w^2*z^2/(1+z)^2 - (2+b*w^2)*z + 1  for \"z\"
              f(0)  = 1  &gt; 0
              f(1)  = 1 + a^2*w^2/4 - (2+b*w^2) + 1
                    = (a^2/4 - b)*w^2  &lt; 0
                    // since b - a^2/4 > 0 requirement for complex conjugate poles
   -> 0 &lt; z &lt; 1
</pre>

<p>
This function computes the solution of this equation and returns \"alpha = sqrt(z)\";
</p>

</html>"));
            end bandPassAlpha;
          end Utilities;
        end Filter;
      end Internal;
      annotation (
        Documentation(info="<html>
<p>
This package contains basic <strong>continuous</strong> input/output blocks
described by differential equations.
</p>

<p>
All blocks of this package can be initialized in different
ways controlled by parameter <strong>initType</strong>. The possible
values of initType are defined in
<a href=\"modelica://Modelica.Blocks.Types.Init\">Modelica.Blocks.Types.Init</a>:
</p>

<table border=1 cellspacing=0 cellpadding=2>
  <tr><td><strong>Name</strong></td>
      <td><strong>Description</strong></td></tr>

  <tr><td><strong>Init.NoInit</strong></td>
      <td>no initialization (start values are used as guess values with fixed=false)</td></tr>

  <tr><td><strong>Init.SteadyState</strong></td>
      <td>steady state initialization (derivatives of states are zero)</td></tr>

  <tr><td><strong>Init.InitialState</strong></td>
      <td>Initialization with initial states</td></tr>

  <tr><td><strong>Init.InitialOutput</strong></td>
      <td>Initialization with initial outputs (and steady state of the states if possible)</td></tr>
</table>

<p>
For backward compatibility reasons the default of all blocks is
<strong>Init.NoInit</strong>, with the exception of Integrator and LimIntegrator
where the default is <strong>Init.InitialState</strong> (this was the initialization
defined in version 2.2 of the Modelica standard library).
</p>

<p>
In many cases, the most useful initial condition is
<strong>Init.SteadyState</strong> because initial transients are then no longer
present. The drawback is that in combination with a non-linear
plant, non-linear algebraic equations occur that might be
difficult to solve if appropriate guess values for the
iteration variables are not provided (i.e., start values with fixed=false).
However, it is often already useful to just initialize
the linear blocks from the Continuous blocks library in SteadyState.
This is uncritical, because only linear algebraic equations occur.
If Init.NoInit is set, then the start values for the states are
interpreted as <strong>guess</strong> values and are propagated to the
states with fixed=<strong>false</strong>.
</p>

<p>
Note, initialization with Init.SteadyState is usually difficult
for a block that contains an integrator
(Integrator, LimIntegrator, PI, PID, LimPID).
This is due to the basic equation of an integrator:
</p>

<pre>
  <strong>initial equation</strong>
     <strong>der</strong>(y) = 0;   // Init.SteadyState
  <strong>equation</strong>
     <strong>der</strong>(y) = k*u;
</pre>

<p>
The steady state equation leads to the condition that the input to the
integrator is zero. If the input u is already (directly or indirectly) defined
by another initial condition, then the initialization problem is <strong>singular</strong>
(has none or infinitely many solutions). This situation occurs often
for mechanical systems, where, e.g., u = desiredSpeed - measuredSpeed and
since speed is both a state and a derivative, it is always defined by
Init.InitialState or Init.SteadyState initialization.
</p>

<p>
In such a case, <strong>Init.NoInit</strong> has to be selected for the integrator
and an additional initial equation has to be added to the system
to which the integrator is connected. E.g., useful initial conditions
for a 1-dim. rotational inertia controlled by a PI controller are that
<strong>angle</strong>, <strong>speed</strong>, and <strong>acceleration</strong> of the inertia are zero.
</p>

</html>"),     Icon(graphics={Line(
              origin={0.061,4.184},
              points={{81.939,36.056},{65.362,36.056},{14.39,-26.199},{-29.966,
                  113.485},{-65.374,-61.217},{-78.061,-78.184}},
              color={95,95,95},
              smooth=Smooth.Bezier)}));
    end Continuous;

    package Interfaces
    "Library of connectors and partial models for input/output blocks"
      import Modelica.SIunits;
      extends Modelica.Icons.InterfacesPackage;

      connector RealInput = input Real "'input Real' as connector" annotation (
        defaultComponentName="u",
        Icon(graphics={
          Polygon(
            lineColor={0,0,127},
            fillColor={0,0,127},
            fillPattern=FillPattern.Solid,
            points={{-100.0,100.0},{100.0,0.0},{-100.0,-100.0}})},
          coordinateSystem(extent={{-100.0,-100.0},{100.0,100.0}},
            preserveAspectRatio=true,
            initialScale=0.2)),
        Diagram(
          coordinateSystem(preserveAspectRatio=true,
            initialScale=0.2,
            extent={{-100.0,-100.0},{100.0,100.0}}),
            graphics={
          Polygon(
            lineColor={0,0,127},
            fillColor={0,0,127},
            fillPattern=FillPattern.Solid,
            points={{0.0,50.0},{100.0,0.0},{0.0,-50.0},{0.0,50.0}}),
          Text(
            lineColor={0,0,127},
            extent={{-10.0,60.0},{-10.0,85.0}},
            textString="%name")}),
        Documentation(info="<html>
<p>
Connector with one input signal of type Real.
</p>
</html>"));

      connector RealOutput = output Real "'output Real' as connector" annotation (
        defaultComponentName="y",
        Icon(
          coordinateSystem(preserveAspectRatio=true,
            extent={{-100.0,-100.0},{100.0,100.0}}),
            graphics={
          Polygon(
            lineColor={0,0,127},
            fillColor={255,255,255},
            fillPattern=FillPattern.Solid,
            points={{-100.0,100.0},{100.0,0.0},{-100.0,-100.0}})}),
        Diagram(
          coordinateSystem(preserveAspectRatio=true,
            extent={{-100.0,-100.0},{100.0,100.0}}),
            graphics={
          Polygon(
            lineColor={0,0,127},
            fillColor={255,255,255},
            fillPattern=FillPattern.Solid,
            points={{-100.0,50.0},{0.0,0.0},{-100.0,-50.0}}),
          Text(
            lineColor={0,0,127},
            extent={{30.0,60.0},{30.0,110.0}},
            textString="%name")}),
        Documentation(info="<html>
<p>
Connector with one output signal of type Real.
</p>
</html>"));

      connector BooleanInput = input Boolean "'input Boolean' as connector"
        annotation (
        defaultComponentName="u",
        Icon(graphics={Polygon(
              points={{-100,100},{100,0},{-100,-100},{-100,100}},
              lineColor={255,0,255},
              fillColor={255,0,255},
              fillPattern=FillPattern.Solid)}, coordinateSystem(
            extent={{-100,-100},{100,100}},
            preserveAspectRatio=true,
            initialScale=0.2)),
        Diagram(coordinateSystem(
            preserveAspectRatio=true,
            initialScale=0.2,
            extent={{-100,-100},{100,100}}), graphics={Polygon(
              points={{0,50},{100,0},{0,-50},{0,50}},
              lineColor={255,0,255},
              fillColor={255,0,255},
              fillPattern=FillPattern.Solid), Text(
              extent={{-10,85},{-10,60}},
              lineColor={255,0,255},
              textString="%name")}),
        Documentation(info="<html>
<p>
Connector with one input signal of type Boolean.
</p>
</html>"));

      connector BooleanOutput = output Boolean "'output Boolean' as connector"
        annotation (
        defaultComponentName="y",
        Icon(coordinateSystem(
            preserveAspectRatio=true,
            extent={{-100,-100},{100,100}}), graphics={Polygon(
              points={{-100,100},{100,0},{-100,-100},{-100,100}},
              lineColor={255,0,255},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid)}),
        Diagram(coordinateSystem(
            preserveAspectRatio=true,
            extent={{-100,-100},{100,100}}), graphics={Polygon(
              points={{-100,50},{0,0},{-100,-50},{-100,50}},
              lineColor={255,0,255},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid), Text(
              extent={{30,110},{30,60}},
              lineColor={255,0,255},
              textString="%name")}),
        Documentation(info="<html>
<p>
Connector with one output signal of type Boolean.
</p>
</html>"));

      connector IntegerInput = input Integer "'input Integer' as connector"
        annotation (
        defaultComponentName="u",
        Icon(graphics={Polygon(
              points={{-100,100},{100,0},{-100,-100},{-100,100}},
              lineColor={255,127,0},
              fillColor={255,127,0},
              fillPattern=FillPattern.Solid)}, coordinateSystem(
            extent={{-100,-100},{100,100}},
            preserveAspectRatio=true,
            initialScale=0.2)),
        Diagram(coordinateSystem(
            preserveAspectRatio=true,
            initialScale=0.2,
            extent={{-100,-100},{100,100}}), graphics={Polygon(
              points={{0,50},{100,0},{0,-50},{0,50}},
              lineColor={255,127,0},
              fillColor={255,127,0},
              fillPattern=FillPattern.Solid), Text(
              extent={{-10,85},{-10,60}},
              lineColor={255,127,0},
              textString="%name")}),
        Documentation(info="<html>
<p>
Connector with one input signal of type Integer.
</p>
</html>"));

      connector IntegerOutput = output Integer "'output Integer' as connector"
        annotation (
        defaultComponentName="y",
        Icon(coordinateSystem(
            preserveAspectRatio=true,
            extent={{-100,-100},{100,100}}), graphics={Polygon(
              points={{-100,100},{100,0},{-100,-100},{-100,100}},
              lineColor={255,127,0},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid)}),
        Diagram(coordinateSystem(
            preserveAspectRatio=true,
            extent={{-100,-100},{100,100}}), graphics={Polygon(
              points={{-100,50},{0,0},{-100,-50},{-100,50}},
              lineColor={255,127,0},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid), Text(
              extent={{30,110},{30,60}},
              lineColor={255,127,0},
              textString="%name")}),
        Documentation(info="<html>
<p>
Connector with one output signal of type Integer.
</p>
</html>"));

      connector BooleanVectorInput = input Boolean
        "Boolean input connector used for vector of connectors" annotation (
        defaultComponentName="u",
        Icon(graphics={Ellipse(
              extent={{-100,-100},{100,100}},
              lineColor={255,0,255},
              fillColor={255,0,255},
              fillPattern=FillPattern.Solid)}, coordinateSystem(
            extent={{-100,-100},{100,100}},
            preserveAspectRatio=false,
            initialScale=0.2)),
        Diagram(coordinateSystem(
            preserveAspectRatio=false,
            initialScale=0.2,
            extent={{-100,-100},{100,100}}), graphics={Text(
              extent={{-10,85},{-10,60}},
              lineColor={255,0,255},
              textString="%name"), Ellipse(
              extent={{-50,50},{50,-50}},
              lineColor={255,0,255},
              fillColor={255,0,255},
              fillPattern=FillPattern.Solid)}),
        Documentation(info="<html>
<p>
Boolean input connector that is used for a vector of connectors,
for example <a href=\"modelica://Modelica.Blocks.Interfaces.PartialBooleanMISO\">PartialBooleanMISO</a>,
and has therefore a different icon as BooleanInput connector.
</p>
</html>"));

      partial block SO "Single Output continuous control block"
        extends Modelica.Blocks.Icons.Block;

        RealOutput y "Connector of Real output signal" annotation (Placement(
              transformation(extent={{100,-10},{120,10}})));
        annotation (Documentation(info="<html>
<p>
Block has one continuous Real output signal.
</p>
</html>"));

      end SO;

      partial block SISO "Single Input Single Output continuous control block"
        extends Modelica.Blocks.Icons.Block;

        RealInput u "Connector of Real input signal" annotation (Placement(
              transformation(extent={{-140,-20},{-100,20}})));
        RealOutput y "Connector of Real output signal" annotation (Placement(
              transformation(extent={{100,-10},{120,10}})));
        annotation (Documentation(info="<html>
<p>
Block has one continuous Real input and one continuous Real output signal.
</p>
</html>"));
      end SISO;

      partial block SI2SO
        "2 Single Input / 1 Single Output continuous control block"
        extends Modelica.Blocks.Icons.Block;

        RealInput u1 "Connector of Real input signal 1" annotation (Placement(
              transformation(extent={{-140,40},{-100,80}})));
        RealInput u2 "Connector of Real input signal 2" annotation (Placement(
              transformation(extent={{-140,-80},{-100,-40}})));
        RealOutput y "Connector of Real output signal" annotation (Placement(
              transformation(extent={{100,-10},{120,10}})));

        annotation (Documentation(info="<html>
<p>
Block has two continuous Real input signals u1 and u2 and one
continuous Real output signal y.
</p>
</html>"));

      end SI2SO;

      partial block SIMO "Single Input Multiple Output continuous control block"
        extends Modelica.Blocks.Icons.Block;
        parameter Integer nout=1 "Number of outputs";
        RealInput u "Connector of Real input signal" annotation (Placement(
              transformation(extent={{-140,-20},{-100,20}})));
        RealOutput y[nout] "Connector of Real output signals" annotation (Placement(
              transformation(extent={{100,-10},{120,10}})));

        annotation (Documentation(info="<html>
<p> Block has one continuous Real input signal and a
    vector of continuous Real output signals.</p>

</html>"));
      end SIMO;

      partial block MISO "Multiple Input Single Output continuous control block"

        extends Modelica.Blocks.Icons.Block;
        parameter Integer nin=1 "Number of inputs";
        RealInput u[nin] "Connector of Real input signals" annotation (Placement(
              transformation(extent={{-140,-20},{-100,20}})));
        RealOutput y "Connector of Real output signal" annotation (Placement(
              transformation(extent={{100,-10},{120,10}})));
        annotation (Documentation(info="<html>
<p>
Block has a vector of continuous Real input signals and
one continuous Real output signal.
</p>
</html>"));
      end MISO;

      partial block MIMOs
        "Multiple Input Multiple Output continuous control block with same number of inputs and outputs"

        extends Modelica.Blocks.Icons.Block;
        parameter Integer n=1 "Number of inputs (= number of outputs)";
        RealInput u[n] "Connector of Real input signals" annotation (Placement(
              transformation(extent={{-140,-20},{-100,20}})));
        RealOutput y[n] "Connector of Real output signals" annotation (Placement(
              transformation(extent={{100,-10},{120,10}})));
        annotation (Documentation(info="<html>
<p>
Block has a continuous Real input and a continuous Real output signal vector
where the signal sizes of the input and output vector are identical.
</p>
</html>"));
      end MIMOs;

      partial block SVcontrol "Single-Variable continuous controller"
        extends Modelica.Blocks.Icons.Block;

        RealInput u_s "Connector of setpoint input signal" annotation (Placement(
              transformation(extent={{-140,-20},{-100,20}})));
        RealInput u_m "Connector of measurement input signal" annotation (Placement(
              transformation(
              origin={0,-120},
              extent={{20,-20},{-20,20}},
              rotation=270)));
        RealOutput y "Connector of actuator output signal" annotation (Placement(
              transformation(extent={{100,-10},{120,10}})));
        annotation (Diagram(coordinateSystem(
              preserveAspectRatio=true,
              extent={{-100,-100},{100,100}}), graphics={Text(
                  extent={{-102,34},{-142,24}},
                  textString="(setpoint)",
                  lineColor={0,0,255}),Text(
                  extent={{100,24},{140,14}},
                  textString="(actuator)",
                  lineColor={0,0,255}),Text(
                  extent={{-83,-112},{-33,-102}},
                  textString=" (measurement)",
                  lineColor={0,0,255})}), Documentation(info="<html>
<p>
Block has two continuous Real input signals and one
continuous Real output signal. The block is designed
to be used as base class for a corresponding controller.
</p>
</html>"));
      end SVcontrol;

      partial block partialBooleanSI "Partial block with 1 input Boolean signal"
        extends Modelica.Blocks.Icons.PartialBooleanBlock;

        Blocks.Interfaces.BooleanInput u "Connector of Boolean input signal"
          annotation (Placement(transformation(extent={{-140,-20},{-100,20}})));

        annotation (Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},
                  {100,100}}), graphics={Ellipse(
                extent={{-71,7},{-85,-7}},
                lineColor=DynamicSelect({235,235,235}, if u > 0.5 then {0,255,0}
                     else {235,235,235}),
                fillColor=DynamicSelect({235,235,235}, if u > 0.5 then {0,255,0}
                     else {235,235,235}),
                fillPattern=FillPattern.Solid)}), Documentation(info="<html>
<p>
Block has one continuous Boolean input signal
with a 3D icon (e.g., used in Blocks.Logical library).
</p>
</html>"));

      end partialBooleanSI;

      partial block partialBooleanThresholdComparison
        "Partial block to compare the Real input u with a threshold and provide the result as 1 Boolean output signal"

        parameter Real threshold=0 "Comparison with respect to threshold";

        Blocks.Interfaces.RealInput u "Connector of Real input signal"
          annotation (Placement(transformation(extent={{-140,-20},{-100,20}})));
        Blocks.Interfaces.BooleanOutput y "Connector of Boolean output signal"
          annotation (Placement(transformation(extent={{100,-10},{120,10}})));

        annotation (Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},
                  {100,100}}), graphics={
              Rectangle(
                extent={{-100,100},{100,-100}},
                fillColor={210,210,210},
                fillPattern=FillPattern.Solid,
                borderPattern=BorderPattern.Raised),
              Text(
                extent={{-150,-140},{150,-110}},
                textString="%threshold"),
              Ellipse(
                extent={{71,7},{85,-7}},
                lineColor=DynamicSelect({235,235,235}, if y > 0.5 then {0,255,0}
                     else {235,235,235}),
                fillColor=DynamicSelect({235,235,235}, if y > 0.5 then {0,255,0}
                     else {235,235,235}),
                fillPattern=FillPattern.Solid),      Text(
                extent={{-150,150},{150,110}},
                textString="%name",
                lineColor={0,0,255})}),           Documentation(info="<html>
<p>
Block has one continuous Real input and one continuous Boolean output signal
as well as a 3D icon (e.g., used in Blocks.Logical library).
</p>
</html>"));

      end partialBooleanThresholdComparison;

      partial block PartialBooleanSISO_small
        "Partial block with a BooleanInput and a BooleanOutput signal and a small block icon"

        Modelica.Blocks.Interfaces.BooleanInput u "Boolean input signal"
          annotation (Placement(transformation(extent={{-180,-40},{-100,40}})));
        Modelica.Blocks.Interfaces.BooleanOutput y "Boolean output signal"
          annotation (Placement(transformation(extent={{100,-20},{140,20}})));
        annotation (Icon(coordinateSystem(
              preserveAspectRatio=true,
              extent={{-100,-100},{100,100}},
              initialScale=0.04), graphics={
              Text(
                extent={{-300,200},{300,120}},
                textString="%name",
                lineColor={0,0,255}),
              Rectangle(
                extent={{-100,100},{100,-100}},
                fillColor={215,215,215},
                fillPattern=FillPattern.Solid,
                borderPattern=BorderPattern.Raised),
              Ellipse(
                extent={{60,10},{80,-10}},
                lineColor=DynamicSelect({235,235,235}, if y > 0.5 then {0,255,0}
                     else {235,235,235}),
                fillColor=DynamicSelect({235,235,235}, if y > 0.5 then {0,255,0}
                     else {235,235,235}),
                fillPattern=FillPattern.Solid)}));
      end PartialBooleanSISO_small;

      partial block PartialBooleanMISO
        "Partial block with a BooleanVectorInput and a BooleanOutput signal"

        parameter Integer nu(min=0) = 0 "Number of input connections"
          annotation (Dialog(connectorSizing=true), HideResult=true);
        Modelica.Blocks.Interfaces.BooleanVectorInput u[nu]
          "Vector of Boolean input signals"
          annotation (Placement(transformation(extent={{-120,70},{-80,-70}})));
        Modelica.Blocks.Interfaces.BooleanOutput y "Boolean output signal"
          annotation (Placement(transformation(extent={{100,-15},{130,15}})));
        annotation (Icon(coordinateSystem(
              preserveAspectRatio=true,
              extent={{-100,-100},{100,100}},
              initialScale=0.06), graphics={
              Text(
                extent={{-250,170},{250,110}},
                textString="%name",
                lineColor={0,0,255}),
              Rectangle(
                extent={{-100,100},{100,-100}},
                fillColor={215,215,215},
                fillPattern=FillPattern.Solid,
                borderPattern=BorderPattern.Raised),
              Ellipse(
                extent={{60,10},{80,-10}},
                lineColor=DynamicSelect({235,235,235}, if y > 0.5 then {0,255,0}
                     else {235,235,235}),
                fillColor=DynamicSelect({235,235,235}, if y > 0.5 then {0,255,0}
                     else {235,235,235}),
                fillPattern=FillPattern.Solid)}));
      end PartialBooleanMISO;

      partial block PartialConversionBlock
        "Partial block defining the interface for conversion blocks"

        RealInput u "Connector of Real input signal to be converted" annotation (
            Placement(transformation(extent={{-140,-20},{-100,20}})));
        RealOutput y
          "Connector of Real output signal containing input signal u in another unit"
          annotation (Placement(transformation(extent={{100,-10},{120,10}})));
        annotation (
          Icon(
            coordinateSystem(preserveAspectRatio=true,
              extent={{-100.0,-100.0},{100.0,100.0}}),
              graphics={
            Rectangle(
              lineColor={0,0,127},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid,
              extent={{-100.0,-100.0},{100.0,100.0}}),
            Line(
              points={{-90.0,0.0},{30.0,0.0}},
              color={191,0,0}),
            Polygon(
              lineColor={191,0,0},
              fillColor={191,0,0},
              fillPattern=FillPattern.Solid,
              points={{90.0,0.0},{30.0,20.0},{30.0,-20.0},{90.0,0.0}}),
            Text(
              lineColor={0,0,255},
              extent={{-150,110},{150,150}},
              textString="%name")}), Documentation(info="<html>
<p>
This block defines the interface of a conversion block that
converts from one unit into another one.
</p>

</html>"));

      end PartialConversionBlock;

      partial block BlockIcon
        "This icon will be removed in future Modelica versions, use Modelica.Blocks.Icons.Block instead."
        extends Modelica.Icons.ObsoleteModel;

        annotation (Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},
                  {100,100}}), graphics={Rectangle(
                extent={{-100,-100},{100,100}},
                lineColor={0,0,127},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid), Text(
                extent={{-150,150},{150,110}},
                textString="%name",
                lineColor={0,0,255})}), Documentation(info="<html>
<p>
This icon will be removed in future versions of the Modelica Standard Library.
Instead the icon <a href=\"modelica://Modelica.Blocks.Icons.Block\">Modelica.Blocks.Icons.Block</a> shall be used.
</p>
</html>"),
        obsolete = "Obsolete block - use Modelica.Blocks.Icons.Block instead");
      end BlockIcon;
      annotation (Documentation(info="<html>
<p>
This package contains interface definitions for
<strong>continuous</strong> input/output blocks with Real,
Integer and Boolean signals. Furthermore, it contains
partial models for continuous and discrete blocks.
</p>

</html>",     revisions="<html>
<ul>
<li><em>Oct. 21, 2002</em>
       by <a href=\"http://www.robotic.dlr.de/Martin.Otter/\">Martin Otter</a>
       and Christian Schweiger:<br>
       Added several new interfaces.</li>
<li><em>Oct. 24, 1999</em>
       by <a href=\"http://www.robotic.dlr.de/Martin.Otter/\">Martin Otter</a>:<br>
       RealInputSignal renamed to RealInput. RealOutputSignal renamed to
       output RealOutput. GraphBlock renamed to BlockIcon. SISOreal renamed to
       SISO. SOreal renamed to SO. I2SOreal renamed to M2SO.
       SignalGenerator renamed to SignalSource. Introduced the following
       new models: MIMO, MIMOs, SVcontrol, MVcontrol, DiscreteBlockIcon,
       DiscreteBlock, DiscreteSISO, DiscreteMIMO, DiscreteMIMOs,
       BooleanBlockIcon, BooleanSISO, BooleanSignalSource, MI2BooleanMOs.</li>
<li><em>June 30, 1999</em>
       by <a href=\"http://www.robotic.dlr.de/Martin.Otter/\">Martin Otter</a>:<br>
       Realized a first version, based on an existing Dymola library
       of Dieter Moormann and Hilding Elmqvist.</li>
</ul>
</html>"));
    end Interfaces;

    package Logical
    "Library of components with Boolean input and output signals"
      extends Modelica.Icons.Package;

      block GreaterThreshold
        "Output y is true, if input u is greater than threshold"
        extends Blocks.Interfaces.partialBooleanThresholdComparison;
      equation
        y = u > threshold;
        annotation (Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},
                  {100,100}}), graphics={
              Line(
                points={{-54,20},{-8,0},{-54,-20}},
                thickness=0.5)}), Documentation(info="<html>
<p>
The output is <strong>true</strong> if the Real input is greater than
parameter <strong>threshold</strong>, otherwise
the output is <strong>false</strong>.
</p>
</html>"));
      end GreaterThreshold;

      block Switch "Switch between two Real signals"
        extends Modelica.Blocks.Icons.PartialBooleanBlock;
        Blocks.Interfaces.RealInput u1 "Connector of first Real input signal"
          annotation (Placement(transformation(extent={{-140,60},{-100,100}})));
        Blocks.Interfaces.BooleanInput u2 "Connector of Boolean input signal"
          annotation (Placement(transformation(extent={{-140,-20},{-100,20}})));
        Blocks.Interfaces.RealInput u3 "Connector of second Real input signal"
          annotation (Placement(transformation(extent={{-140,-100},{-100,-60}})));
        Blocks.Interfaces.RealOutput y "Connector of Real output signal"
          annotation (Placement(transformation(extent={{100,-10},{120,10}})));

      equation
        y = if u2 then u1 else u3;
        annotation (
          defaultComponentName="switch1",
          Documentation(info="<html>
<p>The Logical.Switch switches, depending on the
logical connector u2 (the middle connector)
between the two possible input signals
u1 (upper connector) and u3 (lower connector).</p>
<p>If u2 is <strong>true</strong>, the output signal y is set equal to
u1, else it is set equal to u3.</p>
</html>"),Icon(coordinateSystem(
              preserveAspectRatio=true,
              extent={{-100,-100},{100,100}}), graphics={
              Line(points={{12,0},{100,0}},
                color={0,0,127}),
              Line(points={{-100,0},{-40,0}},
                color={255,0,255}),
              Line(points={{-100,-80},{-40,-80},{-40,-80}},
                color={0,0,127}),
              Line(points={{-40,12},{-40,-12}},
                color={255,0,255}),
              Line(points={{-100,80},{-38,80}},
                color={0,0,127}),
              Line(points=DynamicSelect({{-38,80},{6,2}}, if u2 then {{-38,80},{6,2}} else {{-38,-80},{6,2}}),
                color={0,0,127},
                thickness=1),
              Ellipse(lineColor={0,0,255},
                pattern=LinePattern.None,
                fillPattern=FillPattern.Solid,
                extent={{2,-8},{18,8}})}));
      end Switch;

      block Hysteresis "Transform Real to Boolean signal with Hysteresis"

        extends Modelica.Blocks.Icons.PartialBooleanBlock;
        parameter Real uLow(start=0) "if y=true and u<=uLow, switch to y=false";
        parameter Real uHigh(start=1) "if y=false and u>=uHigh, switch to y=true";
        parameter Boolean pre_y_start=false "Value of pre(y) at initial time";

        Blocks.Interfaces.RealInput u annotation (Placement(transformation(extent={
                  {-140,-20},{-100,20}})));
        Blocks.Interfaces.BooleanOutput y annotation (Placement(transformation(
                extent={{100,-10},{120,10}})));

      initial equation
        pre(y) = pre_y_start;
      equation
        assert(uHigh > uLow,"Hysteresis limits wrong (uHigh <= uLow)");
        y = not pre(y) and u > uHigh or pre(y) and u >= uLow;
        annotation (
          Diagram(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{
                  100,100}}), graphics={Polygon(
                  points={{-65,89},{-73,67},{-57,67},{-65,89}},
                  lineColor={192,192,192},
                  fillColor={192,192,192},
                  fillPattern=FillPattern.Solid),Line(points={{-65,67},{-65,-81}},
                color={192,192,192}),Line(points={{-90,-70},{82,-70}}, color={192,192,192}),
                Polygon(
                  points={{90,-70},{68,-62},{68,-78},{90,-70}},
                  lineColor={192,192,192},
                  fillColor={192,192,192},
                  fillPattern=FillPattern.Solid),Text(
                  extent={{70,-80},{94,-100}},
                  lineColor={160,160,164},
                  textString="u"),Text(
                  extent={{-65,93},{-12,75}},
                  lineColor={160,160,164},
                  textString="y"),Line(
                  points={{-80,-70},{30,-70}},
                  thickness=0.5),Line(
                  points={{-50,10},{80,10}},
                  thickness=0.5),Line(
                  points={{-50,10},{-50,-70}},
                  thickness=0.5),Line(
                  points={{30,10},{30,-70}},
                  thickness=0.5),Line(
                  points={{-10,-65},{0,-70},{-10,-75}},
                  thickness=0.5),Line(
                  points={{-10,15},{-20,10},{-10,5}},
                  thickness=0.5),Line(
                  points={{-55,-20},{-50,-30},{-44,-20}},
                  thickness=0.5),Line(
                  points={{25,-30},{30,-19},{35,-30}},
                  thickness=0.5),Text(
                  extent={{-99,2},{-70,18}},
                  lineColor={160,160,164},
                  textString="true"),Text(
                  extent={{-98,-87},{-66,-73}},
                  lineColor={160,160,164},
                  textString="false"),Text(
                  extent={{19,-87},{44,-70}},
                  textString="uHigh"),Text(
                  extent={{-63,-88},{-38,-71}},
                  textString="uLow"),Line(points={{-69,10},{-60,10}}, color={160,
                160,164})}),
          Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{100,
                  100}}), graphics={
              Polygon(
                points={{-80,90},{-88,68},{-72,68},{-80,90}},
                lineColor={192,192,192},
                fillColor={192,192,192},
                fillPattern=FillPattern.Solid),
              Line(points={{-80,68},{-80,-29}}, color={192,192,192}),
              Polygon(
                points={{92,-29},{70,-21},{70,-37},{92,-29}},
                lineColor={192,192,192},
                fillColor={192,192,192},
                fillPattern=FillPattern.Solid),
              Line(points={{-79,-29},{84,-29}}, color={192,192,192}),
              Line(points={{-79,-29},{41,-29}}),
              Line(points={{-15,-21},{1,-29},{-15,-36}}),
              Line(points={{41,51},{41,-29}}),
              Line(points={{33,3},{41,22},{50,3}}),
              Line(points={{-49,51},{81,51}}),
              Line(points={{-4,59},{-19,51},{-4,43}}),
              Line(points={{-59,29},{-49,11},{-39,29}}),
              Line(points={{-49,51},{-49,-29}}),
              Text(
                extent={{-92,-49},{-9,-92}},
                lineColor={192,192,192},
                textString="%uLow"),
              Text(
                extent={{2,-49},{91,-92}},
                lineColor={192,192,192},
                textString="%uHigh"),
              Rectangle(extent={{-91,-49},{-8,-92}}, lineColor={192,192,192}),
              Line(points={{-49,-29},{-49,-49}}, color={192,192,192}),
              Rectangle(extent={{2,-49},{91,-92}}, lineColor={192,192,192}),
              Line(points={{41,-29},{41,-49}}, color={192,192,192})}),
          Documentation(info="<html>
<p>
This block transforms a <strong>Real</strong> input signal into a <strong>Boolean</strong>
output signal:
</p>
<ul>
<li> When the output was <strong>false</strong> and the input becomes
     <strong>greater</strong> than parameter <strong>uHigh</strong>, the output
     switches to <strong>true</strong>.</li>
<li> When the output was <strong>true</strong> and the input becomes
     <strong>less</strong> than parameter <strong>uLow</strong>, the output
     switches to <strong>false</strong>.</li>
</ul>
<p>
The start value of the output is defined via parameter
<strong>pre_y_start</strong> (= value of pre(y) at initial time).
The default value of this parameter is <strong>false</strong>.
</p>
</html>"));
      end Hysteresis;

      block OnOffController "On-off controller"
        extends Modelica.Blocks.Icons.PartialBooleanBlock;
        Blocks.Interfaces.RealInput reference
          "Connector of Real input signal used as reference signal" annotation (
            Placement(transformation(extent={{-140,80},{-100,40}})));
        Blocks.Interfaces.RealInput u
          "Connector of Real input signal used as measurement signal" annotation (
            Placement(transformation(extent={{-140,-40},{-100,-80}})));
        Blocks.Interfaces.BooleanOutput y
          "Connector of Real output signal used as actuator signal" annotation (
            Placement(transformation(extent={{100,-10},{120,10}})));

        parameter Real bandwidth(start=0.1) "Bandwidth around reference signal";
        parameter Boolean pre_y_start=false "Value of pre(y) at initial time";

      initial equation
        pre(y) = pre_y_start;
      equation
        y = pre(y) and (u < reference + bandwidth/2) or (u < reference - bandwidth/
          2);
        annotation (Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,
                  -100},{100,100}}), graphics={
              Text(
                extent={{-92,74},{44,44}},
                textString="reference"),
              Text(
                extent={{-94,-52},{-34,-74}},
                textString="u"),
              Line(points={{-76,-32},{-68,-6},{-50,26},{-24,40},{-2,42},{16,36},{32,28},{48,12},{58,-6},{68,-28}},
                color={0,0,127}),
              Line(points={{-78,-2},{-6,18},{82,-12}},
                color={255,0,0}),
              Line(points={{-78,12},{-6,30},{82,0}}),
              Line(points={{-78,-16},{-6,4},{82,-26}}),
              Line(points={{-82,-18},{-56,-18},{-56,-40},{64,-40},{64,-20},{90,-20}},
                color={255,0,255})}), Documentation(info="<html>
<p>The block OnOffController sets the output signal <strong>y</strong> to <strong>true</strong> when
the input signal <strong>u</strong> falls below the <strong>reference</strong> signal minus half of
the bandwidth and sets the output signal <strong>y</strong> to <strong>false</strong> when the input
signal <strong>u</strong> exceeds the <strong>reference</strong> signal plus half of the bandwidth.</p>
</html>"));
      end OnOffController;
      annotation (Documentation(info="<html>
<p>
This package provides blocks with Boolean input and output signals
to describe logical networks. A typical example for a logical
network built with package Logical is shown in the next figure:
</p>

<p>
<img src=\"modelica://Modelica/Resources/Images/Blocks/LogicalNetwork1.png\"
     alt=\"LogicalNetwork1.png\">
</p>

<p>
The actual value of Boolean input and/or output signals is displayed
in the respective block icon as \"circle\", where \"white\" color means
value <strong>false</strong> and \"green\" color means value <strong>true</strong>. These
values are visualized in a diagram animation.
</p>
</html>"),     Icon(graphics={Line(
              points={{-86,-22},{-50,-22},{-50,22},{48,22},{48,-22},{88,-24}},
              color={255,0,255})}));
    end Logical;

    package Math
    "Library of Real mathematical functions as input/output blocks"
      import Modelica.SIunits;
      import Modelica.Blocks.Interfaces;
      extends Modelica.Icons.Package;

      encapsulated package UnitConversions
      "Conversion blocks to convert between SI and non-SI unit signals"
        import Modelica;
        import SI = Modelica.SIunits;
        import NonSI = Modelica.SIunits.Conversions.NonSIunits;
        extends Modelica.Icons.Package;

        block From_degC "Convert from degCelsius to Kelvin"
          extends Modelica.Blocks.Interfaces.PartialConversionBlock(u(unit="degC"),
              y(unit="K"));
        equation
          y = SI.Conversions.from_degC(u);
          annotation (Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,
                    -100},{100,100}}), graphics={Text(
                      extent={{-20,100},{-100,20}},
                      textString="degC"),Text(
                      extent={{100,-20},{20,-100}},
                      textString="K")}), Documentation(info="<html>
<p>
This block converts the input signal from degCelsius to Kelvin and returns
the result as output signal.
</p>
</html>"));
        end From_degC;

        block From_deg "Convert from degree to radian"
          extends Modelica.Blocks.Interfaces.PartialConversionBlock(u(unit="deg"),
              y(unit="rad"));
        equation
          y = SI.Conversions.from_deg(u);
          annotation (Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,
                    -100},{100,100}}), graphics={Text(
                      extent={{-20,100},{-100,20}},
                      textString="deg"),Text(
                      extent={{100,-20},{20,-100}},
                      textString="rad")}), Documentation(info="<html>
<p>
This block converts the input signal from degree to radian and returns
the result as output signal.
</p>
</html>"));
        end From_deg;
        annotation (Documentation(info="<html>
<p>
This package consists of blocks that convert an input signal
with a specific unit to an output signal in another unit
(e.g., conversion of an angle signal from \"deg\" to \"rad\").
</p>

</html>"));
      end UnitConversions;

      block Gain "Output the product of a gain value with the input signal"

        parameter Real k(start=1, unit="1")
          "Gain value multiplied with input signal";
    public
        Interfaces.RealInput u "Input signal connector" annotation (Placement(
              transformation(extent={{-140,-20},{-100,20}})));
        Interfaces.RealOutput y "Output signal connector" annotation (Placement(
              transformation(extent={{100,-10},{120,10}})));

      equation
        y = k*u;
        annotation (
          Documentation(info="<html>
<p>
This block computes output <em>y</em> as
<em>product</em> of gain <em>k</em> with the
input <em>u</em>:
</p>
<pre>
    y = k * u;
</pre>

</html>"),Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{100,
                  100}}), graphics={
              Polygon(
                points={{-100,-100},{-100,100},{100,0},{-100,-100}},
                lineColor={0,0,127},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid),
              Text(
                extent={{-150,-140},{150,-100}},
                textString="k=%k"),
              Text(
                extent={{-150,140},{150,100}},
                textString="%name",
                lineColor={0,0,255})}),
          Diagram(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{
                  100,100}}), graphics={Polygon(
                  points={{-100,-100},{-100,100},{100,0},{-100,-100}},
                  lineColor={0,0,127},
                  fillColor={255,255,255},
                  fillPattern=FillPattern.Solid),Text(
                  extent={{-76,38},{0,-34}},
                  textString="k",
                  lineColor={0,0,255})}));
      end Gain;

      block Sum "Output the sum of the elements of the input vector"
        extends Interfaces.MISO;
        parameter Real k[nin]=ones(nin) "Optional: sum coefficients";
      equation
        y = k*u;
        annotation (
          defaultComponentName="sum1",
          Documentation(info="<html>
<p>
This blocks computes output <strong>y</strong> as
<em>sum</em> of the elements of the input signal vector
<strong>u</strong>:
</p>
<pre>
    <strong>y</strong> = <strong>u</strong>[1] + <strong>u</strong>[2] + ...;
</pre>
<p>
Example:
</p>
<pre>
     parameter:   nin = 3;

  results in the following equations:

     y = u[1] + u[2] + u[3];
</pre>

</html>"),Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{100,
                  100}}), graphics={Line(
                points={{26,42},{-34,42},{6,2},{-34,-38},{26,-38}})}),
          Diagram(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{
                  100,100}}), graphics={Rectangle(
                  extent={{-100,-100},{100,100}},
                  lineColor={0,0,255},
                  fillColor={255,255,255},
                  fillPattern=FillPattern.Solid),Line(
                  points={{26,42},{-34,42},{6,2},{-34,-38},{26,-38}})}));
      end Sum;

      block Add "Output the sum of the two inputs"
        extends Interfaces.SI2SO;

        parameter Real k1=+1 "Gain of input signal 1";
        parameter Real k2=+1 "Gain of input signal 2";

      equation
        y = k1*u1 + k2*u2;
        annotation (
          Documentation(info="<html>
<p>
This blocks computes output <strong>y</strong> as <em>sum</em> of the
two input signals <strong>u1</strong> and <strong>u2</strong>:
</p>
<pre>
    <strong>y</strong> = k1*<strong>u1</strong> + k2*<strong>u2</strong>;
</pre>
<p>
Example:
</p>
<pre>
     parameter:   k1= +2, k2= -3

  results in the following equations:

     y = 2 * u1 - 3 * u2
</pre>

</html>"),Icon(coordinateSystem(
              preserveAspectRatio=true,
              extent={{-100,-100},{100,100}}), graphics={
              Line(points={{-100,60},{-74,24},{-44,24}}, color={0,0,127}),
              Line(points={{-100,-60},{-74,-28},{-42,-28}}, color={0,0,127}),
              Ellipse(lineColor={0,0,127}, extent={{-50,-50},{50,50}}),
              Line(points={{50,0},{100,0}}, color={0,0,127}),
              Text(extent={{-38,-34},{38,34}}, textString="+"),
              Text(extent={{-100,52},{5,92}}, textString="%k1"),
              Text(extent={{-100,-92},{5,-52}}, textString="%k2")}),
          Diagram(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{
                  100,100}}), graphics={Rectangle(
                  extent={{-100,-100},{100,100}},
                  lineColor={0,0,127},
                  fillColor={255,255,255},
                  fillPattern=FillPattern.Solid),Line(points={{50,0},{100,0}},
                color={0,0,255}),Line(points={{-100,60},{-74,24},{-44,24}}, color={
                0,0,127}),Line(points={{-100,-60},{-74,-28},{-42,-28}}, color={0,0,127}),
                Ellipse(extent={{-50,50},{50,-50}}, lineColor={0,0,127}),Line(
                points={{50,0},{100,0}}, color={0,0,127}),Text(
                  extent={{-36,38},{40,-30}},
                  textString="+"),Text(
                  extent={{-100,52},{5,92}},
                  textString="k1"),Text(
                  extent={{-100,-52},{5,-92}},
                  textString="k2")}));
      end Add;

      block Add3 "Output the sum of the three inputs"
        extends Modelica.Blocks.Icons.Block;

        parameter Real k1=+1 "Gain of input signal 1";
        parameter Real k2=+1 "Gain of input signal 2";
        parameter Real k3=+1 "Gain of input signal 3";
        Interfaces.RealInput u1 "Connector of Real input signal 1" annotation (
            Placement(transformation(extent={{-140,60},{-100,100}})));
        Interfaces.RealInput u2 "Connector of Real input signal 2" annotation (
            Placement(transformation(extent={{-140,-20},{-100,20}})));
        Interfaces.RealInput u3 "Connector of Real input signal 3" annotation (
            Placement(transformation(extent={{-140,-100},{-100,-60}})));
        Interfaces.RealOutput y "Connector of Real output signal" annotation (
            Placement(transformation(extent={{100,-10},{120,10}})));

      equation
        y = k1*u1 + k2*u2 + k3*u3;
        annotation (
          Documentation(info="<html>
<p>
This blocks computes output <strong>y</strong> as <em>sum</em> of the
three input signals <strong>u1</strong>, <strong>u2</strong> and <strong>u3</strong>:
</p>
<pre>
    <strong>y</strong> = k1*<strong>u1</strong> + k2*<strong>u2</strong> + k3*<strong>u3</strong>;
</pre>
<p>
Example:
</p>
<pre>
     parameter:   k1= +2, k2= -3, k3=1;

  results in the following equations:

     y = 2 * u1 - 3 * u2 + u3;
</pre>

</html>"),Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{100,
                  100}}), graphics={
              Text(
                extent={{-100,50},{5,90}},
                textString="%k1"),
              Text(
                extent={{-100,-20},{5,20}},
                textString="%k2"),
              Text(
                extent={{-100,-50},{5,-90}},
                textString="%k3"),
              Text(
                extent={{2,36},{100,-44}},
                textString="+")}),
          Diagram(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{
                  100,100}}), graphics={Rectangle(
                  extent={{-100,-100},{100,100}},
                  lineColor={0,0,255},
                  fillColor={255,255,255},
                  fillPattern=FillPattern.Solid),Text(
                  extent={{-100,50},{5,90}},
                  textString="k1"),Text(
                  extent={{-100,-20},{5,20}},
                  textString="k2"),Text(
                  extent={{-100,-50},{5,-90}},
                  textString="k3"),Text(
                  extent={{2,46},{100,-34}},
                  textString="+")}));
      end Add3;

      block Product "Output product of the two inputs"
        extends Interfaces.SI2SO;

      equation
        y = u1*u2;
        annotation (
          Documentation(info="<html>
<p>
This blocks computes the output <strong>y</strong>
as <em>product</em> of the two inputs <strong>u1</strong> and <strong>u2</strong>:
</p>
<pre>
    y = u1 * u2;
</pre>

</html>"),Icon(coordinateSystem(
              preserveAspectRatio=true,
              extent={{-100,-100},{100,100}}), graphics={
              Line(points={{-100,60},{-40,60},{-30,40}}, color={0,0,127}),
              Line(points={{-100,-60},{-40,-60},{-30,-40}}, color={0,0,127}),
              Line(points={{50,0},{100,0}}, color={0,0,127}),
              Line(points={{-30,0},{30,0}}),
              Line(points={{-15,25.99},{15,-25.99}}),
              Line(points={{-15,-25.99},{15,25.99}}),
              Ellipse(lineColor={0,0,127}, extent={{-50,-50},{50,50}})}),
          Diagram(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{
                  100,100}}), graphics={Rectangle(
                  extent={{-100,-100},{100,100}},
                  lineColor={0,0,255},
                  fillColor={255,255,255},
                  fillPattern=FillPattern.Solid),Line(points={{-100,60},{-40,60},{-30,
                40}}, color={0,0,255}),Line(points={{-100,-60},{-40,-60},{-30,-40}},
                color={0,0,255}),Line(points={{50,0},{100,0}}, color={0,0,255}),
                Line(points={{-30,0},{30,0}}),Line(points={{-15,
                25.99},{15,-25.99}}),Line(points={{-15,-25.99},{15,
                25.99}}),Ellipse(extent={{-50,50},{50,-50}},
                lineColor={0,0,255})}));
      end Product;

      block IntegerToReal "Convert Integer to Real signals"
        extends Modelica.Blocks.Icons.Block;
        Interfaces.IntegerInput u "Connector of Integer input signal" annotation (
            Placement(transformation(extent={{-140,-20},{-100,20}})));
        Interfaces.RealOutput y "Connector of Real output signal" annotation (
            Placement(transformation(extent={{100,-10},{120,10}})));
      equation
        y = u;
        annotation (Icon(coordinateSystem(
              preserveAspectRatio=true,
              extent={{-100.0,-100.0},{100.0,100.0}}), graphics={
              Text(
                lineColor={255,127,0},
                extent={{-120.0,-40.0},{-20.0,40.0}},
                textString="I"),
              Text(
                lineColor={0,0,127},
                extent={{0.0,-40.0},{100.0,40.0}},
                textString="R"),
              Polygon(
                lineColor={0,0,127},
                fillColor={0,0,127},
                fillPattern=FillPattern.Solid,
                points={{10.0,0.0},{-10.0,20.0},{-10.0,10.0},{-40.0,10.0},{-40.0,-10.0},
                    {-10.0,-10.0},{-10.0,-20.0},{10.0,0.0}})}), Documentation(info="<html>
<p>
This block computes the output <strong>y</strong>
as <em>Real equivalent</em> of the Integer input <strong>u</strong>:
</p>
<pre>    y = u;
</pre>
<p>where <strong>u</strong> is of Integer and <strong>y</strong> of Real type.</p>
</html>"));
      end IntegerToReal;

      block BooleanToReal "Convert Boolean to Real signal"
        extends Interfaces.partialBooleanSI;
        parameter Real realTrue=1.0 "Output signal for true Boolean input";
        parameter Real realFalse=0.0 "Output signal for false Boolean input";

        Blocks.Interfaces.RealOutput y "Connector of Real output signal"
          annotation (Placement(transformation(extent={{100,-10},{120,10}})));

      equation
        y = if u then realTrue else realFalse;
        annotation (Documentation(info="<html>
<p>
This block computes the output <strong>y</strong>
as <em>Real equivalent</em> of the Boolean input <strong>u</strong>:
</p>
<pre>    y = <strong>if</strong> u <strong>then</strong> realTrue <strong>else</strong> realFalse;
</pre>
<p>where <strong>u</strong> is of Boolean and <strong>y</strong> of Real type,
and <strong>realTrue</strong> and <strong>realFalse</strong> are parameters.
</p>
</html>"),     Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},
                  {100,100}}), graphics={
              Text(
                extent={{-86,92},{-6,10}},
                lineColor={255,0,255},
                textString="B"),
              Polygon(
                points={{-12,-46},{-32,-26},{-32,-36},{-64,-36},{-64,-56},{-32,-56},
                    {-32,-66},{-12,-46}},
                fillColor={0,0,127},
                fillPattern=FillPattern.Solid,
                lineColor={0,0,127}),
              Text(
                extent={{8,-4},{92,-94}},
                textString="R",
                lineColor={0,0,127})}));
      end BooleanToReal;

      block BooleanToInteger "Convert Boolean to Integer signal"
        extends Interfaces.partialBooleanSI;
        parameter Integer integerTrue=1 "Output signal for true Boolean input";
        parameter Integer integerFalse=0 "Output signal for false Boolean input";

        Blocks.Interfaces.IntegerOutput y "Connector of Integer output signal"
          annotation (Placement(transformation(extent={{100,-10},{120,10}})));

      equation
        y = if u then integerTrue else integerFalse;
        annotation (Documentation(info="<html>
<p>
This block computes the output <strong>y</strong>
as <em>Integer equivalent</em> of the Boolean input <strong>u</strong>:
</p>
<pre>    y = <strong>if</strong> u <strong>then</strong> integerTrue <strong>else</strong> integerFalse;
</pre>
<p>where <strong>u</strong> is of Boolean and <strong>y</strong> of Integer type,
and <strong>integerTrue</strong> and <strong>integerFalse</strong> are parameters.
</p>
</html>"),     Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},
                  {100,100}}), graphics={
              Text(
                extent={{-86,92},{-6,10}},
                lineColor={255,0,255},
                textString="B"),
              Polygon(
                points={{-12,-46},{-32,-26},{-32,-36},{-64,-36},{-64,-56},{-32,-56},
                    {-32,-66},{-12,-46}},
                lineColor={255,170,85},
                fillColor={255,170,85},
                fillPattern=FillPattern.Solid),
              Text(
                extent={{8,-4},{92,-94}},
                lineColor={255,170,85},
                textString="I")}));
      end BooleanToInteger;
      annotation (Documentation(info="<html>
<p>
This package contains basic <strong>mathematical operations</strong>,
such as summation and multiplication, and basic <strong>mathematical
functions</strong>, such as <strong>sqrt</strong> and <strong>sin</strong>, as
input/output blocks. All blocks of this library can be either
connected with continuous blocks or with sampled-data blocks.
</p>
</html>",     revisions="<html>
<ul>
<li><em>August 24, 2016</em>
       by Christian Kral: added WrapAngle</li>
<li><em>October 21, 2002</em>
       by <a href=\"http://www.robotic.dlr.de/Martin.Otter/\">Martin Otter</a>
       and Christian Schweiger:<br>
       New blocks added: RealToInteger, IntegerToReal, Max, Min, Edge, BooleanChange, IntegerChange.</li>
<li><em>August 7, 1999</em>
       by <a href=\"http://www.robotic.dlr.de/Martin.Otter/\">Martin Otter</a>:<br>
       Realized (partly based on an existing Dymola library
       of Dieter Moormann and Hilding Elmqvist).
</li>
</ul>
</html>"),     Icon(graphics={Line(
              points={{-80,-2},{-68.7,32.2},{-61.5,51.1},{-55.1,64.4},{-49.4,72.6},
                  {-43.8,77.1},{-38.2,77.8},{-32.6,74.6},{-26.9,67.7},{-21.3,57.4},
                  {-14.9,42.1},{-6.83,19.2},{10.1,-32.8},{17.3,-52.2},{23.7,-66.2},
                  {29.3,-75.1},{35,-80.4},{40.6,-82},{46.2,-79.6},{51.9,-73.5},{
                  57.5,-63.9},{63.9,-49.2},{72,-26.8},{80,-2}},
              color={95,95,95},
              smooth=Smooth.Bezier)}));
    end Math;

    package MathBoolean
    "Library of Boolean mathematical functions as input/output blocks"
      extends Modelica.Icons.Package;

      block And "Logical 'and': y = u[1] and u[2] and ... and u[nu]"
        extends Modelica.Blocks.Interfaces.PartialBooleanMISO;

      equation
        y = Modelica.Math.BooleanVectors.allTrue(
                                  u);
        annotation (defaultComponentName="and1", Icon(graphics={Text(
                  extent={{-76,40},{60,-40}},
                  textString="and")}),
          Documentation(info="<html>
<p>
The output is <strong>true</strong> if all inputs are <strong>true</strong>, otherwise
the output is <strong>false</strong>.
</p>

<p>
The input connector is a vector of Boolean input signals.
When a connection line is drawn, the dimension of the input
vector is enlarged by one and the connection is automatically
connected to this new free index (thanks to the
connectorSizing annotation).
</p>

<p>
The usage is demonstrated, e.g., in example
<a href=\"modelica://Modelica.Blocks.Examples.BooleanNetwork1\">Modelica.Blocks.Examples.BooleanNetwork1</a>.
</p>

<p>
If no connection to the input connector \"u\" is present,
the output is set to <strong>false</strong>: y=false.
</p>
</html>"));
      end And;

      block Not "Logical 'not': y = not u"
        extends Modelica.Blocks.Interfaces.PartialBooleanSISO_small;

      equation
        y = not u;
        annotation (defaultComponentName="not1", Icon(graphics={Text(
                  extent={{-98,40},{42,-40}},
                  textString="not")}),
          Documentation(info="<html>
<p>
The output is <strong>false</strong> if at least one input is <strong>true</strong>, otherwise
the output is <strong>true</strong>.
</p>

<p>
The input connector is a vector of Boolean input signals.
When a connection line is drawn, the dimension of the input
vector is enlarged by one and the connection is automatically
connected to this new free index (thanks to the
connectorSizing annotation).
</p>

<p>
The usage is demonstrated, e.g., in example
<a href=\"modelica://Modelica.Blocks.Examples.BooleanNetwork1\">Modelica.Blocks.Examples.BooleanNetwork1</a>.
</p>
</html>"));
      end Not;
      annotation (Documentation(info="<html>
<p>
This package contains basic <strong>mathematical operations</strong>
on <strong>Boolean</strong> signals.
</p>

<p>
The new features are:
</p>

<ul>
<li> If useful, blocks may have an arbitrary number of inputs (e.g., \"And\" block with 2,3,4,...
     Boolean inputs). This is based on the \"connectorSizing\" annotation which
     allows a tool to conveniently handle vectors of connectors.</li>

<li> The blocks are smaller in size, so that the diagram area is better
     utilized for trivial blocks such as \"And\" or \"Or\".</li>

</ul>

</html>"),     Icon(graphics={Line(points={{-80,-16},{-4,-16},{-4,28},{38,28},{38,
                  -16},{66,-16}}, color={255,0,255})}));
    end MathBoolean;

    package Nonlinear
    "Library of discontinuous or non-differentiable algebraic control blocks"
      import Modelica.Blocks.Interfaces;
      extends Modelica.Icons.Package;

          block Limiter "Limit the range of a signal"
            parameter Real uMax(start=1) "Upper limits of input signals";
            parameter Real uMin= -uMax "Lower limits of input signals";
            parameter Boolean strict=false "= true, if strict limits with noEvent(..)"
              annotation (Evaluate=true, choices(checkBox=true), Dialog(tab="Advanced"));
            parameter Types.LimiterHomotopy homotopyType = Modelica.Blocks.Types.LimiterHomotopy.Linear "Simplified model for homotopy-based initialization"
              annotation (Evaluate=true, Dialog(group="Initialization"));
            parameter Boolean limitsAtInit=true
              "Has no longer an effect and is only kept for backwards compatibility (the implementation uses now the homotopy operator)"
              annotation (Dialog(tab="Dummy"),Evaluate=true, choices(checkBox=true));
            extends Interfaces.SISO;
    protected
            Real simplifiedExpr "Simplified expression for homotopy-based initialization";

          equation
            assert(uMax >= uMin, "Limiter: Limits must be consistent. However, uMax (=" + String(uMax) +
                                 ") < uMin (=" + String(uMin) + ")");
            simplifiedExpr = (if homotopyType == Types.LimiterHomotopy.Linear then u
                              else if homotopyType == Types.LimiterHomotopy.UpperLimit then uMax
                              else if homotopyType == Types.LimiterHomotopy.LowerLimit then uMin
                              else 0);
            if strict then
              if homotopyType == Types.LimiterHomotopy.NoHomotopy then
                y = smooth(0, noEvent(if u > uMax then uMax else if u < uMin then uMin else u));
              else
                y = homotopy(actual = smooth(0, noEvent(if u > uMax then uMax else if u < uMin then uMin else u)),
                             simplified=simplifiedExpr);
              end if;
            else
              if homotopyType == Types.LimiterHomotopy.NoHomotopy then
                y = smooth(0,if u > uMax then uMax else if u < uMin then uMin else u);
              else
                y = homotopy(actual = smooth(0,if u > uMax then uMax else if u < uMin then uMin else u),
                             simplified=simplifiedExpr);
              end if;
            end if;
            annotation (
              Documentation(info="<html>
<p>
The Limiter block passes its input signal as output signal
as long as the input is within the specified upper and lower
limits. If this is not the case, the corresponding limits are passed
as output.
</p>
<p>
The parameter <code>homotopyType</code> in the Advanced tab specifies the
simplified behaviour if homotopy-based initialization is used:
</p>
<ul>
<li><code>NoHomotopy</code>: the actual expression with limits is used</li>
<li><code>Linear</code>: a linear behaviour y = u is assumed (default option)</li>
<li><code>UpperLimit</code>: it is assumed that the output is stuck at the upper limit u = uMax</li>
<li><code>LowerLimit</code>: it is assumed that the output is stuck at the lower limit u = uMin</li>
</ul>
<p>
If it is known a priori in which region the input signal will be located, this option can help
a lot by removing one strong nonlinearity from the initialization problem.
</p>
</html>"),     Icon(coordinateSystem(
              preserveAspectRatio=true,
              extent={{-100,-100},{100,100}}), graphics={
              Line(points={{0,-90},{0,68}}, color={192,192,192}),
              Polygon(
                points={{0,90},{-8,68},{8,68},{0,90}},
                lineColor={192,192,192},
                fillColor={192,192,192},
                fillPattern=FillPattern.Solid),
              Line(points={{-90,0},{68,0}}, color={192,192,192}),
              Polygon(
                points={{90,0},{68,-8},{68,8},{90,0}},
                lineColor={192,192,192},
                fillColor={192,192,192},
                fillPattern=FillPattern.Solid),
              Line(points={{-80,-70},{-50,-70},{50,70},{80,70}}),
              Text(
                extent={{-150,-150},{150,-110}},
                textString="uMax=%uMax"),
              Line(
                visible=strict,
                points={{50,70},{80,70}},
                color={255,0,0}),
              Line(
                visible=strict,
                points={{-80,-70},{-50,-70}},
                color={255,0,0})}),
              Diagram(coordinateSystem(
              preserveAspectRatio=true,
              extent={{-100,-100},{100,100}}), graphics={
              Line(points={{0,-60},{0,50}}, color={192,192,192}),
              Polygon(
                points={{0,60},{-5,50},{5,50},{0,60}},
                lineColor={192,192,192},
                fillColor={192,192,192},
                fillPattern=FillPattern.Solid),
              Line(points={{-60,0},{50,0}}, color={192,192,192}),
              Polygon(
                points={{60,0},{50,-5},{50,5},{60,0}},
                lineColor={192,192,192},
                fillColor={192,192,192},
                fillPattern=FillPattern.Solid),
              Line(points={{-50,-40},{-30,-40},{30,40},{50,40}}),
              Text(
                extent={{46,-6},{68,-18}},
                lineColor={128,128,128},
                textString="u"),
              Text(
                extent={{-30,70},{-5,50}},
                lineColor={128,128,128},
                textString="y"),
              Text(
                extent={{-58,-54},{-28,-42}},
                lineColor={128,128,128},
                textString="uMin"),
              Text(
                extent={{26,40},{66,56}},
                lineColor={128,128,128},
                textString="uMax")}));
          end Limiter;
          annotation (
            Documentation(info="<html>
<p>
This package contains <strong>discontinuous</strong> and
<strong>non-differentiable, algebraic</strong> input/output blocks.
</p>
</html>",     revisions="<html>
<ul>
<li><em>October 21, 2002</em>
       by Christian Schweiger:<br>
       New block VariableLimiter added.</li>
<li><em>August 22, 1999</em>
       by <a href=\"http://www.robotic.dlr.de/Martin.Otter/\">Martin Otter</a>:<br>
       Realized, based on an existing Dymola library
       of Dieter Moormann and Hilding Elmqvist.
</li>
</ul>
</html>"),     Icon(graphics={Line(points={{-80,-66},{-26,-66},{28,52},{88,52}},
                color={95,95,95})}));
    end Nonlinear;

    package Routing "Library of blocks to combine and extract signals"
      extends Modelica.Icons.Package;

      block Replicator "Signal replicator"
        extends Modelica.Blocks.Interfaces.SIMO;
      equation
        y = fill(u, nout);
        annotation (
          Icon(coordinateSystem(
              preserveAspectRatio=false,
              extent={{-100,-100},{100,100}}), graphics={
              Line(points={{-100,0},{-6,0}}, color={0,0,127}),
              Line(points={{100,0},{10,0}}, color={0,0,127}),
              Line(points={{0,0},{100,10}}, color={0,0,127}),
              Line(points={{0,0},{100,-10}}, color={0,0,127}),
              Ellipse(
                extent={{-15,15},{15,-15}},
                fillColor={0,0,127},
                fillPattern=FillPattern.Solid)}),
          Documentation(info="<html>
<p>
This block replicates the input signal to an array of <code>nout</code> identical output signals.
</p>
</html>"));
      end Replicator;

      block Multiplex3 "Multiplexer block for three input connectors"
        extends Modelica.Blocks.Icons.Block;
        parameter Integer n1=1 "Dimension of input signal connector 1";
        parameter Integer n2=1 "Dimension of input signal connector 2";
        parameter Integer n3=1 "Dimension of input signal connector 3";
        Modelica.Blocks.Interfaces.RealInput u1[n1]
          "Connector of Real input signals 1" annotation (Placement(transformation(
                extent={{-140,50},{-100,90}})));
        Modelica.Blocks.Interfaces.RealInput u2[n2]
          "Connector of Real input signals 2" annotation (Placement(transformation(
                extent={{-140,-20},{-100,20}})));
        Modelica.Blocks.Interfaces.RealInput u3[n3]
          "Connector of Real input signals 3" annotation (Placement(transformation(
                extent={{-140,-90},{-100,-50}})));
        Modelica.Blocks.Interfaces.RealOutput y[n1 + n2 + n3]
          "Connector of Real output signals" annotation (Placement(transformation(
                extent={{100,-10},{120,10}})));

      equation
        [y] = [u1; u2; u3];
        annotation (
          Documentation(info="<html>
<p>
The output connector is the <strong>concatenation</strong> of the three input connectors.
Note, that the dimensions of the input connector signals have to be
explicitly defined via parameters n1, n2 and n3.</p>
</html>"),     Icon(coordinateSystem(
              preserveAspectRatio=true,
              extent={{-100,-100},{100,100}}), graphics={
              Line(points={{8,0},{102,0}}, color={0,0,127}),
              Line(points={{-100,70},{-60,70},{0,0}}, color={0,0,127}),
              Line(points={{-100,0},{-12,0}}, color={0,0,127}),
              Line(points={{-100,-70},{-60,-70},{0,0}}, color={0,0,127}),
              Ellipse(
                extent={{-15,15},{15,-15}},
                fillColor={0,0,127},
                fillPattern=FillPattern.Solid,
                lineColor={0,0,127})}),
          Diagram(coordinateSystem(
              preserveAspectRatio=true,
              extent={{-100,-100},{100,100}}), graphics={
              Line(points={{-100,70},{-60,70},{0,0}}, color={0,0,127}),
              Line(points={{-100,-70},{-60,-70},{0,0}}, color={0,0,127}),
              Line(points={{8,0},{102,0}}, color={0,0,127}),
              Ellipse(
                extent={{-15,15},{15,-15}},
                fillColor={0,0,127},
                fillPattern=FillPattern.Solid,
                lineColor={0,0,127}),
              Line(points={{-100,0},{-12,0}}, color={0,0,127})}));
      end Multiplex3;

      model RealPassThrough "Pass a Real signal through without modification"
        extends Modelica.Blocks.Interfaces.SISO;
      equation
        y = u;
        annotation (Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,
                  -100},{100,100}}), graphics={Line(points={{-100,0},{100,0}},
                  color={0,0,127})}),
                          Documentation(info="<html>
<p>
Passes a Real signal through without modification.  Enables signals to be read out of one bus, have their name changed and be sent back to a bus.
</p>
</html>"));
      end RealPassThrough;
      annotation (Documentation(info="<html>
<p>
This package contains blocks to combine and extract signals.
</p>
</html>"),     Icon(graphics={
            Line(points={{-90,0},{4,0}}, color={95,95,95}),
            Line(points={{88,65},{48,65},{-8,0}}, color={95,95,95}),
            Line(points={{-8,0},{93,0}}, color={95,95,95}),
            Line(points={{87,-65},{48,-65},{-8,0}}, color={95,95,95})}));
    end Routing;

    package Sources
    "Library of signal source blocks generating Real, Integer and Boolean signals"
      import Modelica.Blocks.Interfaces;
      import Modelica.SIunits;
      extends Modelica.Icons.SourcesPackage;

      block RealExpression "Set output signal to a time varying Real expression"

        Modelica.Blocks.Interfaces.RealOutput y=0.0 "Value of Real output"
          annotation (Dialog(group="Time varying output signal"), Placement(
              transformation(extent={{100,-10},{120,10}})));

        annotation (Icon(coordinateSystem(
              preserveAspectRatio=false,
              extent={{-100,-100},{100,100}}), graphics={
              Rectangle(
                extent={{-100,40},{100,-40}},
                fillColor={235,235,235},
                fillPattern=FillPattern.Solid,
                borderPattern=BorderPattern.Raised),
              Text(
                extent={{-96,15},{96,-15}},
                textString="%y"),
              Text(
                extent={{-150,90},{150,50}},
                textString="%name",
                lineColor={0,0,255})}), Documentation(info="<html>
<p>
The (time varying) Real output signal of this block can be defined in its
parameter menu via variable <strong>y</strong>. The purpose is to support the
easy definition of Real expressions in a block diagram. For example,
in the y-menu the definition \"if time &lt; 1 then 0 else 1\" can be given in order
to define that the output signal is one, if time &ge; 1 and otherwise
it is zero. Note, that \"time\" is a built-in variable that is always
accessible and represents the \"model time\" and that
variable <strong>y</strong> is both a variable and a connector.
</p>
</html>"));

      end RealExpression;

      block BooleanExpression
        "Set output signal to a time varying Boolean expression"

        Modelica.Blocks.Interfaces.BooleanOutput y=false "Value of Boolean output"
          annotation (Dialog(group="Time varying output signal"), Placement(
              transformation(extent={{100,-10},{120,10}})));

        annotation (Icon(coordinateSystem(
              preserveAspectRatio=false,
              extent={{-100,-100},{100,100}}), graphics={
              Rectangle(
                extent={{-100,40},{100,-40}},
                fillColor={235,235,235},
                fillPattern=FillPattern.Solid,
                borderPattern=BorderPattern.Raised),
              Text(
                extent={{-96,15},{96,-15}},
                textString="%y"),
              Text(
                extent={{-150,90},{150,50}},
                textString="%name",
                lineColor={0,0,255}),
              Polygon(
                points={{100,10},{120,0},{100,-10},{100,10}},
                lineColor=DynamicSelect({255,0,255}, if y > 0.5 then {0,255,0}
                     else {255,0,255}),
                fillColor=DynamicSelect({255,255,255}, if y > 0.5 then {0,255,0}
                     else {255,255,255}),
                fillPattern=FillPattern.Solid)}), Documentation(info="<html>
<p>
The (time varying) Boolean output signal of this block can be defined in its
parameter menu via variable <strong>y</strong>. The purpose is to support the
easy definition of Boolean expressions in a block diagram. For example,
in the y-menu the definition \"time &gt;= 1 and time &lt;= 2\" can be given in order
to define that the output signal is <strong>true</strong> in the time interval
1 &le; time &le; 2 and otherwise it is <strong>false</strong>.
Note, that \"time\" is a built-in variable that is always
accessible and represents the \"model time\" and that
variable <strong>y</strong> is both a variable and a connector.
</p>
</html>"));

      end BooleanExpression;

      block Constant "Generate constant signal of type Real"
        parameter Real k(start=1) "Constant output value"
        annotation(Dialog(groupImage="modelica://Modelica/Resources/Images/Blocks/Sources/Constant.png"));
        extends Interfaces.SO;

      equation
        y = k;
        annotation (
          defaultComponentName="const",
          Icon(coordinateSystem(
              preserveAspectRatio=true,
              extent={{-100,-100},{100,100}}), graphics={
              Line(points={{-80,68},{-80,-80}}, color={192,192,192}),
              Polygon(
                points={{-80,90},{-88,68},{-72,68},{-80,90}},
                lineColor={192,192,192},
                fillColor={192,192,192},
                fillPattern=FillPattern.Solid),
              Line(points={{-90,-70},{82,-70}}, color={192,192,192}),
              Polygon(
                points={{90,-70},{68,-62},{68,-78},{90,-70}},
                lineColor={192,192,192},
                fillColor={192,192,192},
                fillPattern=FillPattern.Solid),
              Line(points={{-80,0},{80,0}}),
              Text(
                extent={{-150,-150},{150,-110}},
                textString="k=%k")}),
          Diagram(coordinateSystem(
              preserveAspectRatio=true,
              extent={{-100,-100},{100,100}}), graphics={
              Polygon(
                points={{-80,90},{-86,68},{-74,68},{-80,90}},
                lineColor={95,95,95},
                fillColor={95,95,95},
                fillPattern=FillPattern.Solid),
              Line(points={{-80,68},{-80,-80}}, color={95,95,95}),
              Line(
                points={{-80,0},{80,0}},
                color={0,0,255},
                thickness=0.5),
              Line(points={{-90,-70},{82,-70}}, color={95,95,95}),
              Polygon(
                points={{90,-70},{68,-64},{68,-76},{90,-70}},
                lineColor={95,95,95},
                fillColor={95,95,95},
                fillPattern=FillPattern.Solid),
              Text(
                extent={{-83,92},{-30,74}},
                textString="y"),
              Text(
                extent={{70,-80},{94,-100}},
                textString="time"),
              Text(
                extent={{-101,8},{-81,-12}},
                textString="k")}),
          Documentation(info="<html>
<p>
The Real output y is a constant signal:
</p>

<p>
<img src=\"modelica://Modelica/Resources/Images/Blocks/Sources/Constant.png\"
     alt=\"Constant.png\">
</p>
</html>"));
      end Constant;
      annotation (Documentation(info="<html>
<p>
This package contains <strong>source</strong> components, i.e., blocks which
have only output signals. These blocks are used as signal generators
for Real, Integer and Boolean signals.
</p>

<p>
All Real source signals (with the exception of the Constant source)
have at least the following two parameters:
</p>

<table border=1 cellspacing=0 cellpadding=2>
  <tr><td><strong>offset</strong></td>
      <td>Value which is added to the signal</td>
  </tr>
  <tr><td><strong>startTime</strong></td>
      <td>Start time of signal. For time &lt; startTime,
                the output y is set to offset.</td>
  </tr>
</table>

<p>
The <strong>offset</strong> parameter is especially useful in order to shift
the corresponding source, such that at initial time the system
is stationary. To determine the corresponding value of offset,
usually requires a trimming calculation.
</p>
</html>",     revisions="<html>
<ul>
<li><em>October 21, 2002</em>
       by <a href=\"http://www.robotic.dlr.de/Martin.Otter/\">Martin Otter</a>
       and Christian Schweiger:<br>
       Integer sources added. Step, TimeTable and BooleanStep slightly changed.</li>
<li><em>Nov. 8, 1999</em>
       by <a href=\"mailto:christoph@clauss-it.com\">Christoph Clau&szlig;</a>,
       <a href=\"mailto:Andre.Schneider@eas.iis.fraunhofer.de\">Andre.Schneider@eas.iis.fraunhofer.de</a>,
       <a href=\"http://www.robotic.dlr.de/Martin.Otter/\">Martin Otter</a>:<br>
       New sources: Exponentials, TimeTable. Trapezoid slightly enhanced
       (nperiod=-1 is an infinite number of periods).</li>
<li><em>Oct. 31, 1999</em>
       by <a href=\"http://www.robotic.dlr.de/Martin.Otter/\">Martin Otter</a>:<br>
       <a href=\"mailto:christoph@clauss-it.com\">Christoph Clau&szlig;</a>,
       <a href=\"mailto:Andre.Schneider@eas.iis.fraunhofer.de\">Andre.Schneider@eas.iis.fraunhofer.de</a>,
       All sources vectorized. New sources: ExpSine, Trapezoid,
       BooleanConstant, BooleanStep, BooleanPulse, SampleTrigger.
       Improved documentation, especially detailed description of
       signals in diagram layer.</li>
<li><em>June 29, 1999</em>
       by <a href=\"http://www.robotic.dlr.de/Martin.Otter/\">Martin Otter</a>:<br>
       Realized a first version, based on an existing Dymola library
       of Dieter Moormann and Hilding Elmqvist.</li>
</ul>
</html>"));
    end Sources;

    package Tables
    "Library of blocks to interpolate in one and two-dimensional tables"
      extends Modelica.Icons.Package;

      block CombiTable1D
        "Table look-up in one dimension (matrix/file) with n inputs and n outputs"
        extends Modelica.Blocks.Interfaces.MIMOs(final n=size(columns, 1));
        parameter Boolean tableOnFile=false
          "= true, if table is defined on file or in function usertab"
          annotation (Dialog(group="Table data definition"));
        parameter Real table[:, :] = fill(0.0, 0, 2)
          "Table matrix (grid = first column; e.g., table=[0, 0; 1, 1; 2, 4])"
          annotation (Dialog(group="Table data definition",enable=not tableOnFile));
        parameter String tableName="NoName"
          "Table name on file or in function usertab (see docu)"
          annotation (Dialog(group="Table data definition",enable=tableOnFile));
        parameter String fileName="NoName" "File where matrix is stored"
          annotation (Dialog(
            group="Table data definition",
            enable=tableOnFile,
            loadSelector(filter="Text files (*.txt);;MATLAB MAT-files (*.mat)",
                caption="Open file in which table is present")));
        parameter Boolean verboseRead=true
          "= true, if info message that file is loading is to be printed"
          annotation (Dialog(group="Table data definition",enable=tableOnFile));
        parameter Integer columns[:]=2:size(table, 2)
          "Columns of table to be interpolated"
          annotation (Dialog(group="Table data interpretation"));
        parameter Modelica.Blocks.Types.Smoothness smoothness=Modelica.Blocks.Types.Smoothness.LinearSegments
          "Smoothness of table interpolation"
          annotation (Dialog(group="Table data interpretation"));
        parameter Modelica.Blocks.Types.Extrapolation extrapolation=Modelica.Blocks.Types.Extrapolation.LastTwoPoints
          "Extrapolation of data outside the definition range"
          annotation (Dialog(group="Table data interpretation"));
        parameter Boolean verboseExtrapolation=false
          "= true, if warning messages are to be printed if table input is outside the definition range"
          annotation (Dialog(group="Table data interpretation", enable=extrapolation == Modelica.Blocks.Types.Extrapolation.LastTwoPoints or extrapolation == Modelica.Blocks.Types.Extrapolation.HoldLastPoint));
        final parameter Real u_min=Internal.getTable1DAbscissaUmin(tableID)
          "Minimum abscissa value defined in table";
        final parameter Real u_max=Internal.getTable1DAbscissaUmax(tableID)
          "Maximum abscissa value defined in table";
    protected
        parameter Modelica.Blocks.Types.ExternalCombiTable1D tableID=
            Modelica.Blocks.Types.ExternalCombiTable1D(
              if tableOnFile then tableName else "NoName",
              if tableOnFile and fileName <> "NoName" and not Modelica.Utilities.Strings.isEmpty(fileName) then fileName else "NoName",
              table,
              columns,
              smoothness,
              extrapolation,
              if tableOnFile then verboseRead else false) "External table object";
        function readTableData =
          Modelica.Blocks.Tables.Internal.readTable1DData "Read table data from text or MATLAB MAT-file";
                                 // No longer used, but kept for backward compatibility
      equation
        if tableOnFile then
          assert(tableName <> "NoName",
            "tableOnFile = true and no table name given");
        else
          assert(size(table, 1) > 0 and size(table, 2) > 0,
            "tableOnFile = false and parameter table is an empty matrix");
        end if;

        if verboseExtrapolation and (
          extrapolation == Modelica.Blocks.Types.Extrapolation.LastTwoPoints or
          extrapolation == Modelica.Blocks.Types.Extrapolation.HoldLastPoint) then
          for i in 1:n loop
            assert(noEvent(u[i] >= u_min), "
Extrapolation warning: The value u["     + String(i) +"] (=" + String(u[i]) + ") must be greater or equal
than the minimum abscissa value u_min (="     + String(u_min) + ") defined in the table.
",     level=AssertionLevel.warning);
            assert(noEvent(u[i] <= u_max), "
Extrapolation warning: The value u["     + String(i) +"] (=" + String(u[i]) + ") must be less or equal
than the maximum abscissa value u_max (="     + String(u_max) + ") defined in the table.
",     level=AssertionLevel.warning);
          end for;
        end if;

        if smoothness == Modelica.Blocks.Types.Smoothness.ConstantSegments then
          for i in 1:n loop
            y[i] = Internal.getTable1DValueNoDer(tableID, i, u[i]);
          end for;
        else
          for i in 1:n loop
            y[i] = Internal.getTable1DValue(tableID, i, u[i]);
          end for;
        end if;
        annotation (
          Documentation(info="<html>
<p>
<strong>Univariate constant</strong>, <strong>linear</strong> or <strong>cubic Hermite
spline interpolation</strong> in <strong>one</strong> dimension of a
<strong>table</strong>.
Via parameter <strong>columns</strong> it can be defined how many columns of the
table are interpolated. If, e.g., columns={2,4}, it is assumed that 2 input
and 2 output signals are present and that the first output interpolates
the first input via column 2 and the second output interpolates the
second input via column 4 of the table matrix.
</p>
<p>
The grid points and function values are stored in a matrix \"table[i,j]\",
where the first column \"table[:,1]\" contains the grid points and the
other columns contain the data to be interpolated. Example:
</p>
<pre>
   table = [0,  0;
            1,  1;
            2,  4;
            4, 16]
   If, e.g., the input u = 1.0, the output y =  1.0,
       e.g., the input u = 1.5, the output y =  2.5,
       e.g., the input u = 2.0, the output y =  4.0,
       e.g., the input u =-1.0, the output y = -1.0 (i.e., extrapolation).
</pre>
<ul>
<li>The interpolation interval is found by a binary search where the interval used in the
    last call is used as start interval.</li>
<li>Via parameter <strong>smoothness</strong> it is defined how the data is interpolated:
<pre>
  smoothness = 1: Linear interpolation
             = 2: Akima interpolation: Smooth interpolation by cubic Hermite
                  splines such that der(y) is continuous, also if extrapolated.
             = 3: Constant segments
             = 4: Fritsch-Butland interpolation: Smooth interpolation by cubic
                  Hermite splines such that y preserves the monotonicity and
                  der(y) is continuous, also if extrapolated.
             = 5: Steffen interpolation: Smooth interpolation by cubic Hermite
                  splines such that y preserves the monotonicity and der(y)
                  is continuous, also if extrapolated.
</pre></li>
<li>Values <strong>outside</strong> of the table range, are computed by
    extrapolation according to the setting of parameter <strong>extrapolation</strong>:
<pre>
  extrapolation = 1: Hold the first or last value of the table,
                     if outside of the table scope.
                = 2: Extrapolate by using the derivative at the first/last table
                     points if outside of the table scope.
                     (If smoothness is LinearSegments or ConstantSegments
                     this means to extrapolate linearly through the first/last
                     two table points.).
                = 3: Periodically repeat the table data (periodical function).
                = 4: No extrapolation, i.e. extrapolation triggers an error
</pre></li>
<li>If the table has only <strong>one row</strong>, the table value is returned,
    independent of the value of the input signal.</li>
<li>The grid values (first column) have to be strictly increasing.</li>
</ul>
<p>
The table matrix can be defined in the following ways:
</p>
<ol>
<li>Explicitly supplied as <strong>parameter matrix</strong> \"table\",
    and the other parameters have the following values:
<pre>
   tableName is \"NoName\" or has only blanks,
   fileName  is \"NoName\" or has only blanks.
</pre></li>
<li><strong>Read</strong> from a <strong>file</strong> \"fileName\" where the matrix is stored as
    \"tableName\". Both text and MATLAB MAT-file format is possible.
    (The text format is described below).
    The MAT-file format comes in four different versions: v4, v6, v7 and v7.3.
    The library supports at least v4, v6 and v7 whereas v7.3 is optional.
    It is most convenient to generate the MAT-file from FreeMat or MATLAB&reg;
    by command
<pre>
   save tables.mat tab1 tab2 tab3
</pre>
    or Scilab by command
<pre>
   savematfile tables.mat tab1 tab2 tab3
</pre>
    when the three tables tab1, tab2, tab3 should be used from the model.<br>
    Note, a fileName can be defined as URI by using the helper function
    <a href=\"modelica://Modelica.Utilities.Files.loadResource\">loadResource</a>.</li>
<li>Statically stored in function \"usertab\" in file \"usertab.c\".
    The matrix is identified by \"tableName\". Parameter
    fileName = \"NoName\" or has only blanks. Row-wise storage is always to be
    preferred as otherwise the table is reallocated and transposed.
    See the <a href=\"modelica://Modelica.Blocks.Tables\">Tables</a> package
    documentation for more details.</li>
</ol>
<p>
When the constant \"NO_FILE_SYSTEM\" is defined, all file I/O related parts of the
source code are removed by the C-preprocessor, such that no access to files takes place.
</p>
<p>
If tables are read from a text file, the file needs to have the
following structure (\"-----\" is not part of the file content):
</p>
<pre>
-----------------------------------------------------
#1
double tab1(5,2)   # comment line
  0   0
  1   1
  2   4
  3   9
  4  16
double tab2(5,2)   # another comment line
  0   0
  2   2
  4   8
  6  18
  8  32
-----------------------------------------------------
</pre>
<p>
Note, that the first two characters in the file need to be
\"#1\" (a line comment defining the version number of the file format).
Afterwards, the corresponding matrix has to be declared
with type (= \"double\" or \"float\"), name and actual dimensions.
Finally, in successive rows of the file, the elements of the matrix
have to be given. The elements have to be provided as a sequence of
numbers in row-wise order (therefore a matrix row can span several
lines in the file and need not start at the beginning of a line).
Numbers have to be given according to C syntax (such as 2.3, -2, +2.e4).
Number separators are spaces, tab (\\t), comma (,), or semicolon (;).
Several matrices may be defined one after another. Line comments start
with the hash symbol (#) and can appear everywhere.
Text files should either be ASCII or UTF-8 encoded, where UTF-8 encoded strings are only allowed in line comments and an optional UTF-8 BOM at the start of the text file is ignored.
Other characters, like trailing non comments, are not allowed in the file.
</p>
<p>
MATLAB is a registered trademark of The MathWorks, Inc.
</p>
</html>"),Icon(
          coordinateSystem(preserveAspectRatio=true,
            extent={{-100.0,-100.0},{100.0,100.0}}),
            graphics={
          Line(points={{-60.0,40.0},{-60.0,-40.0},{60.0,-40.0},{60.0,40.0},{30.0,40.0},{30.0,-40.0},{-30.0,-40.0},{-30.0,40.0},{-60.0,40.0},{-60.0,20.0},{60.0,20.0},{60.0,0.0},{-60.0,0.0},{-60.0,-20.0},{60.0,-20.0},{60.0,-40.0},{-60.0,-40.0},{-60.0,40.0},{60.0,40.0},{60.0,-40.0}}),
          Line(points={{0.0,40.0},{0.0,-40.0}}),
          Rectangle(fillColor={255,215,136},
            fillPattern=FillPattern.Solid,
            extent={{-60.0,20.0},{-30.0,40.0}}),
          Rectangle(fillColor={255,215,136},
            fillPattern=FillPattern.Solid,
            extent={{-60.0,0.0},{-30.0,20.0}}),
          Rectangle(fillColor={255,215,136},
            fillPattern=FillPattern.Solid,
            extent={{-60.0,-20.0},{-30.0,0.0}}),
          Rectangle(fillColor={255,215,136},
            fillPattern=FillPattern.Solid,
            extent={{-60.0,-40.0},{-30.0,-20.0}})}),
          Diagram(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{
                  100,100}}), graphics={
              Rectangle(
                extent={{-60,60},{60,-60}},
                fillColor={235,235,235},
                fillPattern=FillPattern.Solid,
                lineColor={0,0,255}),
              Line(points={{-100,0},{-58,0}}, color={0,0,255}),
              Line(points={{60,0},{100,0}}, color={0,0,255}),
              Text(
                extent={{-100,100},{100,64}},
                textString="Univariate constant, linear or cubic Hermite spline table interpolation",
                lineColor={0,0,255}),
              Line(points={{-54,40},{-54,-40},{54,-40},{54,40},{28,40},{28,-40},{-28,
                    -40},{-28,40},{-54,40},{-54,20},{54,20},{54,0},{-54,0},{-54,-20},
                    {54,-20},{54,-40},{-54,-40},{-54,40},{54,40},{54,-40}}, color={
                    0,0,0}),
              Line(points={{0,40},{0,-40}}),
              Rectangle(
                extent={{-54,40},{-28,20}},
                fillColor={255,255,0},
                fillPattern=FillPattern.Solid),
              Rectangle(
                extent={{-54,20},{-28,0}},
                fillColor={255,255,0},
                fillPattern=FillPattern.Solid),
              Rectangle(
                extent={{-54,0},{-28,-20}},
                fillColor={255,255,0},
                fillPattern=FillPattern.Solid),
              Rectangle(
                extent={{-54,-20},{-28,-40}},
                fillColor={255,255,0},
                fillPattern=FillPattern.Solid),
              Text(
                extent={{-50,54},{-32,42}},
                textString="u[1]/[2]",
                lineColor={0,0,255}),
              Text(
                extent={{-24,54},{0,42}},
                textString="y[1]",
                lineColor={0,0,255}),
              Text(
                extent={{-2,-40},{30,-54}},
                textString="columns",
                lineColor={0,0,255}),
              Text(
                extent={{2,54},{26,42}},
                textString="y[2]",
                lineColor={0,0,255})}));
      end CombiTable1D;

      block CombiTable1Ds
        "Table look-up in one dimension (matrix/file) with one input and n outputs"
        extends Modelica.Blocks.Interfaces.SIMO(final nout=size(columns, 1));
        parameter Boolean tableOnFile=false
          "= true, if table is defined on file or in function usertab"
          annotation (Dialog(group="Table data definition"));
        parameter Real table[:, :] = fill(0.0, 0, 2)
          "Table matrix (grid = first column; e.g., table=[0, 0; 1, 1; 2, 4])"
          annotation (Dialog(group="Table data definition",enable=not tableOnFile));
        parameter String tableName="NoName"
          "Table name on file or in function usertab (see docu)"
          annotation (Dialog(group="Table data definition",enable=tableOnFile));
        parameter String fileName="NoName" "File where matrix is stored"
          annotation (Dialog(
            group="Table data definition",
            enable=tableOnFile,
            loadSelector(filter="Text files (*.txt);;MATLAB MAT-files (*.mat)",
                caption="Open file in which table is present")));
        parameter Boolean verboseRead=true
          "= true, if info message that file is loading is to be printed"
          annotation (Dialog(group="Table data definition",enable=tableOnFile));
        parameter Integer columns[:]=2:size(table, 2)
          "Columns of table to be interpolated"
          annotation (Dialog(group="Table data interpretation"));
        parameter Modelica.Blocks.Types.Smoothness smoothness=Modelica.Blocks.Types.Smoothness.LinearSegments
          "Smoothness of table interpolation"
          annotation (Dialog(group="Table data interpretation"));
        parameter Modelica.Blocks.Types.Extrapolation extrapolation=Modelica.Blocks.Types.Extrapolation.LastTwoPoints
          "Extrapolation of data outside the definition range"
          annotation (Dialog(group="Table data interpretation"));
        parameter Boolean verboseExtrapolation=false
          "= true, if warning messages are to be printed if table input is outside the definition range"
          annotation (Dialog(group="Table data interpretation", enable=extrapolation == Modelica.Blocks.Types.Extrapolation.LastTwoPoints or extrapolation == Modelica.Blocks.Types.Extrapolation.HoldLastPoint));
        final parameter Real u_min=Internal.getTable1DAbscissaUmin(tableID)
          "Minimum abscissa value defined in table";
        final parameter Real u_max=Internal.getTable1DAbscissaUmax(tableID)
          "Maximum abscissa value defined in table";
    protected
        parameter Modelica.Blocks.Types.ExternalCombiTable1D tableID=
            Modelica.Blocks.Types.ExternalCombiTable1D(
              if tableOnFile then tableName else "NoName",
              if tableOnFile and fileName <> "NoName" and not Modelica.Utilities.Strings.isEmpty(fileName) then fileName else "NoName",
              table,
              columns,
              smoothness,
              extrapolation,
              if tableOnFile then verboseRead else false) "External table object";
        function readTableData =
          Modelica.Blocks.Tables.Internal.readTable1DData "Read table data from text or MATLAB MAT-file";
                                 // No longer used, but kept for backward compatibility
      equation
        if tableOnFile then
          assert(tableName <> "NoName",
            "tableOnFile = true and no table name given");
        else
          assert(size(table, 1) > 0 and size(table, 2) > 0,
            "tableOnFile = false and parameter table is an empty matrix");
        end if;

        if verboseExtrapolation and (
          extrapolation == Modelica.Blocks.Types.Extrapolation.LastTwoPoints or
          extrapolation == Modelica.Blocks.Types.Extrapolation.HoldLastPoint) then
          assert(noEvent(u >= u_min), "
Extrapolation warning: The value u (="     + String(u) + ") must be greater or equal
than the minimum abscissa value u_min (="     + String(u_min) + ") defined in the table.
",     level=AssertionLevel.warning);
          assert(noEvent(u <= u_max), "
Extrapolation warning: The value u (="     + String(u) + ") must be less or equal
than the maximum abscissa value u_max (="     + String(u_max) + ") defined in the table.
",     level=AssertionLevel.warning);
        end if;

        if smoothness == Modelica.Blocks.Types.Smoothness.ConstantSegments then
          for i in 1:nout loop
            y[i] = Internal.getTable1DValueNoDer(tableID, i, u);
          end for;
        else
          for i in 1:nout loop
            y[i] = Internal.getTable1DValue(tableID, i, u);
          end for;
        end if;
        annotation (
          Documentation(info="<html>
<p>
<strong>Univariate constant</strong>, <strong>linear</strong> or <strong>cubic Hermite
spline interpolation</strong> in <strong>one</strong> dimension of a
<strong>table</strong>.
Via parameter <strong>columns</strong> it can be defined how many columns of the
table are interpolated. If, e.g., columns={2,4}, it is assumed that
2 output signals are present and that the first output interpolates
via column 2 and the second output interpolates via column 4 of the
table matrix.
</p>
<p>
The grid points and function values are stored in a matrix \"table[i,j]\",
where the first column \"table[:,1]\" contains the grid points and the
other columns contain the data to be interpolated. Example:
</p>
<pre>
   table = [0,  0;
            1,  1;
            2,  4;
            4, 16]
   If, e.g., the input u = 1.0, the output y =  1.0,
       e.g., the input u = 1.5, the output y =  2.5,
       e.g., the input u = 2.0, the output y =  4.0,
       e.g., the input u =-1.0, the output y = -1.0 (i.e., extrapolation).
</pre>
<ul>
<li>The interpolation interval is found by a binary search where the interval used in the
    last call is used as start interval.</li>
<li>Via parameter <strong>smoothness</strong> it is defined how the data is interpolated:
<pre>
  smoothness = 1: Linear interpolation
             = 2: Akima interpolation: Smooth interpolation by cubic Hermite
                  splines such that der(y) is continuous, also if extrapolated.
             = 3: Constant segments
             = 4: Fritsch-Butland interpolation: Smooth interpolation by cubic
                  Hermite splines such that y preserves the monotonicity and
                  der(y) is continuous, also if extrapolated.
             = 5: Steffen interpolation: Smooth interpolation by cubic Hermite
                  splines such that y preserves the monotonicity and der(y)
                  is continuous, also if extrapolated.
</pre></li>
<li>Values <strong>outside</strong> of the table range, are computed by
    extrapolation according to the setting of parameter <strong>extrapolation</strong>:
<pre>
  extrapolation = 1: Hold the first or last value of the table,
                     if outside of the table scope.
                = 2: Extrapolate by using the derivative at the first/last table
                     points if outside of the table scope.
                     (If smoothness is LinearSegments or ConstantSegments
                     this means to extrapolate linearly through the first/last
                     two table points.).
                = 3: Periodically repeat the table data (periodical function).
                = 4: No extrapolation, i.e. extrapolation triggers an error
</pre></li>
<li>If the table has only <strong>one row</strong>, the table value is returned,
    independent of the value of the input signal.</li>
<li>The grid values (first column) have to be strictly increasing.</li>
</ul>
<p>
The table matrix can be defined in the following ways:
</p>
<ol>
<li>Explicitly supplied as <strong>parameter matrix</strong> \"table\",
    and the other parameters have the following values:
<pre>
   tableName is \"NoName\" or has only blanks,
   fileName  is \"NoName\" or has only blanks.
</pre></li>
<li><strong>Read</strong> from a <strong>file</strong> \"fileName\" where the matrix is stored as
    \"tableName\". Both text and MATLAB MAT-file format is possible.
    (The text format is described below).
    The MAT-file format comes in four different versions: v4, v6, v7 and v7.3.
    The library supports at least v4, v6 and v7 whereas v7.3 is optional.
    It is most convenient to generate the MAT-file from FreeMat or MATLAB&reg;
    by command
<pre>
   save tables.mat tab1 tab2 tab3
</pre>
    or Scilab by command
<pre>
   savematfile tables.mat tab1 tab2 tab3
</pre>
    when the three tables tab1, tab2, tab3 should be used from the model.<br>
    Note, a fileName can be defined as URI by using the helper function
    <a href=\"modelica://Modelica.Utilities.Files.loadResource\">loadResource</a>.</li>
<li>Statically stored in function \"usertab\" in file \"usertab.c\".
    The matrix is identified by \"tableName\". Parameter
    fileName = \"NoName\" or has only blanks. Row-wise storage is always to be
    preferred as otherwise the table is reallocated and transposed.
    See the <a href=\"modelica://Modelica.Blocks.Tables\">Tables</a> package
    documentation for more details.</li>
</ol>
<p>
When the constant \"NO_FILE_SYSTEM\" is defined, all file I/O related parts of the
source code are removed by the C-preprocessor, such that no access to files takes place.
</p>
<p>
If tables are read from a text file, the file needs to have the
following structure (\"-----\" is not part of the file content):
</p>
<pre>
-----------------------------------------------------
#1
double tab1(5,2)   # comment line
  0   0
  1   1
  2   4
  3   9
  4  16
double tab2(5,2)   # another comment line
  0   0
  2   2
  4   8
  6  18
  8  32
-----------------------------------------------------
</pre>
<p>
Note, that the first two characters in the file need to be
\"#1\" (a line comment defining the version number of the file format).
Afterwards, the corresponding matrix has to be declared
with type (= \"double\" or \"float\"), name and actual dimensions.
Finally, in successive rows of the file, the elements of the matrix
have to be given. The elements have to be provided as a sequence of
numbers in row-wise order (therefore a matrix row can span several
lines in the file and need not start at the beginning of a line).
Numbers have to be given according to C syntax (such as 2.3, -2, +2.e4).
Number separators are spaces, tab (\\t), comma (,), or semicolon (;).
Several matrices may be defined one after another. Line comments start
with the hash symbol (#) and can appear everywhere.
Text files should either be ASCII or UTF-8 encoded, where UTF-8 encoded strings are only allowed in line comments and an optional UTF-8 BOM at the start of the text file is ignored.
Other characters, like trailing non comments, are not allowed in the file.
</p>
<p>
MATLAB is a registered trademark of The MathWorks, Inc.
</p>
</html>"),Icon(
          coordinateSystem(preserveAspectRatio=true,
            extent={{-100.0,-100.0},{100.0,100.0}}),
            graphics={
          Line(points={{-60.0,40.0},{-60.0,-40.0},{60.0,-40.0},{60.0,40.0},{30.0,40.0},{30.0,-40.0},{-30.0,-40.0},{-30.0,40.0},{-60.0,40.0},{-60.0,20.0},{60.0,20.0},{60.0,0.0},{-60.0,0.0},{-60.0,-20.0},{60.0,-20.0},{60.0,-40.0},{-60.0,-40.0},{-60.0,40.0},{60.0,40.0},{60.0,-40.0}}),
          Line(points={{0.0,40.0},{0.0,-40.0}}),
          Rectangle(fillColor={255,215,136},
            fillPattern=FillPattern.Solid,
            extent={{-60.0,20.0},{-30.0,40.0}}),
          Rectangle(fillColor={255,215,136},
            fillPattern=FillPattern.Solid,
            extent={{-60.0,0.0},{-30.0,20.0}}),
          Rectangle(fillColor={255,215,136},
            fillPattern=FillPattern.Solid,
            extent={{-60.0,-20.0},{-30.0,0.0}}),
          Rectangle(fillColor={255,215,136},
            fillPattern=FillPattern.Solid,
            extent={{-60.0,-40.0},{-30.0,-20.0}})}),
          Diagram(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{
                  100,100}}), graphics={
              Rectangle(
                extent={{-60,60},{60,-60}},
                fillColor={235,235,235},
                fillPattern=FillPattern.Solid,
                lineColor={0,0,255}),
              Line(points={{-100,0},{-58,0}}, color={0,0,255}),
              Line(points={{60,0},{100,0}}, color={0,0,255}),
              Text(
                extent={{-100,100},{100,64}},
                textString="Univariate constant, linear or cubic Hermite spline table interpolation",
                lineColor={0,0,255}),
              Line(points={{-54,40},{-54,-40},{54,-40},{54,40},{28,40},{28,-40},{-28,
                    -40},{-28,40},{-54,40},{-54,20},{54,20},{54,0},{-54,0},{-54,-20},
                    {54,-20},{54,-40},{-54,-40},{-54,40},{54,40},{54,-40}}, color={
                    0,0,0}),
              Line(points={{0,40},{0,-40}}),
              Rectangle(
                extent={{-54,40},{-28,20}},
                fillColor={255,255,0},
                fillPattern=FillPattern.Solid),
              Rectangle(
                extent={{-54,20},{-28,0}},
                fillColor={255,255,0},
                fillPattern=FillPattern.Solid),
              Rectangle(
                extent={{-54,0},{-28,-20}},
                fillColor={255,255,0},
                fillPattern=FillPattern.Solid),
              Rectangle(
                extent={{-54,-20},{-28,-40}},
                fillColor={255,255,0},
                fillPattern=FillPattern.Solid),
              Text(
                extent={{-52,56},{-34,44}},
                textString="u",
                lineColor={0,0,255}),
              Text(
                extent={{-22,54},{2,42}},
                textString="y[1]",
                lineColor={0,0,255}),
              Text(
                extent={{4,54},{28,42}},
                textString="y[2]",
                lineColor={0,0,255}),
              Text(
                extent={{0,-40},{32,-54}},
                textString="columns",
                lineColor={0,0,255})}));
      end CombiTable1Ds;

      package Internal
      "Internal external object definitions for table functions that should not be directly utilized by the user"
        extends Modelica.Icons.InternalPackage;

        function readTable1DData "Read table data from text or MATLAB MAT-file"
          extends Modelica.Icons.Function;
          input Modelica.Blocks.Types.ExternalCombiTable1D tableID;
          input Boolean forceRead = false
            "= true: Force reading of table data; = false: Only read, if not yet read.";
          input Boolean verboseRead = true
            "= true: Print info message; = false: No info message";
          output Real readSuccess "Table read success";
          external"C" readSuccess = ModelicaStandardTables_CombiTable1D_read(tableID, forceRead, verboseRead)
            annotation (Library={"ModelicaStandardTables", "ModelicaIO", "ModelicaMatIO", "zlib"});
          annotation(__ModelicaAssociation_Impure=true);
        end readTable1DData;

        function getTable1DValue "Interpolate 1-dim. table defined by matrix"
          extends Modelica.Icons.Function;
          input Modelica.Blocks.Types.ExternalCombiTable1D tableID;
          input Integer icol;
          input Real u;
          output Real y;
          external"C" y = ModelicaStandardTables_CombiTable1D_getValue(tableID, icol, u)
            annotation (Library={"ModelicaStandardTables", "ModelicaIO", "ModelicaMatIO", "zlib"});
          annotation (derivative = getDerTable1DValue);
        end getTable1DValue;

        function getTable1DValueNoDer
          "Interpolate 1-dim. table defined by matrix (but do not provide a derivative function)"
          extends Modelica.Icons.Function;
          input Modelica.Blocks.Types.ExternalCombiTable1D tableID;
          input Integer icol;
          input Real u;
          output Real y;
          external"C" y = ModelicaStandardTables_CombiTable1D_getValue(tableID, icol, u)
            annotation (Library={"ModelicaStandardTables", "ModelicaIO", "ModelicaMatIO", "zlib"});
        end getTable1DValueNoDer;

        function getDerTable1DValue
          "Derivative of interpolated 1-dim. table defined by matrix"
          extends Modelica.Icons.Function;
          input Modelica.Blocks.Types.ExternalCombiTable1D tableID;
          input Integer icol;
          input Real u;
          input Real der_u;
          output Real der_y;
          external"C" der_y = ModelicaStandardTables_CombiTable1D_getDerValue(tableID, icol, u, der_u)
            annotation (Library={"ModelicaStandardTables", "ModelicaIO", "ModelicaMatIO", "zlib"});
        end getDerTable1DValue;

        function getTable1DAbscissaUmin
          "Return minimum abscissa value of 1-dim. table defined by matrix"
          extends Modelica.Icons.Function;
          input Modelica.Blocks.Types.ExternalCombiTable1D tableID;
          output Real uMin "Minimum abscissa value in table";
          external"C" uMin = ModelicaStandardTables_CombiTable1D_minimumAbscissa(tableID)
            annotation (Library={"ModelicaStandardTables", "ModelicaIO", "ModelicaMatIO", "zlib"});
        end getTable1DAbscissaUmin;

        function getTable1DAbscissaUmax
          "Return maximum abscissa value of 1-dim. table defined by matrix"
          extends Modelica.Icons.Function;
          input Modelica.Blocks.Types.ExternalCombiTable1D tableID;
          output Real uMax "Maximum abscissa value in table";
          external"C" uMax = ModelicaStandardTables_CombiTable1D_maximumAbscissa(tableID)
            annotation (Library={"ModelicaStandardTables", "ModelicaIO", "ModelicaMatIO", "zlib"});
        end getTable1DAbscissaUmax;
      end Internal;
      annotation (Documentation(info="<html>
<p>This package contains blocks for one- and two-dimensional interpolation in tables.</p>
<h4>Special interest topic: Statically stored tables for real-time simulation targets</h4>
<p>Especially for use on real-time platform targets (e.g., HIL-simulators) with <strong>no file system</strong>, it is possible to statically
store tables using a function &quot;usertab&quot; in a file conventionally named &quot;usertab.c&quot;. This can be more efficient than providing the tables as Modelica parameter arrays.</p>
<p>This is achieved by providing the tables in a specific structure as C-code and compiling that C-code together with the rest of the simulation model into a binary
that can be executed on the target platform. The &quot;Resources/Data/Tables/&quot; subdirectory of the MSL installation directory contains the files
<a href=\"modelica://Modelica/Resources/Data/Tables/usertab.c\">&quot;usertab.c&quot;</a> and <a href=\"modelica://Modelica/Resources/Data/Tables/usertab.h\">&quot;usertab.h&quot;</a>
that can be used as a template for own developments. While &quot;usertab.c&quot; would be typically used unmodified, the
&quot;usertab.h&quot; needs to adapted for the own needs.</p>
<p>In order to work it is necessary that the compiler pulls in the &quot;usertab.c&quot; file. Different Modelica tools might provide different mechanisms to do so.
Please consult the respective documentation/support for your Modelica tool.</p>
<p>A possible (though a bit &quot;hackish&quot;) Modelica standard conformant approach is to pull in the required files by utilizing a &quot;dummy&quot;-function that uses the Modelica external function
interface to pull in the required &quot;usertab.c&quot;. An example how this can be done is given below.</p>
<pre>
model Test25_usertab \"Test utilizing the usertab.c interface\"
  extends Modelica.Icons.Example;
public
  Modelica.Blocks.Sources.RealExpression realExpression(y=getUsertab(t_new.y))
    annotation (Placement(transformation(extent={{-40,-34},{-10,-14}})));
  Modelica.Blocks.Tables.CombiTable1D t_new(tableOnFile=true, tableName=\"TestTable_1D_a\")
    annotation (Placement(transformation(extent={{-40,0},{-20,20}})));
  Modelica.Blocks.Sources.Clock clock
    annotation (Placement(transformation(extent={{-80,0},{-60,20}})));
protected
  encapsulated function getUsertab
    input Real dummy_u[:];
    output Real dummy_y;
    external \"C\" dummy_y=  mydummyfunc(dummy_u);
    annotation(IncludeDirectory=\"modelica://Modelica/Resources/Data/Tables\",
           Include = \"#include \"usertab.c\"
double mydummyfunc(double* dummy_in) {
   return 0;
}
\");
  end getUsertab;
equation
  connect(clock.y,t_new. u[1]) annotation (Line(
      points={{-59,10},{-42,10}}, color={0,0,127}));
  annotation (experiment(StartTime=0, StopTime=5), uses(Modelica(version=\"3.2.2\")));
end Test25_usertab;
</pre>
</html>"),     Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},
                {100,100}}), graphics={
            Rectangle(
              extent={{-76,-26},{80,-76}},
              lineColor={95,95,95},
              fillColor={235,235,235},
              fillPattern=FillPattern.Solid),
            Rectangle(
              extent={{-76,24},{80,-26}},
              lineColor={95,95,95},
              fillColor={235,235,235},
              fillPattern=FillPattern.Solid),
            Rectangle(
              extent={{-76,74},{80,24}},
              lineColor={95,95,95},
              fillColor={235,235,235},
              fillPattern=FillPattern.Solid),
            Line(
              points={{-28,74},{-28,-76}},
              color={95,95,95}),
            Line(
              points={{24,74},{24,-76}},
              color={95,95,95})}));
    end Tables;

    package Types
    "Library of constants, external objects and types with choices, especially to build menus"
      extends Modelica.Icons.TypesPackage;

      type Smoothness = enumeration(
        LinearSegments   "Table points are linearly interpolated",
        ContinuousDerivative
            "Table points are interpolated (by Akima splines) such that the first derivative is continuous",
        ConstantSegments
            "Table points are not interpolated, but the value from the previous abscissa point is returned",
        MonotoneContinuousDerivative1
            "Table points are interpolated (by Fritsch-Butland splines) such that the monotonicity is preserved and the first derivative is continuous",
        MonotoneContinuousDerivative2
            "Table points are interpolated (by Steffen splines) such that the monotonicity is preserved and the first derivative is continuous")
        "Enumeration defining the smoothness of table interpolation";

        type Extrapolation = enumeration(
        HoldLastPoint
            "Hold the first/last table point outside of the table scope",
        LastTwoPoints
            "Extrapolate by using the derivative at the first/last table points outside of the table scope",
        Periodic   "Repeat the table scope periodically",
        NoExtrapolation   "Extrapolation triggers an error")
        "Enumeration defining the extrapolation of table interpolation";

        type Init = enumeration(
        NoInit
            "No initialization (start values are used as guess values with fixed=false)",
        SteadyState
            "Steady state initialization (derivatives of states are zero)",
        InitialState   "Initialization with initial states",
        InitialOutput
            "Initialization with initial outputs (and steady state of the states if possible)")
        "Enumeration defining initialization of a block" annotation (Evaluate=true,
        Documentation(info="<html>
  <p>The following initialization alternatives are available:</p>
  <dl>
    <dt><code><strong>NoInit</strong></code></dt>
      <dd>No initialization (start values are used as guess values with <code>fixed=false</code>)</dd>
    <dt><code><strong>SteadyState</strong></code></dt>
      <dd>Steady state initialization (derivatives of states are zero)</dd>
    <dt><code><strong>InitialState</strong></code></dt>
      <dd>Initialization with initial states</dd>
    <dt><code><strong>InitialOutput</strong></code></dt>
      <dd>Initialization with initial outputs (and steady state of the states if possible)</dd>
  </dl>
</html>"));

        type InitPID = enumeration(
        NoInit
            "No initialization (start values are used as guess values with fixed=false)",
        SteadyState
            "Steady state initialization (derivatives of states are zero)",
        InitialState   "Initialization with initial states",
        InitialOutput
            "Initialization with initial outputs (and steady state of the states if possible)",
        DoNotUse_InitialIntegratorState
            "Do not use, only for backward compatibility (initialize only integrator state)")
        "Enumeration defining initialization of PID and LimPID blocks" annotation (
          Evaluate=true, Documentation(info="<html>
<p>
This initialization type is identical to <a href=\"modelica://Modelica.Blocks.Types.Init\">Types.Init</a> and has just one
additional option <strong><code>DoNotUse_InitialIntegratorState</code></strong>. This option
is introduced in order that the default initialization for the
<code>Continuous.PID</code> and <code>Continuous.LimPID</code> blocks are backward
compatible. In Modelica 2.2, the integrators have been initialized
with their given states where as the D-part has not been initialized.
The option <strong><code>DoNotUse_InitialIntegratorState</code></strong> leads to this
initialization definition.
</p>

 <p>The following initialization alternatives are available:</p>
  <dl>
    <dt><code><strong>NoInit</strong></code></dt>
      <dd>No initialization (start values are used as guess values with <code>fixed=false</code>)</dd>
    <dt><code><strong>SteadyState</strong></code></dt>
      <dd>Steady state initialization (derivatives of states are zero)</dd>
    <dt><code><strong>InitialState</strong></code></dt>
      <dd>Initialization with initial states</dd>
    <dt><code><strong>InitialOutput</strong></code></dt>
      <dd>Initialization with initial outputs (and steady state of the states if possible)</dd>
    <dt><code><strong>DoNotUse_InitialIntegratorState</strong></code></dt>
      <dd>Do not use, only for backward compatibility (initialize only integrator state)</dd>
  </dl>
</html>"));

       type SimpleController = enumeration(
        P   "P controller",
        PI   "PI controller",
        PD   "PD controller",
        PID   "PID controller")
        "Enumeration defining P, PI, PD, or PID simple controller type" annotation (
         Evaluate=true);

      type AnalogFilter = enumeration(
        CriticalDamping   "Filter with critical damping",
        Bessel   "Bessel filter",
        Butterworth   "Butterworth filter",
        ChebyshevI   "Chebyshev I filter")
        "Enumeration defining the method of filtering" annotation (Evaluate=true);

      type FilterType = enumeration(
        LowPass   "Low pass filter",
        HighPass   "High pass filter",
        BandPass   "Band pass filter",
        BandStop   "Band stop / notch filter")
        "Enumeration of analog filter types (low, high, band pass or band stop filter)"
        annotation (Evaluate=true);

      type LimiterHomotopy = enumeration(
        NoHomotopy   "Homotopy is not used",
        Linear   "Simplified model without limits",
        UpperLimit   "Simplified model fixed at upper limit",
        LowerLimit   "Simplified model fixed at lower limit")
        "Enumeration defining use of homotopy in limiter components" annotation (Evaluate=true);

      class ExternalCombiTable1D
        "External object of 1-dim. table defined by matrix"
        extends ExternalObject;

        function constructor "Initialize 1-dim. table defined by matrix"
          extends Modelica.Icons.Function;
          input String tableName "Table name";
          input String fileName "File name";
          input Real table[:, :];
          input Integer columns[:];
          input Modelica.Blocks.Types.Smoothness smoothness;
          input Modelica.Blocks.Types.Extrapolation extrapolation=Modelica.Blocks.Types.Extrapolation.LastTwoPoints;
          input Boolean verboseRead=true "= true: Print info message; = false: No info message";
          output ExternalCombiTable1D externalCombiTable1D;
        external"C" externalCombiTable1D = ModelicaStandardTables_CombiTable1D_init2(
                fileName,
                tableName,
                table,
                size(table, 1),
                size(table, 2),
                columns,
                size(columns, 1),
                smoothness,
                extrapolation,
                verboseRead) annotation (Library={"ModelicaStandardTables", "ModelicaIO", "ModelicaMatIO", "zlib"});
        end constructor;

        function destructor "Terminate 1-dim. table defined by matrix"
          extends Modelica.Icons.Function;
          input ExternalCombiTable1D externalCombiTable1D;
        external"C" ModelicaStandardTables_CombiTable1D_close(externalCombiTable1D)
            annotation (Library={"ModelicaStandardTables", "ModelicaIO", "ModelicaMatIO", "zlib"});
        end destructor;

      end ExternalCombiTable1D;
      annotation (Documentation(info="<html>
<p>
In this package <strong>types</strong>, <strong>constants</strong> and <strong>external objects</strong> are defined that are used
in library Modelica.Blocks. The types have additional annotation choices
definitions that define the menus to be built up in the graphical
user interface when the type is used as parameter in a declaration.
</p>
</html>"));
    end Types;

    package Icons "Icons for Blocks"
        extends Modelica.Icons.IconsPackage;

        partial block Block "Basic graphical layout of input/output block"

          annotation (
            Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{
                  100,100}}), graphics={Rectangle(
                extent={{-100,-100},{100,100}},
                lineColor={0,0,127},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid), Text(
                extent={{-150,150},{150,110}},
                textString="%name",
                lineColor={0,0,255})}),
          Documentation(info="<html>
<p>
Block that has only the basic icon for an input/output
block (no declarations, no equations). Most blocks
of package Modelica.Blocks inherit directly or indirectly
from this block.
</p>
</html>"));

        end Block;

        partial block DiscreteBlock
        "Graphical layout of discrete block component icon"

          annotation (Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,
                  -100},{100,100}}), graphics={Rectangle(
                extent={{-100,-100},{100,100}},
                lineColor={0,0,127},
                fillColor={223,211,169},
                borderPattern=BorderPattern.Raised,
                fillPattern=FillPattern.Solid), Text(
                extent={{-150,150},{150,110}},
                textString="%name",
                lineColor={0,0,255})}),
                               Documentation(info="<html>
<p>
Block that has only the basic icon for an input/output,
discrete block (no declarations, no equations), e.g.,
from Blocks.Discrete.
</p>
</html>"));
        end DiscreteBlock;

      partial block PartialBooleanBlock "Basic graphical layout of logical block"

        annotation (Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,
                  -100},{100,100}}), graphics={Rectangle(
                extent={{-100,100},{100,-100}},
                fillColor={210,210,210},
                fillPattern=FillPattern.Solid,
                borderPattern=BorderPattern.Raised), Text(
                extent={{-150,150},{150,110}},
                textString="%name",
                lineColor={0,0,255})}), Documentation(info="<html>
<p>
Block that has only the basic icon for an input/output,
Boolean block (no declarations, no equations) used especially
in the Blocks.Logical library.
</p>
</html>"));
      end PartialBooleanBlock;
    end Icons;
  annotation (Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100.0,-100.0},{100.0,100.0}}), graphics={
        Rectangle(
          origin={0.0,35.1488},
          fillColor={255,255,255},
          extent={{-30.0,-20.1488},{30.0,20.1488}}),
        Rectangle(
          origin={0.0,-34.8512},
          fillColor={255,255,255},
          extent={{-30.0,-20.1488},{30.0,20.1488}}),
        Line(
          origin={-51.25,0.0},
          points={{21.25,-35.0},{-13.75,-35.0},{-13.75,35.0},{6.25,35.0}}),
        Polygon(
          origin={-40.0,35.0},
          pattern=LinePattern.None,
          fillPattern=FillPattern.Solid,
          points={{10.0,0.0},{-5.0,5.0},{-5.0,-5.0}}),
        Line(
          origin={51.25,0.0},
          points={{-21.25,35.0},{13.75,35.0},{13.75,-35.0},{-6.25,-35.0}}),
        Polygon(
          origin={40.0,-35.0},
          pattern=LinePattern.None,
          fillPattern=FillPattern.Solid,
          points={{-10.0,0.0},{5.0,5.0},{5.0,-5.0}})}), Documentation(info="<html>
<p>
This library contains input/output blocks to build up block diagrams.
</p>

<dl>
<dt><strong>Main Author:</strong></dt>
<dd><a href=\"http://www.robotic.dlr.de/Martin.Otter/\">Martin Otter</a><br>
    Deutsches Zentrum f&uuml;r Luft und Raumfahrt e. V. (DLR)<br>
    Oberpfaffenhofen<br>
    Postfach 1116<br>
    D-82230 Wessling<br>
    email: <a href=\"mailto:Martin.Otter@dlr.de\">Martin.Otter@dlr.de</a><br></dd>
</dl>
<p>
Copyright &copy; 1998-2019, Modelica Association and contributors
</p>
</html>",   revisions="<html>
<ul>
<li><em>June 23, 2004</em>
       by <a href=\"http://www.robotic.dlr.de/Martin.Otter/\">Martin Otter</a>:<br>
       Introduced new block connectors and adapted all blocks to the new connectors.
       Included subpackages Continuous, Discrete, Logical, Nonlinear from
       package ModelicaAdditions.Blocks.
       Included subpackage ModelicaAdditions.Table in Modelica.Blocks.Sources
       and in the new package Modelica.Blocks.Tables.
       Added new blocks to Blocks.Sources and Blocks.Logical.
       </li>
<li><em>October 21, 2002</em>
       by <a href=\"http://www.robotic.dlr.de/Martin.Otter/\">Martin Otter</a>
       and Christian Schweiger:<br>
       New subpackage Examples, additional components.
       </li>
<li><em>June 20, 2000</em>
       by <a href=\"http://www.robotic.dlr.de/Martin.Otter/\">Martin Otter</a> and
       Michael Tiller:<br>
       Introduced a replaceable signal type into
       Blocks.Interfaces.RealInput/RealOutput:
<pre>
   replaceable type SignalType = Real
</pre>
       in order that the type of the signal of an input/output block
       can be changed to a physical type, for example:
<pre>
   Sine sin1(outPort(redeclare type SignalType=Modelica.SIunits.Torque))
</pre>
      </li>
<li><em>Sept. 18, 1999</em>
       by <a href=\"http://www.robotic.dlr.de/Martin.Otter/\">Martin Otter</a>:<br>
       Renamed to Blocks. New subpackages Math, Nonlinear.
       Additional components in subpackages Interfaces, Continuous
       and Sources.</li>
<li><em>June 30, 1999</em>
       by <a href=\"http://www.robotic.dlr.de/Martin.Otter/\">Martin Otter</a>:<br>
       Realized a first version, based on an existing Dymola library
       of Dieter Moormann and Hilding Elmqvist.</li>
</ul>
</html>"));
  end Blocks;

  package Mechanics
  "Library of 1-dim. and 3-dim. mechanical components (multi-body, rotational, translational)"
  extends Modelica.Icons.Package;

    package MultiBody "Library to model 3-dimensional mechanical systems"
      extends Modelica.Icons.Package;
    import SI = Modelica.SIunits;
    import Cv = Modelica.SIunits.Conversions;
    import C = Modelica.Constants;

      package Frames "Functions to transform rotational frame quantities"
        extends Modelica.Icons.Package;

        record Orientation
          "Orientation object defining rotation from a frame 1 into a frame 2"

          extends Modelica.Icons.Record;
          Real T[3, 3] "Transformation matrix from world frame to local frame";
          SI.AngularVelocity w[3]
            "Absolute angular velocity of local frame, resolved in local frame";

          encapsulated function equalityConstraint
            "Return the constraint residues to express that two frames have the same orientation"

            import Modelica;
            import Modelica.Mechanics.MultiBody.Frames;
            extends Modelica.Icons.Function;
            input Frames.Orientation R1
              "Orientation object to rotate frame 0 into frame 1";
            input Frames.Orientation R2
              "Orientation object to rotate frame 0 into frame 2";
            output Real residue[3]
              "The rotation angles around x-, y-, and z-axis of frame 1 to rotate frame 1 into frame 2 for a small rotation (should be zero)";
          algorithm
            residue := {
               Modelica.Math.atan2(cross(R1.T[1, :], R1.T[2, :])*R2.T[2, :],R1.T[1,:]*R2.T[1,:]),
               Modelica.Math.atan2(-cross(R1.T[1, :],R1.T[2, :])*R2.T[1, :],R1.T[2,:]*R2.T[2,:]),
               Modelica.Math.atan2(R1.T[2, :]*R2.T[1, :],R1.T[3,:]*R2.T[3,:])};
            annotation(Inline=true, Documentation(info="<html>
<h4>Syntax</h4>
<blockquote><pre>
residue = Orientation.<strong>equalityConstraint</strong>(R1, R2);
</pre></blockquote>

<h4>Description</h4>
<p>
The function call <code>Orientation.<strong>equalityConstrain</strong>(R1,R2)</code> returns the Real residue vector
with 3 elements. This vector has zero elements if orientation objects R1 and R2 are identical
(= describe the same orientation). The residue vector is determined by computing the relative
orientation object between R1 and R2 and using the outer-diagonal elements of this matrix to
formulate the residue in such a way that only identical orientation objects lead to a zero residue vector.
</p>
</html>"));
          end equalityConstraint;

          annotation (Documentation(info="<html>
<p>
This object describes the <strong>rotation</strong> from a <strong>frame&nbsp;1</strong> into a <strong>frame&nbsp;2</strong>.
An instance of this type should never be directly accessed but
only with the access functions provided
in package Modelica.Mechanics.MultiBody.Frames. As a consequence, it is not necessary to know
the internal representation of this object as described in the next paragraphs.
</p>
<p>
\"Orientation\" is defined to be a record consisting of two
elements: \"Real T[3,3]\", the transformation matrix to rotate frame&nbsp;1
into frame&nbsp;2 and \"Real w[3]\", the angular velocity of frame&nbsp;2 with
respect to frame&nbsp;1, resolved in frame&nbsp;2. Element \"T\"
has the following interpretation:
</p>

<blockquote><pre>
Orientation R;
<strong>R.T</strong> = [<strong>e</strong><sub>x</sub>, <strong>e</strong><sub>y</sub>, <strong>e</strong><sub>z</sub>];
    e.g., <strong>R.T</strong> = [1,0,0; 0,1,0; 0,0,1]
</pre></blockquote>

<p>
where <strong>e</strong><sub>x</sub>,<strong>e</strong><sub>y</sub>,<strong>e</strong><sub>z</sub>
are unit vectors in the direction of the x-axis, y-axis, and z-axis
of frame&nbsp;1, resolved in frame&nbsp;2, respectively. Therefore, if <strong>v</strong><sub>1</sub>
is vector <strong>v</strong> resolved in frame&nbsp;1 and <strong>v</strong><sub>2</sub> is
vector <strong>v</strong> resolved in frame&nbsp;2, the following relationship holds:
</p>

<blockquote><pre>
<strong>v</strong><sub>2</sub> = <strong>R.T</strong> * <strong>v</strong><sub>1</sub>
</pre></blockquote>

<p>
The <strong>inverse</strong> orientation
<strong>R_inv.T</strong> = <strong>R.T</strong><sup>T</sup> describes the rotation
from frame&nbsp;2 into frame&nbsp;1.
</p>
<p>
Since the orientation is described by 9 variables, there are
6 constraints between these variables. These constraints
are defined in function <strong>Frames.orientationConstraint</strong>.
</p>
<p>
R.w is the angular velocity of frame&nbsp;2 with respect to frame&nbsp;1, resolved
in frame&nbsp;2. Formally, R.w is defined as:<br>
<strong>skew</strong>(R.w) = R.T*<strong>der</strong>(transpose(R.T))
with
</p>
<blockquote><pre>
          |   0   -w[3]  w[2] |
<strong>skew</strong>(w) = |  w[3]   0   -w[1] |
          | -w[2]  w[1]     0 |
</pre></blockquote>
</html>"));
        end Orientation;

        function nullRotation
          "Return orientation object that does not rotate a frame"
          extends Modelica.Icons.Function;
          output Orientation R
            "Orientation object such that frame 1 and frame 2 are identical";
        algorithm
          R := Orientation(T=identity(3),w= zeros(3));
          annotation(Inline=true, Documentation(info="<html>
<h4>Syntax</h4>
<blockquote><pre>
R = Frames.<strong>nullRotation</strong>();
</pre></blockquote>

<h4>Description</h4>
<p>
The function call <code>Frames.<strong>nullRotation</strong>()</code> returns an orientation matrix&nbsp;R
describing the orientation object to rotate frame&nbsp;1 into frame&nbsp;2, if frame&nbsp;1 and frame&nbsp;2 are identical.
(= transformation matrix is identity matrix and angular velocity is zero).
</p>

<h4>See also</h4>
<p>
<a href=\"modelica://Modelica.Mechanics.MultiBody.Frames.TransformationMatrices.nullRotation\">TransformationMatrices.nullRotation</a>,
<a href=\"modelica://Modelica.Mechanics.MultiBody.Frames.Quaternions.nullRotation\">Quaternions.nullRotation</a>.
</p>
</html>"));
        end nullRotation;
        annotation (Documentation(info="<html>
<p>
Package <strong>Frames</strong> contains type definitions and
functions to transform rotational frame quantities. The basic idea is to
hide the actual definition of an <strong>orientation</strong> in this package
by providing essentially type <strong>Orientation</strong> together with
<strong>functions</strong> operating on instances of this type.
</p>
<h4>Content</h4>
<p>In the table below an example is given for every function definition.
The used variables have the following declaration:
</p>
<pre>
   Frames.Orientation R, R1, R2, R_rel, R_inv;
   Real[3,3]   T, T_inv;
   Real[3]     v1, v2, w1, w2, n_x, n_y, n_z, e, e_x, res_ori, phi;
   Real[6]     res_equal;
   Real        L, angle;
</pre>
<table border=1 cellspacing=0 cellpadding=2>
  <tr><th><strong><em>Function/type</em></strong></th><th><strong><em>Description</em></strong></th></tr>
  <tr><td><strong>Orientation R;</strong></td>
      <td>New type defining an orientation object that describes<br>
          the rotation of frame 1 into frame 2.
      </td>
  </tr>
  <tr><td>res_ori = <strong>orientationConstraint</strong>(R);</td>
      <td>Return the constraints between the variables of an orientation object<br>
      (shall be zero).</td>
  </tr>
  <tr><td>w1 = <strong>angularVelocity1</strong>(R);</td>
      <td>Return angular velocity resolved in frame 1 from
          orientation object R.
     </td>
  </tr>
  <tr><td>w2 = <strong>angularVelocity2</strong>(R);</td>
      <td>Return angular velocity resolved in frame 2 from
          orientation object R.
     </td>
  </tr>
  <tr><td>v1 = <strong>resolve1</strong>(R,v2);</td>
      <td>Transform vector v2 from frame 2 to frame 1.
      </td>
  </tr>
  <tr><td>v2 = <strong>resolve2</strong>(R,v1);</td>
      <td>Transform vector v1 from frame 1 to frame 2.
     </td>
  </tr>
  <tr><td>v2 = <strong>resolveRelative</strong>(v1,R1,R2);</td>
      <td>Transform vector v1 from frame 1 to frame 2
          using absolute orientation objects R1 of frame 1 and R2 of frame 2.
      </td>
  </tr>
  <tr><td>D1 = <strong>resolveDyade1</strong>(R,D2);</td>
      <td>Transform second order tensor D2 from frame 2 to frame 1.
      </td>
  </tr>
  <tr><td>D2 = <strong>resolveDyade2</strong>(R,D1);</td>
      <td>Transform second order tensor D1 from frame 1 to frame 2.
     </td>
  </tr>
  <tr><td>R = <strong>nullRotation</strong>()</td>
      <td>Return orientation object R that does not rotate a frame.
     </td>
  </tr>
  <tr><td>R_inv = <strong>inverseRotation</strong>(R);</td>
      <td>Return inverse orientation object.
      </td>
  </tr>
  <tr><td>R_rel = <strong>relativeRotation</strong>(R1,R2);</td>
      <td>Return relative orientation object from two absolute
          orientation objects.
      </td>
  </tr>
  <tr><td>R2 = <strong>absoluteRotation</strong>(R1,R_rel);</td>
      <td>Return absolute orientation object from another
          absolute<br> and a relative orientation object.
      </td>
  </tr>
  <tr><td>R = <strong>planarRotation</strong>(e, angle, der_angle);</td>
      <td>Return orientation object of a planar rotation.
      </td>
  </tr>
  <tr><td>angle = <strong>planarRotationAngle</strong>(e, v1, v2);</td>
      <td>Return angle of a planar rotation, given the rotation axis<br>
        and the representations of a vector in frame 1 and frame 2.
      </td>
  </tr>
  <tr><td>R = <strong>axisRotation</strong>(axis, angle, der_angle);</td>
      <td>Return orientation object R to rotate around angle along axis of frame 1.
      </td>
  </tr>
  <tr><td>R = <strong>axesRotations</strong>(sequence, angles, der_angles);</td>
      <td>Return rotation object to rotate in sequence around 3 axes. Example:<br>
          R = axesRotations({1,2,3},{pi/2,pi/4,-pi}, zeros(3));
      </td>
  </tr>
  <tr><td>angles = <strong>axesRotationsAngles</strong>(R, sequence);</td>
      <td>Return the 3 angles to rotate in sequence around 3 axes to<br>
          construct the given orientation object.
      </td>
  </tr>
  <tr><td>phi = <strong>smallRotation</strong>(R);</td>
      <td>Return rotation angles phi valid for a small rotation R.
      </td>
  </tr>
  <tr><td>R = <strong>from_nxy</strong>(n_x, n_y);</td>
      <td>Return orientation object from n_x and n_y vectors.
      </td>
  </tr>
  <tr><td>R = <strong>from_nxz</strong>(n_x, n_z);</td>
      <td>Return orientation object from n_x and n_z vectors.
      </td>
  </tr>
  <tr><td>R = <strong>from_T</strong>(T,w);</td>
      <td>Return orientation object R from transformation matrix T and
          its angular velocity w.
      </td>
  </tr>
  <tr><td>R = <strong>from_T2</strong>(T,der(T));</td>
      <td>Return orientation object R from transformation matrix T and
          its derivative der(T).
      </td>
  </tr>
  <tr><td>R = <strong>from_T_inv</strong>(T_inv,w);</td>
      <td>Return orientation object R from inverse transformation matrix T_inv and
          its angular velocity w.
      </td>
  </tr>
  <tr><td>R = <strong>from_Q</strong>(Q,w);</td>
      <td>Return orientation object R from quaternion orientation object Q
          and its angular velocity w.
      </td>
  </tr>
  <tr><td>T = <strong>to_T</strong>(R);</td>
      <td>Return transformation matrix T from orientation object R.
      </td>
  </tr>
  <tr><td>T_inv = <strong>to_T_inv</strong>(R);</td>
      <td>Return inverse transformation matrix T_inv from orientation object R.
      </td>
  </tr>
  <tr><td>Q = <strong>to_Q</strong>(R);</td>
      <td>Return quaternion orientation object Q from orientation object R.
      </td>
  </tr>
  <tr><td>exy = <strong>to_exy</strong>(R);</td>
      <td>Return [e_x, e_y] matrix of an orientation object R,<br>
          with e_x and e_y vectors of frame 2, resolved in frame 1.
      </td>
  </tr>
  <tr><td>L = <strong>length</strong>(n_x);</td>
      <td>Return length L of a vector n_x.
      </td>
  </tr>
  <tr><td>e_x = <strong>normalize</strong>(n_x);</td>
      <td>Return normalized vector e_x of n_x such that length of e_x is one.
      </td>
  </tr>
  <tr><td>e = <strong>axis</strong>(i);</td>
      <td>Return unit vector e directed along axis i
      </td>
  </tr>
  <tr><td><a href=\"modelica://Modelica.Mechanics.MultiBody.Frames.Quaternions\">Quaternions</a></td>
      <td><strong>Package</strong> with functions to transform rotational frame quantities based
          on quaternions (also called Euler parameters).
      </td>
  </tr>
  <tr><td><a href=\"modelica://Modelica.Mechanics.MultiBody.Frames.TransformationMatrices\">TransformationMatrices</a></td>
      <td><strong>Package</strong> with functions to transform rotational frame quantities based
          on transformation matrices.
      </td>
  </tr>
</table>
</html>"),       Icon(graphics={
              Line(points={{-2,-18},{80,-60}}, color={95,95,95}),
              Line(points={{-2,-18},{-2,80}}, color={95,95,95}),
              Line(points={{-78,-56},{-2,-18}}, color={95,95,95})}));
      end Frames;

      package Interfaces
      "Connectors and partial models for 3-dim. mechanical components"
        extends Modelica.Icons.InterfacesPackage;

        partial function partialSurfaceCharacteristic "Interface for a function returning surface characteristics"
          extends Modelica.Icons.Function;
           input Integer nu "Number of points in u-Dimension";
           input Integer nv "Number of points in v-Dimension";
           input Boolean multiColoredSurface=false
            "= true: Color is defined for each surface point";
           output Modelica.SIunits.Position X[nu,nv]
            "[nu,nv] positions of points in x-Direction resolved in surface frame";
           output Modelica.SIunits.Position Y[nu,nv]
            "[nu,nv] positions of points in y-Direction resolved in surface frame";
           output Modelica.SIunits.Position Z[nu,nv]
            "[nu,nv] positions of points in z-Direction resolved in surface frame";
           output Real C[if multiColoredSurface then nu else 0,
                         if multiColoredSurface then nv else 0,3]
            "[nu,nv,3] Color array, defining the color for each surface point";
          annotation (Documentation(info="<html>
<p>This partial function defines the interface of a function that returns
surface characteristics for an object visualization, see e.g.
<a href=\"modelica://Modelica.Mechanics.MultiBody.Visualizers.Advanced.SurfaceCharacteristics.torus\">Visualizers.Advanced.SurfaceCharacteristics.torus</a>.
</p>
</html>"));
        end partialSurfaceCharacteristic;
        annotation (Documentation(info="<html>
<p>
This package contains connectors and partial models (i.e., models
that are only used to build other models) of the MultiBody library.
</p>
</html>"));
      end Interfaces;

      package Types
      "Constants and types with choices, especially to build menus"
        extends Modelica.Icons.TypesPackage;

        type SpecularCoefficient = Modelica.Icons.TypeReal(min=0)
          "Reflection of ambient light (= 0: light is completely absorbed)"
             annotation (choices(
               choice=0 "0.0 \"dull\"",
               choice=0.7 "0.7 \"medium\"",
               choice=1 "1.0 \"glossy\""),
          Documentation(info="<html>
<p>
Type <strong>SpecularCoefficient</strong> defines the reflection of
ambient light on shape surfaces. If value = 0, the light
is completely absorbed. Often, 0.7 is a reasonable value.
It might be that from some viewing directions, a body is no
longer visible, if the SpecularCoefficient value is too high.
In the following image, the different values of SpecularCoefficient
are shown for a cylinder:
</p>

<p>
<img src=\"modelica://Modelica/Resources/Images/Mechanics/MultiBody/Visualizers/SpecularCoefficient.png\"/>
</p>
</html>"));

        type ShapeType = Modelica.Icons.TypeString
          "Type of shape (box, sphere, cylinder, pipecylinder, cone, pipe, beam, gearwheel, spring, <external shape>)"
           annotation ( choices(
            choice="box" "\"box\"",
            choice="sphere" "\"sphere\"",
            choice="cylinder" "\"cylinder\"",
            choice="pipecylinder" "\"pipecylinder\"",
            choice="cone" "\"cone\"",
            choice="pipe" "\"pipe\"",
            choice="beam" "\"beam\"",
            choice="gearwheel" "\"gearwheel\"",
            choice="spring" "\"spring\"",
            choice="modelica://PackageName/PathName.dxf"),
          Documentation(info="<html>
<p>
Type <strong>ShapeType</strong> is used to define the shape of the
visual object as parameter String. Usually, \"shapeType\" is used
as instance name. The following
values for shapeType are possible, e.g., shapeType=\"box\":
</p>

<p>
<img src=\"modelica://Modelica/Resources/Images/Mechanics/MultiBody/Shape.png\" alt=\"model Visualizers.FixedShape\">
</p>

<p>
The dark blue arrows in the figure above are directed along
variable <strong>lengthDirection</strong>. The light blue arrows are directed
along variable <strong>widthDirection</strong>. The <strong>coordinate systems</strong>
in the figure represent frame_a of the Shape component.
</p>

<p>
Additionally, external shapes can be specified as (not all options might be supported by all tools):
</p>

<ul>
<li> <strong>\"1\", \"2\", ...</strong><br>
     define external shapes specified in DXF format in files \"1.dxf\", \"2.dxf\", ...
     The DXF-files must be found either in the current directory or in the directory where
     the Shape instance is stored that references the DXF file.
     This (very limited) option should not be used for new models. Example:<br>
    shapeType=\"1\".<br></li>

<li> \"<strong>modelica:</strong>//&lt;Modelica-name&gt;/&lt;relative-path-file-name&gt;\"<br>
     characterizes the file that is stored under the location of the
     &lt;Modelica-name&gt; library path with the given relative file name.
     Example:<br> shapeType = \"modelica://Modelica/Resources/Data/Shapes/Engine/piston.dxf\".<br></li>

<li> \"<strong>file:</strong>//&lt;absolute-file-name&gt;\"<br>
     characterizes an absolute file name in the file system. Example:<br>
     shapeType=\"file://C:/users/myname/shapes/piston.dxf\".</li>
</ul>

<p>
The supported file formats are tool dependent. Most tools support
at least DXF-files (a tool might support 3-dim. Face of the DXF format only),
but may support other format as well (such as stl, obj, 3ds).
Since visualization files contain color and other data, the corresponding
information in the model is usually ignored.
</p>
</html>"));

        type ShapeExtra = Modelica.Icons.TypeReal
          "Type of the additional data that can be defined for an elementary ShapeType"
             annotation (
          Documentation(info="<html>
<p>
This type is used in shapes of visual objects to define
extra data depending on the shape type. Usually, input
variable <strong>extra</strong> is used as instance name:
</p>

<table border=1 cellspacing=0 cellpadding=2>
<tr><th><strong>shapeType</strong></th><th>Meaning of parameter <strong>extra</strong></th></tr>
<tr>
  <td>\"cylinder\"</td>
  <td>if extra&nbsp;&gt;&nbsp;0, a black line is included in the
      cylinder to show the rotation of it.</td>
</tr>
<tr>
  <td>\"cone\"</td>
  <td>extra = diameter-left-side / diameter-right-side, i.e.,<br>
      extra = 1: cylinder<br>
      extra = 0: \"real\" cone.</td>
</tr>
<tr>
  <td>\"pipe\"</td>
  <td>extra = outer-diameter / inner-diameter, i.e,<br>
      extra = 1: cylinder that is completely hollow<br>
      extra = 0: cylinder without a hole.</td>
</tr>
<tr>
  <td>\"gearwheel\"</td>
  <td>extra is the number of teeth of the (external) gear.
If extra&nbsp;&lt;&nbsp;0, an internal gear is visualized with |extra| teeth.
The axis of the gearwheel is along \"lengthDirection\", and usually:
width = height = 2*radiusOfGearWheel.</td>
</tr>
<tr>
  <td>\"spring\"</td>
  <td>extra is the number of windings of the spring.
      Additionally, \"height\" is <strong>not</strong> the \"height\" but
      2*coil-width.</td>
</tr>
<tr>
  <td>external shape</td>
  <td>extra = 0: Visualization from file is not scaled.<br>
                     extra = 1: Visualization from file is scaled with \"length\", \"width\" and \"height\"
                                of the shape</td>
</tr>
</table>
</html>"));
        annotation (Documentation(info="<html>
<p>
In this package <strong>types</strong> and <strong>constants</strong> are defined that are used in the
MultiBody library. The types have additional annotation choices
definitions that define the menus to be built up in the graphical
user interface when the type is used as parameter in a declaration.
</p>
</html>"));
      end Types;
    annotation (
      Documentation(info="<html>
<p>
Library <strong>MultiBody</strong> is a <strong>free</strong> Modelica package providing
3-dimensional mechanical components to model in a convenient way
<strong>mechanical systems</strong>, such as robots, mechanisms, vehicles.
Typical animations generated with this library are shown
in the next figure:
</p>

<p>
<img src=\"modelica://Modelica/Resources/Images/Mechanics/MultiBody/MultiBody.png\">
</p>

<p>
For an introduction, have especially a look at:
</p>
<ul>
<li> <a href=\"modelica://Modelica.Mechanics.MultiBody.UsersGuide\">MultiBody.UsersGuide</a>
     discusses the most important aspects how to use this library.</li>
<li> <a href=\"modelica://Modelica.Mechanics.MultiBody.Examples\">MultiBody.Examples</a>
     contains examples that demonstrate the usage of this library.</li>
</ul>

<p>
Copyright &copy; 1998-2019, Modelica Association and contributors
</p>
</html>"),     Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},
                {100,100}}), graphics={
            Polygon(
              points={{-58,76},{6,76},{-26,50},{-58,76}},
              lineColor={95,95,95},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid),
            Line(
              points={{-26,50},{28,-50}}),
            Ellipse(
              extent={{-4,-14},{60,-78}},
              lineColor={135,135,135},
              fillPattern=FillPattern.Sphere,
              fillColor={255,255,255})}));
    end MultiBody;
  annotation (
    Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100.0,-100.0},{100.0,100.0}}), graphics={
        Rectangle(
          origin={8.6,63.3333},
          lineColor={64,64,64},
          fillColor={192,192,192},
          fillPattern=FillPattern.HorizontalCylinder,
          extent={{-4.6,-93.3333},{41.4,-53.3333}}),
        Ellipse(
          origin={9.0,46.0},
          extent={{-90.0,-60.0},{-80.0,-50.0}}),
        Line(
          origin={9.0,46.0},
          points={{-85.0,-55.0},{-60.0,-21.0}},
          thickness=0.5),
        Ellipse(
          origin={9.0,46.0},
          extent={{-65.0,-26.0},{-55.0,-16.0}}),
        Line(
          origin={9.0,46.0},
          points={{-60.0,-21.0},{9.0,-55.0}},
          thickness=0.5),
        Ellipse(
          origin={9.0,46.0},
          fillPattern=FillPattern.Solid,
          extent={{4.0,-60.0},{14.0,-50.0}}),
        Line(
          origin={9.0,46.0},
          points={{-10.0,-26.0},{72.0,-26.0},{72.0,-86.0},{-10.0,-86.0}})}),
    Documentation(info="<html>
<p>
This package contains components to model the movement
of 1-dim. rotational, 1-dim. translational, and
3-dim. <strong>mechanical systems</strong>.
</p>

<p>
Note, all <strong>dissipative</strong> components of the Modelica.Mechanics library have
an optional <strong>heatPort</strong> connector to which the
dissipated energy is transported in form of heat. This connector is enabled
via parameter \"useHeatPort\". If the heatPort connector is enabled,
it must be connected, and if it is not enabled, it must not be connected.
Independently, whether the heatPort is enabled or not,
the dissipated power is available from variable \"<strong>lossPower</strong>\" (which is
positive if heat is flowing out of the heatPort).
</p>
</html>"));
  end Mechanics;

  package Fluid
  "Library of 1-dim. thermo-fluid flow models using the Modelica.Media media description"
    extends Modelica.Icons.Package;
  import SI = Modelica.SIunits;
  import Cv = Modelica.SIunits.Conversions;

    package Vessels "Devices for storing fluid"
        extends Modelica.Icons.VariantsPackage;

      package BaseClasses
      "Base classes used in the Vessels package (only of interest to build new component models)"
        extends Modelica.Icons.BasesPackage;

        connector VesselFluidPorts_b
          "Fluid connector with outlined, large icon to be used for horizontally aligned vectors of FluidPorts (vector dimensions must be added after dragging)"
          extends Interfaces.FluidPort;
          annotation (defaultComponentName="ports_b",
                      Diagram(coordinateSystem(
                preserveAspectRatio=false,
                extent={{-50,-200},{50,200}},
                initialScale=0.2), graphics={
                Text(extent={{-75,130},{75,100}}, textString="%name"),
                Rectangle(
                  extent={{-25,100},{25,-100}}),
                Ellipse(
                  extent={{-22,100},{-10,-100}},
                  fillColor={0,127,255},
                  fillPattern=FillPattern.Solid),
                Ellipse(
                  extent={{-20,-69},{-12,69}},
                  lineColor={0,127,255},
                  fillColor={255,255,255},
                  fillPattern=FillPattern.Solid),
                Ellipse(
                  extent={{-6,100},{6,-100}},
                  fillColor={0,127,255},
                  fillPattern=FillPattern.Solid),
                Ellipse(
                  extent={{10,100},{22,-100}},
                  fillColor={0,127,255},
                  fillPattern=FillPattern.Solid),
                Ellipse(
                  extent={{-4,-69},{4,69}},
                  lineColor={0,127,255},
                  fillColor={255,255,255},
                  fillPattern=FillPattern.Solid),
                Ellipse(
                  extent={{12,-69},{20,69}},
                  lineColor={0,127,255},
                  fillColor={255,255,255},
                  fillPattern=FillPattern.Solid)}),
               Icon(coordinateSystem(
                preserveAspectRatio=false,
                extent={{-50,-200},{50,200}},
                initialScale=0.2), graphics={
                Rectangle(
                  extent={{-50,200},{50,-200}},
                  lineColor={0,127,255},
                  fillColor={255,255,255},
                  fillPattern=FillPattern.Solid),
                Ellipse(
                  extent={{-44,200},{-20,-200}},
                  fillColor={0,127,255},
                  fillPattern=FillPattern.Solid),
                Ellipse(
                  extent={{-12,200},{12,-200}},
                  fillColor={0,127,255},
                  fillPattern=FillPattern.Solid),
                Ellipse(
                  extent={{20,200},{44,-200}},
                  fillColor={0,127,255},
                  fillPattern=FillPattern.Solid),
                Ellipse(
                  extent={{-39,-118.5},{-25,113}},
                  lineColor={0,127,255},
                  fillColor={255,255,255},
                  fillPattern=FillPattern.Solid),
                Ellipse(
                  extent={{-7,-118.5},{7,113}},
                  lineColor={0,127,255},
                  fillColor={255,255,255},
                  fillPattern=FillPattern.Solid),
                Ellipse(
                  extent={{25,-117.5},{39,114}},
                  lineColor={0,127,255},
                  fillColor={255,255,255},
                  fillPattern=FillPattern.Solid)}));
        end VesselFluidPorts_b;
      end BaseClasses;
      annotation (Documentation(info="<html>

</html>"));
    end Vessels;

    package Pipes "Devices for conveying fluid"
        extends Modelica.Icons.VariantsPackage;

      package BaseClasses
      "Base classes used in the Pipes package (only of interest to build new component models)"
        extends Modelica.Icons.BasesPackage;

        package WallFriction
        "Different variants for pressure drops due to pipe wall friction"
          extends Modelica.Icons.Package;

          partial package PartialWallFriction
            "Partial wall friction characteristic (base package of all wall friction characteristics)"
            extends Modelica.Icons.Package;
            import Modelica.Constants.pi;

          // Constants to be set in subpackages
            constant Boolean use_mu = true
              "= true, if mu_a/mu_b are used in function, otherwise value is not used";
            constant Boolean use_roughness = true
              "= true, if roughness is used in function, otherwise value is not used";
            constant Boolean use_dp_small = true
              "= true, if dp_small is used in function, otherwise value is not used";
            constant Boolean use_m_flow_small = true
              "= true, if m_flow_small is used in function, otherwise value is not used";
            constant Boolean dp_is_zero = false
              "= true, if no wall friction is present, i.e., dp = 0 (function massFlowRate_dp() cannot be used)";
            constant Boolean use_Re_turbulent = true
              "= true, if Re_turbulent input is used in function, otherwise value is not used";

          // pressure loss characteristic functions
            replaceable partial function massFlowRate_dp
              "Return mass flow rate m_flow as function of pressure loss dp, i.e., m_flow = f(dp), due to wall friction"
              extends Modelica.Icons.Function;

              input SI.Pressure dp "Pressure loss (dp = port_a.p - port_b.p)";
              input SI.Density rho_a "Density at port_a";
              input SI.Density rho_b "Density at port_b";
              input SI.DynamicViscosity mu_a
                "Dynamic viscosity at port_a (dummy if use_mu = false)";
              input SI.DynamicViscosity mu_b
                "Dynamic viscosity at port_b (dummy if use_mu = false)";
              input SI.Length length "Length of pipe";
              input SI.Diameter diameter "Inner (hydraulic) diameter of pipe";
              input SI.Area crossArea = pi*diameter^2/4 "Inner cross section area";
              input SI.Length roughness(min=0) = 2.5e-5
                "Absolute roughness of pipe, with a default for a smooth steel pipe (dummy if use_roughness = false)";
              input SI.AbsolutePressure dp_small = 1
                "Regularization of zero flow if |dp| < dp_small (dummy if use_dp_small = false)";
              input SI.ReynoldsNumber Re_turbulent = 4000
                "Turbulent flow if Re >= Re_turbulent (dummy if use_Re_turbulent = false)";

              output SI.MassFlowRate m_flow "Mass flow rate from port_a to port_b";
            annotation (Documentation(info="<html>

</html>"));
            end massFlowRate_dp;

            replaceable partial function massFlowRate_dp_staticHead
              "Return mass flow rate m_flow as function of pressure loss dp, i.e., m_flow = f(dp), due to wall friction and static head"
              extends Modelica.Icons.Function;

              input SI.Pressure dp "Pressure loss (dp = port_a.p - port_b.p)";
              input SI.Density rho_a "Density at port_a";
              input SI.Density rho_b "Density at port_b";
              input SI.DynamicViscosity mu_a
                "Dynamic viscosity at port_a (dummy if use_mu = false)";
              input SI.DynamicViscosity mu_b
                "Dynamic viscosity at port_b (dummy if use_mu = false)";
              input SI.Length length "Length of pipe";
              input SI.Diameter diameter "Inner (hydraulic) diameter of pipe";
              input Real g_times_height_ab
                "Gravity times (Height(port_b) - Height(port_a))";
              input SI.Area crossArea = pi*diameter^2/4 "Inner cross section area";
              input SI.Length roughness(min=0) = 2.5e-5
                "Absolute roughness of pipe, with a default for a smooth steel pipe (dummy if use_roughness = false)";
              input SI.AbsolutePressure dp_small=1
                "Regularization of zero flow if |dp| < dp_small (dummy if use_dp_small = false)";
              input SI.ReynoldsNumber Re_turbulent = 4000
                "Turbulent flow if Re >= Re_turbulent (dummy if use_Re_turbulent = false)";

              output SI.MassFlowRate m_flow "Mass flow rate from port_a to port_b";
              annotation (Documentation(info="<html>

</html>"));
            end massFlowRate_dp_staticHead;

            replaceable partial function pressureLoss_m_flow
              "Return pressure loss dp as function of mass flow rate m_flow, i.e., dp = f(m_flow), due to wall friction"
              extends Modelica.Icons.Function;

              input SI.MassFlowRate m_flow "Mass flow rate from port_a to port_b";
              input SI.Density rho_a "Density at port_a";
              input SI.Density rho_b "Density at port_b";
              input SI.DynamicViscosity mu_a
                "Dynamic viscosity at port_a (dummy if use_mu = false)";
              input SI.DynamicViscosity mu_b
                "Dynamic viscosity at port_b (dummy if use_mu = false)";
              input SI.Length length "Length of pipe";
              input SI.Diameter diameter "Inner (hydraulic) diameter of pipe";
              input SI.Area crossArea = pi*diameter^2/4 "Inner cross section area";
              input SI.Length roughness(min=0) = 2.5e-5
                "Absolute roughness of pipe, with a default for a smooth steel pipe (dummy if use_roughness = false)";
              input SI.MassFlowRate m_flow_small = 0.01
                "Regularization of zero flow if |m_flow| < m_flow_small (dummy if use_m_flow_small = false)";
              input SI.ReynoldsNumber Re_turbulent = 4000
                "Turbulent flow if Re >= Re_turbulent (dummy if use_Re_turbulent = false)";

              output SI.Pressure dp "Pressure loss (dp = port_a.p - port_b.p)";

            annotation (Documentation(info="<html>

</html>"));
            end pressureLoss_m_flow;

            replaceable partial function pressureLoss_m_flow_staticHead
              "Return pressure loss dp as function of mass flow rate m_flow, i.e., dp = f(m_flow), due to wall friction and static head"
                      extends Modelica.Icons.Function;

              input SI.MassFlowRate m_flow "Mass flow rate from port_a to port_b";
              input SI.Density rho_a "Density at port_a";
              input SI.Density rho_b "Density at port_b";
              input SI.DynamicViscosity mu_a
                "Dynamic viscosity at port_a (dummy if use_mu = false)";
              input SI.DynamicViscosity mu_b
                "Dynamic viscosity at port_b (dummy if use_mu = false)";
              input SI.Length length "Length of pipe";
              input SI.Diameter diameter "Inner (hydraulic) diameter of pipe";
              input Real g_times_height_ab
                "Gravity times (Height(port_b) - Height(port_a))";
              input SI.Area crossArea = pi*diameter^2/4 "Inner cross section area";
              input SI.Length roughness(min=0) = 2.5e-5
                "Absolute roughness of pipe, with a default for a smooth steel pipe (dummy if use_roughness = false)";
              input SI.MassFlowRate m_flow_small = 0.01
                "Regularization of zero flow if |m_flow| < m_flow_small (dummy if use_m_flow_small = false)";
              input SI.ReynoldsNumber Re_turbulent = 4000
                "Turbulent flow if Re >= Re_turbulent (dummy if use_Re_turbulent = false)";

              output SI.Pressure dp "Pressure loss (dp = port_a.p - port_b.p)";

            annotation (Documentation(info="<html>

</html>"));
            end pressureLoss_m_flow_staticHead;
            annotation (Documentation(info="<html>

</html>"));
          end PartialWallFriction;

          package Detailed
          "Pipe wall friction for laminar and turbulent flow (detailed characteristic)"
            extends PartialWallFriction(
                      final use_mu = true,
                      final use_roughness = true,
                      final use_dp_small = true,
                      final use_m_flow_small = true,
                      final use_Re_turbulent = true);
            import ln = Modelica.Math.log "Logarithm, base e";
            import Modelica.Math.log10 "Logarithm, base 10";
            import Modelica.Math.exp "Exponential function";

            redeclare function extends massFlowRate_dp
              "Return mass flow rate m_flow as function of pressure loss dp, i.e., m_flow = f(dp), due to wall friction"
              import Modelica.Math;
          protected
              Real Delta = roughness/diameter "Relative roughness";
              SI.ReynoldsNumber Re1 = min((745*Math.exp(if Delta <= 0.0065 then 1 else 0.0065/Delta))^0.97, Re_turbulent)
                "Re leaving laminar curve";
              SI.ReynoldsNumber Re2 = Re_turbulent "Re entering turbulent curve";
              SI.DynamicViscosity mu "Upstream viscosity";
              SI.Density rho "Upstream density";
              SI.ReynoldsNumber Re "Reynolds number";
              Real lambda2 "Modified friction coefficient (= lambda*Re^2)";

              function interpolateInRegion2
                 input Real Re_turbulent;
                 input SI.ReynoldsNumber Re1;
                 input SI.ReynoldsNumber Re2;
                 input Real Delta;
                 input Real lambda2;
                 output SI.ReynoldsNumber Re;
                // point lg(lambda2(Re1)) with derivative at lg(Re1)
            protected
                Real x1=Math.log10(64*Re1);
                Real y1=Math.log10(Re1);
                Real yd1=1;

                // Point lg(lambda2(Re2)) with derivative at lg(Re2)
                Real aux1=(0.5/Math.log(10))*5.74*0.9;
                Real aux2=Delta/3.7 + 5.74/Re2^0.9;
                Real aux3=Math.log10(aux2);
                Real L2=0.25*(Re2/aux3)^2;
                Real aux4=2.51/sqrt(L2) + 0.27*Delta;
                Real aux5=-2*sqrt(L2)*Math.log10(aux4);
                Real x2=Math.log10(L2);
                Real y2=Math.log10(aux5);
                Real yd2=0.5 + (2.51/Math.log(10))/(aux5*aux4);

                // Constants: Cubic polynomial between lg(Re1) and lg(Re2)
                Real diff_x=x2 - x1;
                Real m=(y2 - y1)/diff_x;
                Real c2=(3*m - 2*yd1 - yd2)/diff_x;
                Real c3=(yd1 + yd2 - 2*m)/(diff_x*diff_x);
                Real lambda2_1=64*Re1;
                Real dx;
              algorithm
                 dx := Math.log10(lambda2/lambda2_1);
                 Re := Re1*(lambda2/lambda2_1)^(1 + dx*(c2 + dx*c3));
                 annotation(smoothOrder=1);
              end interpolateInRegion2;

            algorithm
              // Determine upstream density, upstream viscosity, and lambda2
              rho     := if dp >= 0 then rho_a else rho_b;
              mu      := if dp >= 0 then mu_a else mu_b;
              lambda2 := abs(dp)*2*diameter^3*rho/(length*mu*mu);

              // Determine Re under the assumption of laminar flow
              Re := lambda2/64;

              // Modify Re, if turbulent flow
              if Re > Re1 then
                 Re :=-2*sqrt(lambda2)*Math.log10(2.51/sqrt(lambda2) + 0.27*Delta);
                 if Re < Re2 then
                    Re := interpolateInRegion2(Re, Re1, Re2, Delta, lambda2);
                 end if;
              end if;

              // Determine mass flow rate
              m_flow := crossArea/diameter*mu*(if dp >= 0 then Re else -Re);
                      annotation (smoothOrder=1, Documentation(info="<html>

</html>"));
            end massFlowRate_dp;

            redeclare function extends pressureLoss_m_flow
              "Return pressure loss dp as function of mass flow rate m_flow, i.e., dp = f(m_flow), due to wall friction"
              import Modelica.Math;
              import Modelica.Constants.pi;
          protected
              Real Delta = roughness/diameter "Relative roughness";
              SI.ReynoldsNumber Re1 = min(745*Math.exp(if Delta <= 0.0065 then 1 else 0.0065/Delta), Re_turbulent)
                "Re leaving laminar curve";
              SI.ReynoldsNumber Re2 = Re_turbulent "Re entering turbulent curve";
              SI.DynamicViscosity mu "Upstream viscosity";
              SI.Density rho "Upstream density";
              SI.ReynoldsNumber Re "Reynolds number";
              Real lambda2 "Modified friction coefficient (= lambda*Re^2)";

              function interpolateInRegion2
                 input SI.ReynoldsNumber Re;
                 input SI.ReynoldsNumber Re1;
                 input SI.ReynoldsNumber Re2;
                 input Real Delta;
                 output Real lambda2;
                // point lg(lambda2(Re1)) with derivative at lg(Re1)
            protected
                Real x1 = Math.log10(Re1);
                Real y1 = Math.log10(64*Re1);
                Real yd1=1;

                // Point lg(lambda2(Re2)) with derivative at lg(Re2)
                Real aux1=(0.5/Math.log(10))*5.74*0.9;
                Real aux2=Delta/3.7 + 5.74/Re2^0.9;
                Real aux3=Math.log10(aux2);
                Real L2=0.25*(Re2/aux3)^2;
                Real aux4=2.51/sqrt(L2) + 0.27*Delta;
                Real aux5=-2*sqrt(L2)*Math.log10(aux4);
                Real x2 =  Math.log10(Re2);
                Real y2 =  Math.log10(L2);
                Real yd2 = 2 + 4*aux1/(aux2*aux3*(Re2)^0.9);

                // Constants: Cubic polynomial between lg(Re1) and lg(Re2)
                Real diff_x=x2 - x1;
                Real m=(y2 - y1)/diff_x;
                Real c2=(3*m - 2*yd1 - yd2)/diff_x;
                Real c3=(yd1 + yd2 - 2*m)/(diff_x*diff_x);
                Real dx;
              algorithm
                 dx := Math.log10(Re/Re1);
                 lambda2 := 64*Re1*(Re/Re1)^(1 + dx*(c2 + dx*c3));
                 annotation(smoothOrder=1);
              end interpolateInRegion2;
            algorithm
              // Determine upstream density and upstream viscosity
              rho     :=if m_flow >= 0 then rho_a else rho_b;
              mu      :=if m_flow >= 0 then mu_a else mu_b;

              // Determine Re, lambda2 and pressure drop
              Re := diameter*abs(m_flow)/(crossArea*mu);
              lambda2 := if Re <= Re1 then 64*Re else
                        (if Re >= Re2 then 0.25*(Re/Math.log10(Delta/3.7 + 5.74/Re^0.9))^2 else
                         interpolateInRegion2(Re, Re1, Re2, Delta));
              dp :=length*mu*mu/(2*rho*diameter*diameter*diameter)*
                   (if m_flow >= 0 then lambda2 else -lambda2);
                      annotation (smoothOrder=1, Documentation(info="<html>

</html>"));
            end pressureLoss_m_flow;

            redeclare function extends massFlowRate_dp_staticHead
              "Return mass flow rate m_flow as function of pressure loss dp, i.e., m_flow = f(dp), due to wall friction and static head"

          protected
              Real Delta = roughness/diameter "Relative roughness";
              SI.ReynoldsNumber Re "Reynolds number";
              SI.ReynoldsNumber Re1 = min((745*exp(if Delta <= 0.0065 then 1 else 0.0065/Delta))^0.97, Re_turbulent)
                "Boundary between laminar regime and transition";
              SI.ReynoldsNumber Re2 = Re_turbulent
                "Boundary between transition and turbulent regime";
              SI.Pressure dp_a
                "Upper end of regularization domain of the m_flow(dp) relation";
              SI.Pressure dp_b
                "Lower end of regularization domain of the m_flow(dp) relation";
              SI.MassFlowRate m_flow_a
                "Value at upper end of regularization domain";
              SI.MassFlowRate m_flow_b
                "Value at lower end of regularization domain";

              SI.MassFlowRate dm_flow_ddp_fric_a
                "Derivative at upper end of regularization domain";
              SI.MassFlowRate dm_flow_ddp_fric_b
                "Derivative at lower end of regularization domain";

              SI.Pressure dp_grav_a = g_times_height_ab*rho_a
                "Static head if mass flows in design direction (a to b)";
              SI.Pressure dp_grav_b = g_times_height_ab*rho_b
                "Static head if mass flows against design direction (b to a)";

              // Properly define zero mass flow conditions
              SI.MassFlowRate m_flow_zero = 0;
              SI.Pressure dp_zero = (dp_grav_a + dp_grav_b)/2;
              Real dm_flow_ddp_fric_zero;

            algorithm
              dp_a := max(dp_grav_a, dp_grav_b)+dp_small;
              dp_b := min(dp_grav_a, dp_grav_b)-dp_small;

              if dp>=dp_a then
                // Positive flow outside regularization
                m_flow := Internal.m_flow_of_dp_fric(dp-dp_grav_a, rho_a, rho_b, mu_a, mu_b, length, diameter, crossArea, Re1, Re2, Delta);
              elseif dp<=dp_b then
                // Negative flow outside regularization
                m_flow := Internal.m_flow_of_dp_fric(dp-dp_grav_b, rho_a, rho_b, mu_a, mu_b, length, diameter, crossArea, Re1, Re2, Delta);
              else
                // Regularization parameters
                (m_flow_a, dm_flow_ddp_fric_a) := Internal.m_flow_of_dp_fric(dp_a-dp_grav_a, rho_a, rho_b, mu_a, mu_b, length, diameter, crossArea, Re1, Re2, Delta);
                (m_flow_b, dm_flow_ddp_fric_b) := Internal.m_flow_of_dp_fric(dp_b-dp_grav_b, rho_a, rho_b, mu_a, mu_b, length, diameter, crossArea, Re1, Re2, Delta);
                // Include a properly defined zero mass flow point
                // Obtain a suitable slope from the linear section slope c (value of m_flow is overwritten later)
                (m_flow, dm_flow_ddp_fric_zero) := Utilities.regFun3(dp_zero, dp_b, dp_a, m_flow_b, m_flow_a, dm_flow_ddp_fric_b, dm_flow_ddp_fric_a);
                // Do regularization
                if dp>dp_zero then
                  m_flow := Utilities.regFun3(dp, dp_zero, dp_a, m_flow_zero, m_flow_a, dm_flow_ddp_fric_zero, dm_flow_ddp_fric_a);
                else
                  m_flow := Utilities.regFun3(dp, dp_b, dp_zero, m_flow_b, m_flow_zero, dm_flow_ddp_fric_b, dm_flow_ddp_fric_zero);
                end if;
              end if;
              annotation (smoothOrder=1);
            end massFlowRate_dp_staticHead;

            redeclare function extends pressureLoss_m_flow_staticHead
              "Return pressure loss dp as function of mass flow rate m_flow, i.e., dp = f(m_flow), due to wall friction and static head"

          protected
              Real Delta = roughness/diameter "Relative roughness";
              SI.ReynoldsNumber Re1 = min(745*exp(if Delta <= 0.0065 then 1 else 0.0065/Delta), Re_turbulent)
                "Boundary between laminar regime and transition";
              SI.ReynoldsNumber Re2 = Re_turbulent
                "Boundary between transition and turbulent regime";

              SI.MassFlowRate m_flow_a
                "Upper end of regularization domain of the dp(m_flow) relation";
              SI.MassFlowRate m_flow_b
                "Lower end of regularization domain of the dp(m_flow) relation";

              SI.Pressure dp_a "Value at upper end of regularization domain";
              SI.Pressure dp_b "Value at lower end of regularization domain";

              SI.Pressure dp_grav_a = g_times_height_ab*rho_a
                "Static head if mass flows in design direction (a to b)";
              SI.Pressure dp_grav_b = g_times_height_ab*rho_b
                "Static head if mass flows against design direction (b to a)";

              Real ddp_dm_flow_a
                "Derivative of pressure drop with mass flow rate at m_flow_a";
              Real ddp_dm_flow_b
                "Derivative of pressure drop with mass flow rate at m_flow_b";

              // Properly define zero mass flow conditions
              SI.MassFlowRate m_flow_zero = 0;
              SI.Pressure dp_zero = (dp_grav_a + dp_grav_b)/2;
              Real ddp_dm_flow_zero;

            algorithm
              m_flow_a := if dp_grav_a<dp_grav_b then
                Internal.m_flow_of_dp_fric(dp_grav_b - dp_grav_a, rho_a, rho_b, mu_a, mu_b, length, diameter, crossArea, Re1, Re2, Delta)+m_flow_small else
                m_flow_small;
              m_flow_b := if dp_grav_a<dp_grav_b then
                Internal.m_flow_of_dp_fric(dp_grav_a - dp_grav_b, rho_a, rho_b, mu_a, mu_b, length, diameter, crossArea, Re1, Re2, Delta)-m_flow_small else
                -m_flow_small;

              if m_flow>=m_flow_a then
                // Positive flow outside regularization
                dp := Internal.dp_fric_of_m_flow(m_flow, rho_a, rho_b, mu_a, mu_b, length, diameter, crossArea, Re1, Re2, Delta) + dp_grav_a;
              elseif m_flow<=m_flow_b then
                // Negative flow outside regularization
                dp := Internal.dp_fric_of_m_flow(m_flow, rho_a, rho_b, mu_a, mu_b, length, diameter, crossArea, Re1, Re2, Delta) + dp_grav_b;
              else
                // Regularization parameters
                (dp_a, ddp_dm_flow_a) := Internal.dp_fric_of_m_flow(m_flow_a, rho_a, rho_b, mu_a, mu_b, length, diameter, crossArea, Re1, Re2, Delta);
                dp_a := dp_a + dp_grav_a "Adding dp_grav to dp_fric to get dp";
                (dp_b, ddp_dm_flow_b) := Internal.dp_fric_of_m_flow(m_flow_b, rho_a, rho_b, mu_a, mu_b, length, diameter, crossArea, Re1, Re2, Delta);
                dp_b := dp_b + dp_grav_b "Adding dp_grav to dp_fric to get dp";
                // Include a properly defined zero mass flow point
                // Obtain a suitable slope from the linear section slope c (value of dp is overwritten later)
                (dp, ddp_dm_flow_zero) := Utilities.regFun3(m_flow_zero, m_flow_b, m_flow_a, dp_b, dp_a, ddp_dm_flow_b, ddp_dm_flow_a);
                // Do regularization
                if m_flow>m_flow_zero then
                  dp := Utilities.regFun3(m_flow, m_flow_zero, m_flow_a, dp_zero, dp_a, ddp_dm_flow_zero, ddp_dm_flow_a);
                else
                  dp := Utilities.regFun3(m_flow, m_flow_b, m_flow_zero, dp_b, dp_zero, ddp_dm_flow_b, ddp_dm_flow_zero);
                end if;
              end if;
              annotation (smoothOrder=1);
            end pressureLoss_m_flow_staticHead;

          package Internal
            "Functions to calculate mass flow rate from friction pressure drop and vice versa"
            extends Modelica.Icons.InternalPackage;

            function m_flow_of_dp_fric
                "Calculate mass flow rate as function of pressure drop due to friction"
              extends Modelica.Icons.Function;

              input SI.Pressure dp_fric
                  "Pressure loss due to friction (dp = port_a.p - port_b.p)";
              input SI.Density rho_a "Density at port_a";
              input SI.Density rho_b "Density at port_b";
              input SI.DynamicViscosity mu_a
                  "Dynamic viscosity at port_a (dummy if use_mu = false)";
              input SI.DynamicViscosity mu_b
                  "Dynamic viscosity at port_b (dummy if use_mu = false)";
              input SI.Length length "Length of pipe";
              input SI.Diameter diameter "Inner (hydraulic) diameter of pipe";
              input SI.Area crossArea "Inner cross section area";
              input SI.ReynoldsNumber Re1
                  "Boundary between laminar regime and transition";
              input SI.ReynoldsNumber Re2
                  "Boundary between transition and turbulent regime";
              input Real Delta "Relative roughness";
              output SI.MassFlowRate m_flow "Mass flow rate from port_a to port_b";
              output Real dm_flow_ddp_fric
                  "Derivative of mass flow rate with dp_fric";

          protected
              function interpolateInRegion2_withDerivative
                  "Interpolation in log-log space using a cubic Hermite polynomial, where x=log10(lambda2), y=log10(Re)"
                extends Modelica.Icons.Function;

                input Real lambda2 "Known independent variable";
                input SI.ReynoldsNumber Re1
                    "Boundary between laminar regime and transition";
                input SI.ReynoldsNumber Re2
                    "Boundary between transition and turbulent regime";
                input Real Delta "Relative roughness";
                input SI.Pressure dp_fric
                    "Pressure loss due to friction (dp = port_a.p - port_b.p)";
                output SI.ReynoldsNumber Re "Unknown return variable";
                output Real dRe_ddp "Derivative of return value";
                // point lg(lambda2(Re1)) with derivative at lg(Re1)
            protected
                Real x1=log10(64*Re1);
                Real y1=log10(Re1);
                Real y1d=1;

                // Point lg(lambda2(Re2)) with derivative at lg(Re2)
                Real aux2=Delta/3.7 + 5.74/Re2^0.9;
                Real aux3=log10(aux2);
                Real L2=0.25*(Re2/aux3)^2;
                Real aux4=2.51/sqrt(L2) + 0.27*Delta;
                Real aux5=-2*sqrt(L2)*log10(aux4);
                Real x2=log10(L2);
                Real y2=log10(aux5);
                Real y2d=0.5 + (2.51/log(10))/(aux5*aux4);

                // Point of interest in transformed space
                Real x=log10(lambda2);
                Real y;
                Real dy_dx "Derivative in transformed space";
              algorithm
                // Interpolation
                (y, dy_dx) := Utilities.cubicHermite_withDerivative(x, x1, x2, y1, y2, y1d, y2d);

                // Return value
                Re := 10^y;

                // Derivative of return value
                dRe_ddp := Re/abs(dp_fric)*dy_dx;
                annotation (smoothOrder=1);
              end interpolateInRegion2_withDerivative;

              SI.DynamicViscosity mu "Upstream viscosity";
              SI.Density rho "Upstream density";
              Real lambda2 "Modified friction coefficient (= lambda*Re^2)";
              SI.ReynoldsNumber Re "Reynolds number";
              Real dRe_ddp "dRe/ddp";
              Real aux1;
              Real aux2;

            algorithm
              // Determine upstream density and upstream viscosity
              if dp_fric >= 0 then
                rho := rho_a;
                mu  := mu_a;
              else
                rho := rho_b;
                mu  := mu_b;
              end if;

              // Positive mass flow rate
              lambda2 := abs(dp_fric)*2*diameter^3*rho/(length*mu*mu)
                  "Known as lambda2=f(dp)";

              aux1:=(2*diameter^3*rho)/(length*mu^2);

              // Determine Re and dRe/ddp under the assumption of laminar flow
              Re := lambda2/64 "Hagen-Poiseuille";
              dRe_ddp := aux1/64 "Hagen-Poiseuille";

              // Modify Re, if turbulent flow
              if Re > Re1 then
                Re :=-2*sqrt(lambda2)*log10(2.51/sqrt(lambda2) + 0.27*Delta)
                    "Colebrook-White";
                aux2 := sqrt(aux1*abs(dp_fric));
                dRe_ddp := 1/log(10)*(-2*log(2.51/aux2+0.27*Delta)*aux1/(2*aux2)+2*2.51/(2*abs(dp_fric)*(2.51/aux2+0.27*Delta)));
                if Re < Re2 then
                  (Re, dRe_ddp) := interpolateInRegion2_withDerivative(lambda2, Re1, Re2, Delta, dp_fric);
                end if;
              end if;

              // Determine mass flow rate
              m_flow := crossArea/diameter*mu*(if dp_fric >= 0 then Re else -Re);
              // Determine derivative of mass flow rate with dp_fric
              dm_flow_ddp_fric := crossArea/diameter*mu*dRe_ddp;
              annotation(smoothOrder=1);
            end m_flow_of_dp_fric;

            function dp_fric_of_m_flow
                "Calculate pressure drop due to friction as function of mass flow rate"
              extends Modelica.Icons.Function;

              input SI.MassFlowRate m_flow "Mass flow rate from port_a to port_b";
              input SI.Density rho_a "Density at port_a";
              input SI.Density rho_b "Density at port_b";
              input SI.DynamicViscosity mu_a
                  "Dynamic viscosity at port_a (dummy if use_mu = false)";
              input SI.DynamicViscosity mu_b
                  "Dynamic viscosity at port_b (dummy if use_mu = false)";
              input SI.Length length "Length of pipe";
              input SI.Diameter diameter "Inner (hydraulic) diameter of pipe";
              input SI.Area crossArea "Inner cross section area";
              input SI.ReynoldsNumber Re1
                  "Boundary between laminar regime and transition";
              input SI.ReynoldsNumber Re2
                  "Boundary between transition and turbulent regime";
              input Real Delta "Relative roughness";
              output SI.Pressure dp_fric
                  "Pressure loss due to friction (dp_fric = port_a.p - port_b.p - dp_grav)";
              output Real ddp_fric_dm_flow
                  "Derivative of pressure drop with mass flow rate";

          protected
              function interpolateInRegion2
                  "Interpolation in log-log space using a cubic Hermite polynomial, where x=log10(Re), y=log10(lambda2)"
                extends Modelica.Icons.Function;

                input SI.ReynoldsNumber Re "Known independent variable";
                input SI.ReynoldsNumber Re1
                    "Boundary between laminar regime and transition";
                input SI.ReynoldsNumber Re2
                    "Boundary between transition and turbulent regime";
                input Real Delta "Relative roughness";
                input SI.MassFlowRate m_flow "Mass flow rate from port_a to port_b";
                output Real lambda2 "Unknown return value";
                output Real dlambda2_dm_flow "Derivative of return value";
                // point lg(lambda2(Re1)) with derivative at lg(Re1)
            protected
                Real x1 = log10(Re1);
                Real y1 = log10(64*Re1);
                Real y1d = 1;

                // Point lg(lambda2(Re2)) with derivative at lg(Re2)
                Real aux2 = Delta/3.7 + 5.74/Re2^0.9;
                Real aux3 = log10(aux2);
                Real L2 = 0.25*(Re2/aux3)^2;
                Real x2 = log10(Re2);
                Real y2 = log10(L2);
                Real y2d = 2+(2*5.74*0.9)/(log(aux2)*Re2^0.9*aux2);

                // Point of interest in transformed space
                Real x=log10(Re);
                Real y;
                Real dy_dx "Derivative in transformed space";
              algorithm
                // Interpolation
                (y, dy_dx) := Utilities.cubicHermite_withDerivative(x, x1, x2, y1, y2, y1d, y2d);

                // Return value
                lambda2 := 10^y;

                // Derivative of return value
                dlambda2_dm_flow := lambda2/abs(m_flow)*dy_dx;
                annotation(smoothOrder=1);
              end interpolateInRegion2;

              SI.DynamicViscosity mu "Upstream viscosity";
              SI.Density rho "Upstream density";
              SI.ReynoldsNumber Re "Reynolds number";
              Real lambda2 "Modified friction coefficient (= lambda*Re^2)";
              Real dlambda2_dm_flow "dlambda2/dm_flow";
              Real aux1;
              Real aux2;

            algorithm
              // Determine upstream density and upstream viscosity
              if m_flow >= 0 then
                rho := rho_a;
                mu  := mu_a;
              else
                rho := rho_b;
                mu  := mu_b;
              end if;

              // Determine Reynolds number
              Re := abs(m_flow)*diameter/(crossArea*mu);

              aux1 := diameter/(crossArea*mu);

              // Use correlation for lambda2 depending on actual conditions
              if Re <= Re1 then
                lambda2 := 64*Re "Hagen-Poiseuille";
                dlambda2_dm_flow := 64*aux1 "Hagen-Poiseuille";
              elseif Re >= Re2 then
                lambda2 := 0.25*(Re/log10(Delta/3.7 + 5.74/Re^0.9))^2 "Swamee-Jain";
                aux2 := Delta/3.7+5.74/((aux1*abs(m_flow))^0.9);
                dlambda2_dm_flow := 0.5*aux1*Re*log(10)^2*(1/(log(aux2)^2)+(5.74*0.9)/(log(aux2)^3*Re^0.9*aux2))
                    "Swamee-Jain";
              else
                (lambda2, dlambda2_dm_flow) := interpolateInRegion2(Re, Re1, Re2, Delta, m_flow);
              end if;

              // Compute pressure drop from lambda2
              dp_fric :=length*mu*mu/(2*rho*diameter*diameter*diameter)*
                   (if m_flow >= 0 then lambda2 else -lambda2);

              // Compute derivative from dlambda2/dm_flow
              ddp_fric_dm_flow := (length*mu^2)/(2*diameter^3*rho)*dlambda2_dm_flow;
              annotation(smoothOrder=1);
            end dp_fric_of_m_flow;
          end Internal;
            annotation (Documentation(info="<html>
<p>
This component defines the complete regime of wall friction.
The details are described in the
<a href=\"modelica://Modelica.Fluid.UsersGuide.ComponentDefinition.WallFriction\">UsersGuide</a>.
The functional relationship of the friction loss factor &lambda; is
displayed in the next figure. Function massFlowRate_dp() defines the \"red curve\"
(\"Swamee and Jain\"), where as function pressureLoss_m_flow() defines the
\"blue curve\" (\"Colebrook-White\"). The two functions are inverses from
each other and give slightly different results in the transition region
between Re = 1500 .. 4000, in order to get explicit equations without
solving a non-linear equation.
</p>

<p>
<img src=\"modelica://Modelica/Resources/Images/Fluid/Components/PipeFriction1.png\"
     alt=\"PipeFriction1.png\">
</p>

<p>
Additionally to wall friction, this component properly implements static
head. With respect to the latter, two cases can be distinguished. In the case
shown next, the change of elevation with the path from a to b has the opposite
sign of the change of density.</p>

<p>
<img src=\"modelica://Modelica/Resources/Images/Fluid/Components/PipeFrictionStaticHead_case-a.png\"
     alt=\"PipeFrictionStaticHead_case-a.png\">
</p>

<p>
In the case illustrated second, the change of elevation with the path from a to
b has the same sign of the change of density.</p>

<p>
<img src=\"modelica://Modelica/Resources/Images/Fluid/Components/PipeFrictionStaticHead_case-b.png\"
     alt=\"PipeFrictionStaticHead_case-b.png\">
</p>

</html>"));
          end Detailed;
          annotation (Documentation(info="<html>
<p>
This package provides functions to compute
pressure losses due to <strong>wall friction</strong> in a pipe.
Every correlation is defined by a package that is derived
by inheritance from the package WallFriction.PartialWallFriction.
The details of the underlying pipe wall friction model are described in the
<a href=\"modelica://Modelica.Fluid.UsersGuide.ComponentDefinition.WallFriction\">UsersGuide</a>.
Basically, different variants of the equation
</p>

<pre>
   dp = &lambda;(Re,<font face=\"Symbol\">D</font>)*(L/D)*&rho;*v*|v|/2
</pre>

<p>
are used, where the friction loss factor &lambda; is shown
in the next figure:
</p>

<p>
<img src=\"modelica://Modelica/Resources/Images/Fluid/Components/PipeFriction1.png\"
     alt=\"PipeFriction1.png\">
</p>

</html>"));
        end WallFriction;
      end BaseClasses;
      annotation (Documentation(info="<html>

</html>"));
    end Pipes;

    package Interfaces
    "Interfaces for steady state and unsteady, mixed-phase, multi-substance, incompressible and compressible flow"
      extends Modelica.Icons.InterfacesPackage;

      connector FluidPort
        "Interface for quasi one-dimensional fluid flow in a piping network (incompressible or compressible, one or more phases, one or more substances)"

        replaceable package Medium = Modelica.Media.Interfaces.PartialMedium
          "Medium model" annotation (choicesAllMatching=true);

        flow Medium.MassFlowRate m_flow
          "Mass flow rate from the connection point into the component";
        Medium.AbsolutePressure p "Thermodynamic pressure in the connection point";
        stream Medium.SpecificEnthalpy h_outflow
          "Specific thermodynamic enthalpy close to the connection point if m_flow < 0";
        stream Medium.MassFraction Xi_outflow[Medium.nXi]
          "Independent mixture mass fractions m_i/m close to the connection point if m_flow < 0";
        stream Medium.ExtraProperty C_outflow[Medium.nC]
          "Properties c_i/m close to the connection point if m_flow < 0";
      end FluidPort;

      connector FluidPort_a "Generic fluid connector at design inlet"
        extends FluidPort;
        annotation (defaultComponentName="port_a",
                    Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                  -100},{100,100}}), graphics={Ellipse(
                extent={{-40,40},{40,-40}},
                fillColor={0,127,255},
                fillPattern=FillPattern.Solid), Text(extent={{-150,110},{150,50}},
                  textString="%name")}),
             Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{
                  100,100}}), graphics={Ellipse(
                extent={{-100,100},{100,-100}},
                lineColor={0,127,255},
                fillColor={0,127,255},
                fillPattern=FillPattern.Solid), Ellipse(
                extent={{-100,100},{100,-100}},
                fillColor={0,127,255},
                fillPattern=FillPattern.Solid)}));
      end FluidPort_a;

      connector FluidPort_b "Generic fluid connector at design outlet"
        extends FluidPort;
        annotation (defaultComponentName="port_b",
                    Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                  -100},{100,100}}), graphics={
              Ellipse(
                extent={{-40,40},{40,-40}},
                fillColor={0,127,255},
                fillPattern=FillPattern.Solid),
              Ellipse(
                extent={{-30,30},{30,-30}},
                lineColor={0,127,255},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid),
              Text(extent={{-150,110},{150,50}}, textString="%name")}),
             Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{
                  100,100}}), graphics={
              Ellipse(
                extent={{-100,100},{100,-100}},
                lineColor={0,127,255},
                fillColor={0,127,255},
                fillPattern=FillPattern.Solid),
              Ellipse(
                extent={{-100,100},{100,-100}},
                fillColor={0,127,255},
                fillPattern=FillPattern.Solid),
              Ellipse(
                extent={{-80,80},{80,-80}},
                lineColor={0,127,255},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid)}));
      end FluidPort_b;

      connector FluidPorts_a
        "Fluid connector with filled, large icon to be used for vectors of FluidPorts (vector dimensions must be added after dragging)"
        extends FluidPort;
        annotation (defaultComponentName="ports_a",
                    Diagram(coordinateSystem(
              preserveAspectRatio=false,
              extent={{-50,-200},{50,200}},
              initialScale=0.2), graphics={
              Text(extent={{-75,130},{75,100}}, textString="%name"),
              Rectangle(
                extent={{25,-100},{-25,100}},
                lineColor={0,127,255}),
              Ellipse(
                extent={{-25,90},{25,40}},
                fillColor={0,127,255},
                fillPattern=FillPattern.Solid),
              Ellipse(
                extent={{-25,25},{25,-25}},
                fillColor={0,127,255},
                fillPattern=FillPattern.Solid),
              Ellipse(
                extent={{-25,-40},{25,-90}},
                fillColor={0,127,255},
                fillPattern=FillPattern.Solid)}),
             Icon(coordinateSystem(
              preserveAspectRatio=false,
              extent={{-50,-200},{50,200}},
              initialScale=0.2), graphics={
              Rectangle(
                extent={{50,-200},{-50,200}},
                lineColor={0,127,255},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid),
              Ellipse(
                extent={{-50,180},{50,80}},
                fillColor={0,127,255},
                fillPattern=FillPattern.Solid),
              Ellipse(
                extent={{-50,50},{50,-50}},
                fillColor={0,127,255},
                fillPattern=FillPattern.Solid),
              Ellipse(
                extent={{-50,-80},{50,-180}},
                fillColor={0,127,255},
                fillPattern=FillPattern.Solid)}));
      end FluidPorts_a;

      connector FluidPorts_b
        "Fluid connector with outlined, large icon to be used for vectors of FluidPorts (vector dimensions must be added after dragging)"
        extends FluidPort;
        annotation (defaultComponentName="ports_b",
                    Diagram(coordinateSystem(
              preserveAspectRatio=false,
              extent={{-50,-200},{50,200}},
              initialScale=0.2), graphics={
              Text(extent={{-75,130},{75,100}}, textString="%name"),
              Rectangle(
                extent={{-25,100},{25,-100}}),
              Ellipse(
                extent={{-25,90},{25,40}},
                fillColor={0,127,255},
                fillPattern=FillPattern.Solid),
              Ellipse(
                extent={{-25,25},{25,-25}},
                fillColor={0,127,255},
                fillPattern=FillPattern.Solid),
              Ellipse(
                extent={{-25,-40},{25,-90}},
                fillColor={0,127,255},
                fillPattern=FillPattern.Solid),
              Ellipse(
                extent={{-15,-50},{15,-80}},
                lineColor={0,127,255},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid),
              Ellipse(
                extent={{-15,15},{15,-15}},
                lineColor={0,127,255},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid),
              Ellipse(
                extent={{-15,50},{15,80}},
                lineColor={0,127,255},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid)}),
             Icon(coordinateSystem(
              preserveAspectRatio=false,
              extent={{-50,-200},{50,200}},
              initialScale=0.2), graphics={
              Rectangle(
                extent={{-50,200},{50,-200}},
                lineColor={0,127,255},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid),
              Ellipse(
                extent={{-50,180},{50,80}},
                fillColor={0,127,255},
                fillPattern=FillPattern.Solid),
              Ellipse(
                extent={{-50,50},{50,-50}},
                fillColor={0,127,255},
                fillPattern=FillPattern.Solid),
              Ellipse(
                extent={{-50,-80},{50,-180}},
                fillColor={0,127,255},
                fillPattern=FillPattern.Solid),
              Ellipse(
                extent={{-30,30},{30,-30}},
                lineColor={0,127,255},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid),
              Ellipse(
                extent={{-30,100},{30,160}},
                lineColor={0,127,255},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid),
              Ellipse(
                extent={{-30,-100},{30,-160}},
                lineColor={0,127,255},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid)}));
      end FluidPorts_b;
      annotation (Documentation(info="<html>

</html>",     revisions="<html>
<ul>
<li><em>June 9th, 2008</em>
       by Michael Sielemann: Introduced stream keyword after decision at 57th Design Meeting (Lund).</li>
<li><em>May 30, 2007</em>
       by Christoph Richter: moved everything back to its original position in Modelica.Fluid.</li>
<li><em>Apr. 20, 2007</em>
       by Christoph Richter: moved parts of the original package from Modelica.Fluid
       to the development branch of Modelica 2.2.2.</li>
<li><em>Nov. 2, 2005</em>
       by Francesco Casella: restructured after 45th Design Meeting.</li>
<li><em>Nov. 20-21, 2002</em>
       by Hilding Elmqvist, Mike Tiller, Allan Watson, John Batteh, Chuck Newman,
       Jonas Eborn: Improved at the 32nd Modelica Design Meeting.
<li><em>Nov. 11, 2002</em>
       by Hilding Elmqvist, Martin Otter: improved version.</li>
<li><em>Nov. 6, 2002</em>
       by Hilding Elmqvist: first version.</li>
<li><em>Aug. 11, 2002</em>
       by Martin Otter: Improved according to discussion with Hilding
       Elmqvist and Hubertus Tummescheit.<br>
       The PortVicinity model is manually
       expanded in the base models.<br>
       The Volume used for components is renamed
       PartialComponentVolume.<br>
       A new volume model \"Fluid.Components.PortVolume\"
       introduced that has the medium properties of the port to which it is
       connected.<br>
       Fluid.Interfaces.PartialTwoPortTransport is a component
       for elementary two port transport elements, whereas PartialTwoPort
       is a component for a container component.</li>
</ul>
</html>"));
    end Interfaces;

    package Types "Common types for fluid models"
      extends Modelica.Icons.TypesPackage;

      type Dynamics = enumeration(
        DynamicFreeInitial
            "DynamicFreeInitial -- Dynamic balance, Initial guess value",
        FixedInitial   "FixedInitial -- Dynamic balance, Initial value fixed",
        SteadyStateInitial
            "SteadyStateInitial -- Dynamic balance, Steady state initial with guess value",
        SteadyState   "SteadyState -- Steady state balance, Initial guess value")
        "Enumeration to define definition of balance equations"
      annotation (Documentation(info="<html>
<p>
Enumeration to define the formulation of balance equations
(to be selected via choices menu):
</p>

<table border=1 cellspacing=0 cellpadding=2>
<tr><th><strong>Dynamics.</strong></th><th><strong>Meaning</strong></th></tr>
<tr><td>DynamicFreeInitial</td><td>Dynamic balance, Initial guess value</td></tr>

<tr><td>FixedInitial</td><td>Dynamic balance, Initial value fixed</td></tr>

<tr><td>SteadyStateInitial</td><td>Dynamic balance, Steady state initial with guess value</td></tr>

<tr><td>SteadyState</td><td>Steady state balance, Initial guess value</td></tr>
</table>

<p>
The enumeration \"Dynamics\" is used for the mass, energy and momentum balance equations
respectively. The exact meaning for the three balance equations is stated in the following
tables:
</p>

<table border=1 cellspacing=0 cellpadding=2>
<tr><td colspan=\"3\"><strong>Mass balance</strong> </td></tr>
<tr><td><strong>Dynamics.</strong></td>
    <td><strong>Balance equation</strong></td>
    <td><strong>Initial condition</strong></td></tr>

<tr><td> DynamicFreeInitial</td>
    <td> no restrictions </td>
    <td> no initial conditions </td></tr>

<tr><td> FixedInitial</td>
    <td> no restrictions </td>
    <td> <strong>if</strong> Medium.singleState <strong>then</strong><br>
         &nbsp;&nbsp;no initial condition<br>
         <strong>else</strong> p=p_start </td></tr>

<tr><td> SteadyStateInitial</td>
    <td> no restrictions </td>
    <td> <strong>if</strong> Medium.singleState <strong>then</strong><br>
         &nbsp;&nbsp;no initial condition<br>
         <strong>else</strong> <strong>der</strong>(p)=0 </td></tr>

<tr><td> SteadyState</td>
    <td> <strong>der</strong>(m)=0  </td>
    <td> no initial conditions </td></tr>
</table>

&nbsp;<br>

<table border=1 cellspacing=0 cellpadding=2>
<tr><td colspan=\"3\"><strong>Energy balance</strong> </td></tr>
<tr><td><strong>Dynamics.</strong></td>
    <td><strong>Balance equation</strong></td>
    <td><strong>Initial condition</strong></td></tr>

<tr><td> DynamicFreeInitial</td>
    <td> no restrictions </td>
    <td> no initial conditions </td></tr>

<tr><td> FixedInitial</td>
    <td> no restrictions </td>
    <td> T=T_start or h=h_start </td></tr>

<tr><td> SteadyStateInitial</td>
    <td> no restrictions </td>
    <td> <strong>der</strong>(T)=0 or <strong>der</strong>(h)=0 </td></tr>

<tr><td> SteadyState</td>
    <td> <strong>der</strong>(U)=0  </td>
    <td> no initial conditions </td></tr>
</table>

&nbsp;<br>

<table border=1 cellspacing=0 cellpadding=2>
<tr><td colspan=\"3\"><strong>Momentum balance</strong> </td></tr>
<tr><td><strong>Dynamics.</strong></td>
    <td><strong>Balance equation</strong></td>
    <td><strong>Initial condition</strong></td></tr>

<tr><td> DynamicFreeInitial</td>
    <td> no restrictions </td>
    <td> no initial conditions </td></tr>

<tr><td> FixedInitial</td>
    <td> no restrictions </td>
    <td> m_flow = m_flow_start </td></tr>

<tr><td> SteadyStateInitial</td>
    <td> no restrictions </td>
    <td> <strong>der</strong>(m_flow)=0 </td></tr>

<tr><td> SteadyState</td>
    <td> <strong>der</strong>(m_flow)=0 </td>
    <td> no initial conditions </td></tr>
</table>

<p>
In the tables above, the equations are given for one-substance fluids. For multiple-substance
fluids and for trace substances, equivalent equations hold.
</p>

<p>
Medium.singleState is a medium property and defines whether the medium is only
described by one state (+ the mass fractions in case of a multi-substance fluid). In such
a case one initial condition less must be provided. For example, incompressible
media have Medium.singleState = <strong>true</strong>.
</p>

</html>"));

      type PortFlowDirection = enumeration(
        Entering   "Fluid flow is only entering",
        Leaving   "Fluid flow is only leaving",
        Bidirectional   "No restrictions on fluid flow (flow reversal possible)")
        "Enumeration to define whether flow reversal is allowed" annotation (
          Documentation(info="<html>

<p>
Enumeration to define the assumptions on the model for the
direction of fluid flow at a port (to be selected via choices menu):
</p>

<table border=1 cellspacing=0 cellpadding=2>
<tr><th><strong>PortFlowDirection.</strong></th>
    <th><strong>Meaning</strong></th></tr>

<tr><td>Entering</td>
    <td>Fluid flow is only entering the port from the outside</td></tr>

<tr><td>Leaving</td>
    <td>Fluid flow is only leaving the port to the outside</td></tr>

<tr><td>Bidirectional</td>
    <td>No restrictions on fluid flow (flow reversal possible)</td></tr>
</table>

<p>
The default is \"PortFlowDirection.Bidirectional\". If you are completely sure that
the flow is only in one direction, then the other settings may
make the simulation of your model faster.
</p>

</html>"));
      annotation (preferredView="info",
                  Documentation(info="<html>

</html>"));
    end Types;

    package Utilities
    "Utility models to construct fluid components (should not be used directly)"
      extends Modelica.Icons.UtilitiesPackage;

      function checkBoundary "Check whether boundary definition is correct"
        extends Modelica.Icons.Function;
        input String mediumName;
        input String substanceNames[:] "Names of substances";
        input Boolean singleState;
        input Boolean define_p;
        input Real X_boundary[:];
        input String modelName = "??? boundary ???";
    protected
        Integer nX = size(X_boundary,1);
        String X_str;
      algorithm
        assert(not singleState or singleState and define_p, "
Wrong value of parameter define_p (= false) in model \""     + modelName + "\":
The selected medium \""     + mediumName + "\" has Medium.singleState=true.
Therefore, an boundary density cannot be defined and
define_p = true is required.
");

        for i in 1:nX loop
          assert(X_boundary[i] >= 0.0, "
Wrong boundary mass fractions in medium \""
      + mediumName + "\" in model \"" + modelName + "\":
The boundary value X_boundary("   + String(i) + ") = " + String(
            X_boundary[i]) + "
is negative. It must be positive.
");     end for;

        if nX > 0 and abs(sum(X_boundary) - 1.0) > 1e-10 then
           X_str :="";
           for i in 1:nX loop
              X_str :=X_str + "   X_boundary[" + String(i) + "] = " + String(X_boundary[
              i]) + " \"" + substanceNames[i] + "\"\n";
           end for;
           Modelica.Utilities.Streams.error(
              "The boundary mass fractions in medium \"" + mediumName + "\" in model \"" + modelName + "\"\n" +
              "do not sum up to 1. Instead, sum(X_boundary) = " + String(sum(X_boundary)) + ":\n"
              + X_str);
        end if;
      end checkBoundary;

      function regStep
        "Approximation of a general step, such that the characteristic is continuous and differentiable"
        extends Modelica.Icons.Function;
        input Real x "Abscissa value";
        input Real y1 "Ordinate value for x > 0";
        input Real y2 "Ordinate value for x < 0";
        input Real x_small(min=0) = 1e-5
          "Approximation of step for -x_small <= x <= x_small; x_small >= 0 required";
        output Real y "Ordinate value to approximate y = if x > 0 then y1 else y2";
      algorithm
        y := smooth(1, if x >  x_small then y1 else
                       if x < -x_small then y2 else
                       if x_small > 0 then (x/x_small)*((x/x_small)^2 - 3)*(y2-y1)/4 + (y1+y2)/2 else (y1+y2)/2);
        annotation(Documentation(revisions="<html>
<ul>
<li><em>April 29, 2008</em>
    by <a href=\"mailto:Martin.Otter@DLR.de\">Martin Otter</a>:<br>
    Designed and implemented.</li>
<li><em>August 12, 2008</em>
    by <a href=\"mailto:Michael.Sielemann@dlr.de\">Michael Sielemann</a>:<br>
    Minor modification to cover the limit case <code>x_small -> 0</code> without division by zero.</li>
</ul>
</html>",       info="<html>
<p>
This function is used to approximate the equation
</p>
<pre>
    y = <strong>if</strong> x &gt; 0 <strong>then</strong> y1 <strong>else</strong> y2;
</pre>

<p>
by a smooth characteristic, so that the expression is continuous and differentiable:
</p>

<pre>
   y = <strong>smooth</strong>(1, <strong>if</strong> x &gt;  x_small <strong>then</strong> y1 <strong>else</strong>
                 <strong>if</strong> x &lt; -x_small <strong>then</strong> y2 <strong>else</strong> f(y1, y2));
</pre>

<p>
In the region -x_small &lt; x &lt; x_small a 2nd order polynomial is used
for a smooth transition from y1 to y2.
</p>
</html>"));
      end regStep;

      function regFun3 "Co-monotonic and C1 smooth regularization function"
        extends Modelica.Icons.Function;

        input Real x "Abscissa value";
        input Real x0 "Lower abscissa value";
        input Real x1 "Upper abscissa value";
        input Real y0 "Ordinate value at lower abscissa value";
        input Real y1 "Ordinate value at upper abscissa value";
        input Real y0d "Derivative at lower abscissa value";
        input Real y1d "Derivative at upper abscissa value";

        output Real y "Ordinate value";
        output Real c
          "Slope of linear section between two cubic polynomials or dummy linear section slope if single cubic is used";

    protected
        Real h0 "Width of interval i=0";
        Real Delta0 "Slope of secant on interval i=0";
        Real xstar "Inflection point of cubic polynomial S0";
        Real mu "Distance of inflection point and left limit x0";
        Real eta "Distance of right limit x1 and inflection point";
        Real omega "Slope of cubic polynomial S0 at inflection point";
        Real rho "Weighting factor of eta and eta_tilde, mu and mu_tilde";
        Real theta0 "Slope metric";
        Real mu_tilde "Distance of start of linear section and left limit x0";
        Real eta_tilde "Distance of right limit x1 and end of linear section";
        Real xi1 "Start of linear section";
        Real xi2 "End of linear section";
        Real a1 "Leading coefficient of cubic on the left";
        Real a2 "Leading coefficient of cubic on the right";
        Real const12 "Integration constant of left cubic, linear section";
        Real const3 "Integration constant of right cubic";
        Real aux01;
        Real aux02;
        Boolean useSingleCubicPolynomial=false
          "Indicate to override further logic and use single cubic";
      algorithm
        // Check arguments: Data point position
        assert(x0 < x1, "regFun3(): Data points not sorted appropriately (x0 = " +
          String(x0) + " > x1 = " + String(x1) + "). Please flip arguments.");
        // Check arguments: Data point derivatives
        if y0d*y1d >= 0 then
          // Derivatives at data points allow co-monotone interpolation, nothing to do
        else
          // Strictly speaking, derivatives at data points do not allow co-monotone interpolation, however, they may be numerically zero so assert this
          assert(abs(y0d)<Modelica.Constants.eps or abs(y1d)<Modelica.Constants.eps, "regFun3(): Derivatives at data points do not allow co-monotone interpolation, as both are non-zero, of opposite sign and have an absolute value larger than machine eps (y0d = " +
          String(y0d) + ", y1d = " + String(y1d) + "). Please correct arguments.");
        end if;

        h0 := x1 - x0;
        Delta0 := (y1 - y0)/h0;

        if abs(Delta0) <= 0 then
          // Points (x0,y0) and (x1,y1) on horizontal line
          // Degenerate case as we cannot fulfill the C1 goal an comonotone behaviour at the same time
          y := y0 + Delta0*(x-x0);     // y == y0 == y1 with additional term to assist automatic differentiation
          c := 0;
        elseif abs(y1d + y0d - 2*Delta0) < 100*Modelica.Constants.eps then
          // Inflection point at +/- infinity, thus S0 is co-monotone and can be returned directly
          y := y0 + (x-x0)*(y0d + (x-x0)/h0*( (-2*y0d-y1d+3*Delta0) + (x-x0)*(y0d+y1d-2*Delta0)/h0));
          // Provide a "dummy linear section slope" as the slope of the cubic at x:=(x0+x1)/2
          aux01 := (x0 + x1)/2;
          c := 3*(y0d + y1d - 2*Delta0)*(aux01 - x0)^2/h0^2 + 2*(-2*y0d - y1d + 3*Delta0)*(aux01 - x0)/h0
             + y0d;
        else
          // Points (x0,y0) and (x1,y1) not on horizontal line and inflection point of S0 not at +/- infinity
          // Do actual interpolation
          xstar := 1/3*(-3*x0*y0d - 3*x0*y1d + 6*x0*Delta0 - 2*h0*y0d - h0*y1d + 3*h0*
            Delta0)/(-y0d - y1d + 2*Delta0);
          mu := xstar - x0;
          eta := x1 - xstar;
          omega := 3*(y0d + y1d - 2*Delta0)*(xstar - x0)^2/h0^2 + 2*(-2*y0d - y1d + 3*
            Delta0)*(xstar - x0)/h0 + y0d;

          aux01 := 0.25*sign(Delta0)*min(abs(omega), abs(Delta0))
            "Slope c if not using plain cubic S0";
          if abs(y0d - y1d) <= 100*Modelica.Constants.eps then
            // y0 == y1 (value and sign equal) -> resolve indefinite 0/0
            aux02 := y0d;
            if y1 > y0 + y0d*(x1 - x0) then
              // If y1 is above the linear extension through (x0/y0)
              // with slope y0d (when slopes are identical)
              //  -> then always used single cubic polynomial
              useSingleCubicPolynomial := true;
            end if;
          elseif abs(y1d + y0d - 2*Delta0) < 100*Modelica.Constants.eps then
            // (y1d+y0d-2*Delta0) approximately 0 -> avoid division by 0
            aux02 := (6*Delta0*(y1d + y0d - 3/2*Delta0) - y1d*y0d - y1d^2 - y0d^2)*(
              if (y1d + y0d - 2*Delta0) >= 0 then 1 else -1)*Modelica.Constants.inf;
          else
            // Okay, no guarding necessary
            aux02 := (6*Delta0*(y1d + y0d - 3/2*Delta0) - y1d*y0d - y1d^2 - y0d^2)/(3*
              (y1d + y0d - 2*Delta0));
          end if;

          //aux02 := -1/3*(y0d^2+y0d*y1d-6*y0d*Delta0+y1d^2-6*y1d*Delta0+9*Delta0^2)/(y0d+y1d-2*Delta0);
          //aux02 := -1/3*(6*y1d*y0*x1+y0d*y1d*x1^2-6*y0d*x0*y0+y0d^2*x0^2+y0d^2*x1^2+y1d^2*x1^2+y1d^2*x0^2-2*y0d*x0*y1d*x1-2*x0*y0d^2*x1+y0d*y1d*x0^2+6*y0d*x0*y1-6*y0d*y1*x1+6*y0d*y0*x1-2*x0*y1d^2*x1-6*y1d*y1*x1+6*y1d*x0*y1-6*y1d*x0*y0-18*y1*y0+9*y1^2+9*y0^2)/(y0d*x1^2-2*x0*y0d*x1+y1d*x1^2-2*x0*y1d*x1-2*y1*x1+2*y0*x1+y0d*x0^2+y1d*x0^2+2*x0*y1-2*x0*y0);

          // Test criteria (also used to avoid saddle points that lead to integrator contraction):
          //
          //  1. Cubic is not monotonic (from Gasparo Morandi)
          //       ((mu > 0) and (eta < h0) and (Delta0*omega <= 0))
          //
          //  2. Cubic may be monotonic but the linear section slope c is either too close
          //     to zero or the end point of the linear section is left of the start point
          //     Note however, that the suggested slope has to have the same sign as Delta0.
          //       (abs(aux01)<abs(aux02) and aux02*Delta0>=0)
          //
          //  3. Cubic may be monotonic but the resulting slope in the linear section
          //     is too close to zero (less than 1/10 of Delta0).
          //       (c < Delta0 / 10)
          //
          if (((mu > 0) and (eta < h0) and (Delta0*omega <= 0)) or (abs(aux01) < abs(
              aux02) and aux02*Delta0 >= 0) or (abs(aux01) < abs(0.1*Delta0))) and
              not useSingleCubicPolynomial then
            // NOT monotonic using plain cubic S0, use piecewise function S0 tilde instead
            c := aux01;
            // Avoid saddle points that are co-monotonic but lead to integrator contraction
            if abs(c) < abs(aux02) and aux02*Delta0 >= 0 then
              c := aux02;
            end if;
            if abs(c) < abs(0.1*Delta0) then
              c := 0.1*Delta0;
            end if;
            theta0 := (y0d*mu + y1d*eta)/h0;
            if abs(theta0 - c) < 1e-6 then
              // Slightly reduce c in order to avoid ill-posed problem
              c := (1 - 1e-6)*theta0;
            end if;
            rho := 3*(Delta0 - c)/(theta0 - c);
            mu_tilde := rho*mu;
            eta_tilde := rho*eta;
            xi1 := x0 + mu_tilde;
            xi2 := x1 - eta_tilde;
            a1 := (y0d - c)/max(mu_tilde^2, 100*Modelica.Constants.eps);
            a2 := (y1d - c)/max(eta_tilde^2, 100*Modelica.Constants.eps);
            const12 := y0 - a1/3*(x0 - xi1)^3 - c*x0;
            const3 := y1 - a2/3*(x1 - xi2)^3 - c*x1;
            // Do actual interpolation
            if (x < xi1) then
              y := a1/3*(x - xi1)^3 + c*x + const12;
            elseif (x < xi2) then
              y := c*x + const12;
            else
              y := a2/3*(x - xi2)^3 + c*x + const3;
            end if;
          else
            // Cubic S0 is monotonic, use it as is
            y := y0 + (x-x0)*(y0d + (x-x0)/h0*( (-2*y0d-y1d+3*Delta0) + (x-x0)*(y0d+y1d-2*Delta0)/h0));
            // Provide a "dummy linear section slope" as the slope of the cubic at x:=(x0+x1)/2
            aux01 := (x0 + x1)/2;
            c := 3*(y0d + y1d - 2*Delta0)*(aux01 - x0)^2/h0^2 + 2*(-2*y0d - y1d + 3*Delta0)*(aux01 - x0)/h0
               + y0d;
          end if;
        end if;

        annotation (smoothOrder=1, Documentation(revisions="<html>
<ul>
<li><em>May 2008</em> by <a href=\"mailto:Michael.Sielemann@dlr.de\">Michael Sielemann</a>:<br/>Designed and implemented.</li>
<li><em>February 2011</em> by <a href=\"mailto:Michael.Sielemann@dlr.de\">Michael Sielemann</a>:<br/>If the inflection point of the cubic S0 was at +/- infinity, the test criteria of <em>[Gasparo and Morandi, 1991]</em> result in division by zero. This case is handled properly now.</li>
<li><em>March 2013</em> by <a href=\"mailto:Michael.Sielemann@dlr.de\">Michael Sielemann</a>:<br/>If the arguments prescribed a degenerate case with points <code>(x0,y0)</code> and <code>(x1,y1)</code> on horizontal line, then return value <code>c</code> was undefined. This was corrected. Furthermore, an additional term was included for the computation of <code>y</code> in this case to assist automatic differentiation.</li>
</ul>
</html>",       info="<html>
<p>
Approximates a function in a region between <code>x0</code> and <code>x1</code>
such that
</p>
<ul>
<li> The overall function is continuous with a
     continuous first derivative everywhere.</li>
<li> The function is co-monotone with the given
     data points.</li>
</ul>
<p>
In this region, a continuation is constructed from the given points
<code>(x0, y0)</code>, <code>(x1, y1)</code> and the respective
derivatives. For this purpose, a single polynomial of third order or two
cubic polynomials with a linear section in between are used <em>[Gasparo
and Morandi, 1991]</em>. This algorithm was extended with two additional
conditions to avoid saddle points with zero/infinite derivative that lead to
integrator step size reduction to zero.
</p>
<p>
This function was developed for pressure loss correlations properly
addressing the static head on top of the established requirements
for monotonicity and smoothness. In this case, the present function
allows to implement the exact solution in the limit of
<code>x1-x0 -> 0</code> or <code>y1-y0 -> 0</code>.
</p>
<p>
Typical screenshots for two different configurations
are shown below. The first one illustrates five different settings of <code>xi</code> and <code>yid</code>:
</p>
<p>
<img src=\"modelica://Modelica/Resources/Images/Fluid/Components/regFun3_a.png\"
      alt=\"regFun3_a.png\">
</p>
<p>
The second graph shows the continuous derivative of this regularization function:
</p>
<p>
<img src=\"modelica://Modelica/Resources/Images/Fluid/Components/regFun3_b.png\"
     alt=\"regFun3_a.png\">
</p>

<p>
<strong>Literature</strong>
</p>

<dl>
<dt> Gasparo M. G. and Morandi R. (1991):</dt>
<dd> <strong>Piecewise cubic monotone interpolation with assigned slopes</strong>.
     Computing, Vol. 46, Issue 4, December 1991, pp. 355 - 365.</dd>
</dl>
</html>"));
      end regFun3;

      function cubicHermite "Evaluate a cubic Hermite spline"
        extends Modelica.Icons.Function;

        input Real x "Abscissa value";
        input Real x1 "Lower abscissa value";
        input Real x2 "Upper abscissa value";
        input Real y1 "Lower ordinate value";
        input Real y2 "Upper ordinate value";
        input Real y1d "Lower gradient";
        input Real y2d "Upper gradient";
        output Real y "Interpolated ordinate value";
    protected
        Real h "Distance between x1 and x2";
        Real t "abscissa scaled with h, i.e., t=[0..1] within x=[x1..x2]";
        Real h00 "Basis function 00 of cubic Hermite spline";
        Real h10 "Basis function 10 of cubic Hermite spline";
        Real h01 "Basis function 01 of cubic Hermite spline";
        Real h11 "Basis function 11 of cubic Hermite spline";
        Real aux3 "t cube";
        Real aux2 "t square";
      algorithm
        h := x2 - x1;
        if abs(h)>0 then
          // Regular case
          t := (x - x1)/h;

          aux3 :=t^3;
          aux2 :=t^2;

          h00 := 2*aux3 - 3*aux2 + 1;
          h10 := aux3 - 2*aux2 + t;
          h01 := -2*aux3 + 3*aux2;
          h11 := aux3 - aux2;
          y := y1*h00 + h*y1d*h10 + y2*h01 + h*y2d*h11;
        else
          // Degenerate case, x1 and x2 are identical, return step function
          y := (y1 + y2)/2;
        end if;
        annotation(smoothOrder=3, Documentation(revisions="<html>
<ul>
<li><em>May 2008</em>
    by <a href=\"mailto:Michael.Sielemann@dlr.de\">Michael Sielemann</a>:<br>
    Designed and implemented.</li>
</ul>
</html>"));
      end cubicHermite;

      function cubicHermite_withDerivative
        "Evaluate a cubic Hermite spline, return value and derivative"
        extends Modelica.Icons.Function;

        input Real x "Abscissa value";
        input Real x1 "Lower abscissa value";
        input Real x2 "Upper abscissa value";
        input Real y1 "Lower ordinate value";
        input Real y2 "Upper ordinate value";
        input Real y1d "Lower gradient";
        input Real y2d "Upper gradient";
        output Real y "Interpolated ordinate value";
        output Real dy_dx "Derivative dy/dx at abscissa value x";
    protected
        Real h "Distance between x1 and x2";
        Real t "abscissa scaled with h, i.e., t=[0..1] within x=[x1..x2]";
        Real h00 "Basis function 00 of cubic Hermite spline";
        Real h10 "Basis function 10 of cubic Hermite spline";
        Real h01 "Basis function 01 of cubic Hermite spline";
        Real h11 "Basis function 11 of cubic Hermite spline";

        Real h00d "d/dt h00";
        Real h10d "d/dt h10";
        Real h01d "d/dt h01";
        Real h11d "d/dt h11";

        Real aux3 "t cube";
        Real aux2 "t square";
      algorithm
        h := x2 - x1;
        if abs(h)>0 then
          // Regular case
          t := (x - x1)/h;

          aux3 :=t^3;
          aux2 :=t^2;

          h00 := 2*aux3 - 3*aux2 + 1;
          h10 := aux3 - 2*aux2 + t;
          h01 := -2*aux3 + 3*aux2;
          h11 := aux3 - aux2;

          h00d := 6*(aux2 - t);
          h10d := 3*aux2 - 4*t + 1;
          h01d := 6*(t - aux2);
          h11d := 3*aux2 - 2*t;

          y := y1*h00 + h*y1d*h10 + y2*h01 + h*y2d*h11;
          dy_dx := y1*h00d/h + y1d*h10d + y2*h01d/h + y2d*h11d;
        else
          // Degenerate case, x1 and x2 are identical, return step function
          y := (y1 + y2)/2;
          dy_dx := sign(y2 - y1)*Modelica.Constants.inf;
        end if;
        annotation(smoothOrder=3, Documentation(revisions="<html>
<ul>
<li><em>May 2008</em>
    by <a href=\"mailto:Michael.Sielemann@dlr.de\">Michael Sielemann</a>:<br>
    Designed and implemented.</li>
</ul>
</html>"));
      end cubicHermite_withDerivative;
      annotation (Documentation(info="<html>

</html>"));
    end Utilities;
  annotation (Icon(graphics={
          Polygon(points={{-70,26},{68,-44},{68,26},{2,-10},{-70,-42},{-70,26}}),
          Line(points={{2,42},{2,-10}}),
          Rectangle(
            extent={{-18,50},{22,42}},
            fillPattern=FillPattern.Solid)}), preferredView="info",
    Documentation(info="<html>
<p>
Library <strong>Modelica.Fluid</strong> is a <strong>free</strong> Modelica package providing components for
<strong>1-dimensional thermo-fluid flow</strong> in networks of vessels, pipes, fluid machines, valves and fittings.
A unique feature is that the component equations and the media models
as well as pressure loss and heat transfer correlations are decoupled from each other.
All components are implemented such that they can be used for
media from the Modelica.Media library. This means especially that an
incompressible or compressible medium, a single or a multiple
substance medium with one or more phases might be used.
</p>

<p>
In the next figure, several features of the library are demonstrated with
a simple heating system with a closed flow cycle. By just changing one configuration parameter in the system object the equations are changed between steady-state and dynamic simulation with fixed or steady-state initial conditions.
</p>

<p>
<img src=\"modelica://Modelica/Resources/Images/Fluid/UsersGuide/HeatingSystem.png\" border=\"1\"
     alt=\"HeatingSystem.png\">
</p>

<p>
With respect to previous versions, the design
of the connectors has been changed in a non-backward compatible way,
using the recently developed concept
of stream connectors that results in much more reliable simulations
(see also <a href=\"modelica://Modelica/Resources/Documentation/Fluid/Stream-Connectors-Overview-Rationale.pdf\">Stream-Connectors-Overview-Rationale.pdf</a>).
This extension was included in Modelica 3.1.
</p>

<p>
The following parts are useful, when newly starting with this library:
</p>
<ul>
<li> <a href=\"modelica://Modelica.Fluid.UsersGuide\">Modelica.Fluid.UsersGuide</a>.</li>
<li> <a href=\"modelica://Modelica.Fluid.UsersGuide.ReleaseNotes\">Modelica.Fluid.UsersGuide.ReleaseNotes</a>
     summarizes the changes of the library releases.</li>
<li> <a href=\"modelica://Modelica.Fluid.Examples\">Modelica.Fluid.Examples</a>
     contains examples that demonstrate the usage of this library.</li>
</ul>
<p>
Copyright &copy; 2002-2019, Modelica Association and contributors
</p>
</html>"));
  end Fluid;

  package Media "Library of media property models"
  extends Modelica.Icons.Package;
  import SI = Modelica.SIunits;
  import Cv = Modelica.SIunits.Conversions;

  package Interfaces "Interfaces for media models"
    extends Modelica.Icons.InterfacesPackage;

    partial package PartialMedium
      "Partial medium properties (base package of all media packages)"
      extends Modelica.Media.Interfaces.Types;
      extends Modelica.Icons.MaterialPropertiesPackage;

      // Constants to be set in Medium
      constant Modelica.Media.Interfaces.Choices.IndependentVariables
        ThermoStates "Enumeration type for independent variables";
      constant String mediumName="unusablePartialMedium" "Name of the medium";
      constant String substanceNames[:]={mediumName}
        "Names of the mixture substances. Set substanceNames={mediumName} if only one substance.";
      constant String extraPropertiesNames[:]=fill("", 0)
        "Names of the additional (extra) transported properties. Set extraPropertiesNames=fill(\"\",0) if unused";
      constant Boolean singleState
        "= true, if u and d are not a function of pressure";
      constant Boolean reducedX=true
        "= true if medium contains the equation sum(X) = 1.0; set reducedX=true if only one substance (see docu for details)";
      constant Boolean fixedX=false
        "= true if medium contains the equation X = reference_X";
      constant AbsolutePressure reference_p=101325
        "Reference pressure of Medium: default 1 atmosphere";
      constant Temperature reference_T=298.15
        "Reference temperature of Medium: default 25 deg Celsius";
      constant MassFraction reference_X[nX]=fill(1/nX, nX)
        "Default mass fractions of medium";
      constant AbsolutePressure p_default=101325
        "Default value for pressure of medium (for initialization)";
      constant Temperature T_default=Modelica.SIunits.Conversions.from_degC(20)
        "Default value for temperature of medium (for initialization)";
      constant SpecificEnthalpy h_default=specificEnthalpy_pTX(
              p_default,
              T_default,
              X_default)
        "Default value for specific enthalpy of medium (for initialization)";
      constant MassFraction X_default[nX]=reference_X
        "Default value for mass fractions of medium (for initialization)";
      constant ExtraProperty C_default[nC]=fill(0, nC)
        "Default value for trace substances of medium (for initialization)";

      final constant Integer nS=size(substanceNames, 1) "Number of substances";
      constant Integer nX=nS "Number of mass fractions";
      constant Integer nXi=if fixedX then 0 else if reducedX then nS - 1 else nS
        "Number of structurally independent mass fractions (see docu for details)";

      final constant Integer nC=size(extraPropertiesNames, 1)
        "Number of extra (outside of standard mass-balance) transported properties";
      constant Real C_nominal[nC](min=fill(Modelica.Constants.eps, nC)) = 1.0e-6*
        ones(nC) "Default for the nominal values for the extra properties";
      replaceable record FluidConstants =
          Modelica.Media.Interfaces.Types.Basic.FluidConstants
        "Critical, triple, molecular and other standard data of fluid";

      replaceable record ThermodynamicState
        "Minimal variable set that is available as input argument to every medium function"
        extends Modelica.Icons.Record;
      end ThermodynamicState;

      replaceable partial model BaseProperties
        "Base properties (p, d, T, h, u, R, MM and, if applicable, X and Xi) of a medium"
        InputAbsolutePressure p "Absolute pressure of medium";
        InputMassFraction[nXi] Xi(start=reference_X[1:nXi])
          "Structurally independent mass fractions";
        InputSpecificEnthalpy h "Specific enthalpy of medium";
        Density d "Density of medium";
        Temperature T "Temperature of medium";
        MassFraction[nX] X(start=reference_X)
          "Mass fractions (= (component mass)/total mass  m_i/m)";
        SpecificInternalEnergy u "Specific internal energy of medium";
        SpecificHeatCapacity R "Gas constant (of mixture if applicable)";
        MolarMass MM "Molar mass (of mixture or single fluid)";
        ThermodynamicState state
          "Thermodynamic state record for optional functions";
        parameter Boolean preferredMediumStates=false
          "= true if StateSelect.prefer shall be used for the independent property variables of the medium"
          annotation (Evaluate=true, Dialog(tab="Advanced"));
        parameter Boolean standardOrderComponents=true
          "If true, and reducedX = true, the last element of X will be computed from the other ones";
        SI.Conversions.NonSIunits.Temperature_degC T_degC=
            Modelica.SIunits.Conversions.to_degC(T)
          "Temperature of medium in [degC]";
        SI.Conversions.NonSIunits.Pressure_bar p_bar=
            Modelica.SIunits.Conversions.to_bar(p)
          "Absolute pressure of medium in [bar]";

        // Local connector definition, used for equation balancing check
        connector InputAbsolutePressure = input SI.AbsolutePressure
          "Pressure as input signal connector";
        connector InputSpecificEnthalpy = input SI.SpecificEnthalpy
          "Specific enthalpy as input signal connector";
        connector InputMassFraction = input SI.MassFraction
          "Mass fraction as input signal connector";

      equation
        if standardOrderComponents then
          Xi = X[1:nXi];

          if fixedX then
            X = reference_X;
          end if;
          if reducedX and not fixedX then
            X[nX] = 1 - sum(Xi);
          end if;
          for i in 1:nX loop
            assert(X[i] >= -1.e-5 and X[i] <= 1 + 1.e-5, "Mass fraction X[" +
              String(i) + "] = " + String(X[i]) + "of substance " +
              substanceNames[i] + "\nof medium " + mediumName +
              " is not in the range 0..1");
          end for;

        end if;

        assert(p >= 0.0, "Pressure (= " + String(p) + " Pa) of medium \"" +
          mediumName + "\" is negative\n(Temperature = " + String(T) + " K)");
        annotation (Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,
                  -100},{100,100}}), graphics={Rectangle(
                extent={{-100,100},{100,-100}},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid,
                lineColor={0,0,255}), Text(
                extent={{-152,164},{152,102}},
                textString="%name",
                lineColor={0,0,255})}), Documentation(info="<html>
<p>
Model <strong>BaseProperties</strong> is a model within package <strong>PartialMedium</strong>
and contains the <strong>declarations</strong> of the minimum number of
variables that every medium model is supposed to support.
A specific medium inherits from model <strong>BaseProperties</strong> and provides
the equations for the basic properties.</p>
<p>
The BaseProperties model contains the following <strong>7+nXi variables</strong>
(nXi is the number of independent mass fractions defined in package
PartialMedium):
</p>
<table border=1 cellspacing=0 cellpadding=2>
  <tr><td><strong>Variable</strong></td>
      <td><strong>Unit</strong></td>
      <td><strong>Description</strong></td></tr>
  <tr><td>T</td>
      <td>K</td>
      <td>temperature</td></tr>
  <tr><td>p</td>
      <td>Pa</td>
      <td>absolute pressure</td></tr>
  <tr><td>d</td>
      <td>kg/m3</td>
      <td>density</td></tr>
  <tr><td>h</td>
      <td>J/kg</td>
      <td>specific enthalpy</td></tr>
  <tr><td>u</td>
      <td>J/kg</td>
      <td>specific internal energy</td></tr>
  <tr><td>Xi[nXi]</td>
      <td>kg/kg</td>
      <td>independent mass fractions m_i/m</td></tr>
  <tr><td>R</td>
      <td>J/kg.K</td>
      <td>gas constant</td></tr>
  <tr><td>M</td>
      <td>kg/mol</td>
      <td>molar mass</td></tr>
</table>
<p>
In order to implement an actual medium model, one can extend from this
base model and add <strong>5 equations</strong> that provide relations among
these variables. Equations will also have to be added in order to
set all the variables within the ThermodynamicState record state.</p>
<p>
If standardOrderComponents=true, the full composition vector X[nX]
is determined by the equations contained in this base class, depending
on the independent mass fraction vector Xi[nXi].</p>
<p>Additional <strong>2 + nXi</strong> equations will have to be provided
when using the BaseProperties model, in order to fully specify the
thermodynamic conditions. The input connector qualifier applied to
p, h, and nXi indirectly declares the number of missing equations,
permitting advanced equation balance checking by Modelica tools.
Please note that this doesn't mean that the additional equations
should be connection equations, nor that exactly those variables
should be supplied, in order to complete the model.
For further information, see the Modelica.Media User's guide, and
Section 4.7 (Balanced Models) of the Modelica 3.0 specification.</p>
</html>"));
      end BaseProperties;

      replaceable partial function setState_pTX
        "Return thermodynamic state as function of p, T and composition X or Xi"
        extends Modelica.Icons.Function;
        input AbsolutePressure p "Pressure";
        input Temperature T "Temperature";
        input MassFraction X[:]=reference_X "Mass fractions";
        output ThermodynamicState state "Thermodynamic state record";
      end setState_pTX;

      replaceable partial function setState_phX
        "Return thermodynamic state as function of p, h and composition X or Xi"
        extends Modelica.Icons.Function;
        input AbsolutePressure p "Pressure";
        input SpecificEnthalpy h "Specific enthalpy";
        input MassFraction X[:]=reference_X "Mass fractions";
        output ThermodynamicState state "Thermodynamic state record";
      end setState_phX;

      replaceable partial function setState_psX
        "Return thermodynamic state as function of p, s and composition X or Xi"
        extends Modelica.Icons.Function;
        input AbsolutePressure p "Pressure";
        input SpecificEntropy s "Specific entropy";
        input MassFraction X[:]=reference_X "Mass fractions";
        output ThermodynamicState state "Thermodynamic state record";
      end setState_psX;

      replaceable partial function setState_dTX
        "Return thermodynamic state as function of d, T and composition X or Xi"
        extends Modelica.Icons.Function;
        input Density d "Density";
        input Temperature T "Temperature";
        input MassFraction X[:]=reference_X "Mass fractions";
        output ThermodynamicState state "Thermodynamic state record";
      end setState_dTX;

      replaceable partial function setSmoothState
        "Return thermodynamic state so that it smoothly approximates: if x > 0 then state_a else state_b"
        extends Modelica.Icons.Function;
        input Real x "m_flow or dp";
        input ThermodynamicState state_a "Thermodynamic state if x > 0";
        input ThermodynamicState state_b "Thermodynamic state if x < 0";
        input Real x_small(min=0)
          "Smooth transition in the region -x_small < x < x_small";
        output ThermodynamicState state
          "Smooth thermodynamic state for all x (continuous and differentiable)";
        annotation (Documentation(info="<html>
<p>
This function is used to approximate the equation
</p>
<pre>
    state = <strong>if</strong> x &gt; 0 <strong>then</strong> state_a <strong>else</strong> state_b;
</pre>

<p>
by a smooth characteristic, so that the expression is continuous and differentiable:
</p>

<pre>
   state := <strong>smooth</strong>(1, <strong>if</strong> x &gt;  x_small <strong>then</strong> state_a <strong>else</strong>
                      <strong>if</strong> x &lt; -x_small <strong>then</strong> state_b <strong>else</strong> f(state_a, state_b));
</pre>

<p>
This is performed by applying function <strong>Media.Common.smoothStep</strong>(..)
on every element of the thermodynamic state record.
</p>

<p>
If <strong>mass fractions</strong> X[:] are approximated with this function then this can be performed
for all <strong>nX</strong> mass fractions, instead of applying it for nX-1 mass fractions and computing
the last one by the mass fraction constraint sum(X)=1. The reason is that the approximating function has the
property that sum(state.X) = 1, provided sum(state_a.X) = sum(state_b.X) = 1.
This can be shown by evaluating the approximating function in the abs(x) &lt; x_small
region (otherwise state.X is either state_a.X or state_b.X):
</p>

<pre>
    X[1]  = smoothStep(x, X_a[1] , X_b[1] , x_small);
    X[2]  = smoothStep(x, X_a[2] , X_b[2] , x_small);
       ...
    X[nX] = smoothStep(x, X_a[nX], X_b[nX], x_small);
</pre>

<p>
or
</p>

<pre>
    X[1]  = c*(X_a[1]  - X_b[1])  + (X_a[1]  + X_b[1])/2
    X[2]  = c*(X_a[2]  - X_b[2])  + (X_a[2]  + X_b[2])/2;
       ...
    X[nX] = c*(X_a[nX] - X_b[nX]) + (X_a[nX] + X_b[nX])/2;
    c     = (x/x_small)*((x/x_small)^2 - 3)/4
</pre>

<p>
Summing all mass fractions together results in
</p>

<pre>
    sum(X) = c*(sum(X_a) - sum(X_b)) + (sum(X_a) + sum(X_b))/2
           = c*(1 - 1) + (1 + 1)/2
           = 1
</pre>

</html>"));
      end setSmoothState;

      replaceable partial function dynamicViscosity "Return dynamic viscosity"
        extends Modelica.Icons.Function;
        input ThermodynamicState state "Thermodynamic state record";
        output DynamicViscosity eta "Dynamic viscosity";
      end dynamicViscosity;

      replaceable partial function thermalConductivity
        "Return thermal conductivity"
        extends Modelica.Icons.Function;
        input ThermodynamicState state "Thermodynamic state record";
        output ThermalConductivity lambda "Thermal conductivity";
      end thermalConductivity;

      replaceable function prandtlNumber "Return the Prandtl number"
        extends Modelica.Icons.Function;
        input ThermodynamicState state "Thermodynamic state record";
        output PrandtlNumber Pr "Prandtl number";
      algorithm
        Pr := dynamicViscosity(state)*specificHeatCapacityCp(state)/
          thermalConductivity(state);
      end prandtlNumber;

      replaceable partial function pressure "Return pressure"
        extends Modelica.Icons.Function;
        input ThermodynamicState state "Thermodynamic state record";
        output AbsolutePressure p "Pressure";
      end pressure;

      replaceable partial function temperature "Return temperature"
        extends Modelica.Icons.Function;
        input ThermodynamicState state "Thermodynamic state record";
        output Temperature T "Temperature";
      end temperature;

      replaceable partial function density "Return density"
        extends Modelica.Icons.Function;
        input ThermodynamicState state "Thermodynamic state record";
        output Density d "Density";
      end density;

      replaceable partial function specificEnthalpy "Return specific enthalpy"
        extends Modelica.Icons.Function;
        input ThermodynamicState state "Thermodynamic state record";
        output SpecificEnthalpy h "Specific enthalpy";
      end specificEnthalpy;

      replaceable partial function specificInternalEnergy
        "Return specific internal energy"
        extends Modelica.Icons.Function;
        input ThermodynamicState state "Thermodynamic state record";
        output SpecificEnergy u "Specific internal energy";
      end specificInternalEnergy;

      replaceable partial function specificEntropy "Return specific entropy"
        extends Modelica.Icons.Function;
        input ThermodynamicState state "Thermodynamic state record";
        output SpecificEntropy s "Specific entropy";
      end specificEntropy;

      replaceable partial function specificGibbsEnergy
        "Return specific Gibbs energy"
        extends Modelica.Icons.Function;
        input ThermodynamicState state "Thermodynamic state record";
        output SpecificEnergy g "Specific Gibbs energy";
      end specificGibbsEnergy;

      replaceable partial function specificHelmholtzEnergy
        "Return specific Helmholtz energy"
        extends Modelica.Icons.Function;
        input ThermodynamicState state "Thermodynamic state record";
        output SpecificEnergy f "Specific Helmholtz energy";
      end specificHelmholtzEnergy;

      replaceable partial function specificHeatCapacityCp
        "Return specific heat capacity at constant pressure"
        extends Modelica.Icons.Function;
        input ThermodynamicState state "Thermodynamic state record";
        output SpecificHeatCapacity cp
          "Specific heat capacity at constant pressure";
      end specificHeatCapacityCp;

      function heatCapacity_cp = specificHeatCapacityCp
        "Alias for deprecated name";

      replaceable partial function specificHeatCapacityCv
        "Return specific heat capacity at constant volume"
        extends Modelica.Icons.Function;
        input ThermodynamicState state "Thermodynamic state record";
        output SpecificHeatCapacity cv
          "Specific heat capacity at constant volume";
      end specificHeatCapacityCv;

      function heatCapacity_cv = specificHeatCapacityCv
        "Alias for deprecated name";

      replaceable partial function isentropicExponent
        "Return isentropic exponent"
        extends Modelica.Icons.Function;
        input ThermodynamicState state "Thermodynamic state record";
        output IsentropicExponent gamma "Isentropic exponent";
      end isentropicExponent;

      replaceable partial function isentropicEnthalpy
        "Return isentropic enthalpy"
        extends Modelica.Icons.Function;
        input AbsolutePressure p_downstream "Downstream pressure";
        input ThermodynamicState refState "Reference state for entropy";
        output SpecificEnthalpy h_is "Isentropic enthalpy";
        annotation (Documentation(info="<html>
<p>
This function computes an isentropic state transformation:
</p>
<ol>
<li> A medium is in a particular state, refState.</li>
<li> The enthalpy at another state (h_is) shall be computed
     under the assumption that the state transformation from refState to h_is
     is performed with a change of specific entropy ds = 0 and the pressure of state h_is
     is p_downstream and the composition X upstream and downstream is assumed to be the same.</li>
</ol>

</html>"));
      end isentropicEnthalpy;

      replaceable partial function velocityOfSound "Return velocity of sound"
        extends Modelica.Icons.Function;
        input ThermodynamicState state "Thermodynamic state record";
        output VelocityOfSound a "Velocity of sound";
      end velocityOfSound;

      replaceable partial function isobaricExpansionCoefficient
        "Return overall the isobaric expansion coefficient beta"
        extends Modelica.Icons.Function;
        input ThermodynamicState state "Thermodynamic state record";
        output IsobaricExpansionCoefficient beta "Isobaric expansion coefficient";
        annotation (Documentation(info="<html>
<pre>
beta is defined as  1/v * der(v,T), with v = 1/d, at constant pressure p.
</pre>
</html>"));
      end isobaricExpansionCoefficient;

      function beta = isobaricExpansionCoefficient
        "Alias for isobaricExpansionCoefficient for user convenience";

      replaceable partial function isothermalCompressibility
        "Return overall the isothermal compressibility factor"
        extends Modelica.Icons.Function;
        input ThermodynamicState state "Thermodynamic state record";
        output SI.IsothermalCompressibility kappa "Isothermal compressibility";
        annotation (Documentation(info="<html>
<pre>

kappa is defined as - 1/v * der(v,p), with v = 1/d at constant temperature T.

</pre>
</html>"));
      end isothermalCompressibility;

      function kappa = isothermalCompressibility
        "Alias of isothermalCompressibility for user convenience";

      // explicit derivative functions for finite element models
      replaceable partial function density_derp_h
        "Return density derivative w.r.t. pressure at const specific enthalpy"
        extends Modelica.Icons.Function;
        input ThermodynamicState state "Thermodynamic state record";
        output DerDensityByPressure ddph "Density derivative w.r.t. pressure";
      end density_derp_h;

      replaceable partial function density_derh_p
        "Return density derivative w.r.t. specific enthalpy at constant pressure"
        extends Modelica.Icons.Function;
        input ThermodynamicState state "Thermodynamic state record";
        output DerDensityByEnthalpy ddhp
          "Density derivative w.r.t. specific enthalpy";
      end density_derh_p;

      replaceable partial function density_derp_T
        "Return density derivative w.r.t. pressure at const temperature"
        extends Modelica.Icons.Function;
        input ThermodynamicState state "Thermodynamic state record";
        output DerDensityByPressure ddpT "Density derivative w.r.t. pressure";
      end density_derp_T;

      replaceable partial function density_derT_p
        "Return density derivative w.r.t. temperature at constant pressure"
        extends Modelica.Icons.Function;
        input ThermodynamicState state "Thermodynamic state record";
        output DerDensityByTemperature ddTp
          "Density derivative w.r.t. temperature";
      end density_derT_p;

      replaceable partial function density_derX
        "Return density derivative w.r.t. mass fraction"
        extends Modelica.Icons.Function;
        input ThermodynamicState state "Thermodynamic state record";
        output Density[nX] dddX "Derivative of density w.r.t. mass fraction";
      end density_derX;

      replaceable partial function molarMass
        "Return the molar mass of the medium"
        extends Modelica.Icons.Function;
        input ThermodynamicState state "Thermodynamic state record";
        output MolarMass MM "Mixture molar mass";
      end molarMass;

      replaceable function specificEnthalpy_pTX
        "Return specific enthalpy from p, T, and X or Xi"
        extends Modelica.Icons.Function;
        input AbsolutePressure p "Pressure";
        input Temperature T "Temperature";
        input MassFraction X[:]=reference_X "Mass fractions";
        output SpecificEnthalpy h "Specific enthalpy";
      algorithm
        h := specificEnthalpy(setState_pTX(
                p,
                T,
                X));
        annotation (inverse(T=temperature_phX(
                      p,
                      h,
                      X)));
      end specificEnthalpy_pTX;

      replaceable function specificEntropy_pTX
        "Return specific enthalpy from p, T, and X or Xi"
        extends Modelica.Icons.Function;
        input AbsolutePressure p "Pressure";
        input Temperature T "Temperature";
        input MassFraction X[:]=reference_X "Mass fractions";
        output SpecificEntropy s "Specific entropy";
      algorithm
        s := specificEntropy(setState_pTX(
                p,
                T,
                X));

        annotation (inverse(T=temperature_psX(
