                      p,
                      s,
                      X)));
      end specificEntropy_pTX;

      replaceable function density_pTX "Return density from p, T, and X or Xi"
        extends Modelica.Icons.Function;
        input AbsolutePressure p "Pressure";
        input Temperature T "Temperature";
        input MassFraction X[:] "Mass fractions";
        output Density d "Density";
      algorithm
        d := density(setState_pTX(
                p,
                T,
                X));
      end density_pTX;

      replaceable function temperature_phX
        "Return temperature from p, h, and X or Xi"
        extends Modelica.Icons.Function;
        input AbsolutePressure p "Pressure";
        input SpecificEnthalpy h "Specific enthalpy";
        input MassFraction X[:]=reference_X "Mass fractions";
        output Temperature T "Temperature";
      algorithm
        T := temperature(setState_phX(
                p,
                h,
                X));
      end temperature_phX;

      replaceable function density_phX "Return density from p, h, and X or Xi"
        extends Modelica.Icons.Function;
        input AbsolutePressure p "Pressure";
        input SpecificEnthalpy h "Specific enthalpy";
        input MassFraction X[:]=reference_X "Mass fractions";
        output Density d "Density";
      algorithm
        d := density(setState_phX(
                p,
                h,
                X));
      end density_phX;

      replaceable function temperature_psX
        "Return temperature from p,s, and X or Xi"
        extends Modelica.Icons.Function;
        input AbsolutePressure p "Pressure";
        input SpecificEntropy s "Specific entropy";
        input MassFraction X[:]=reference_X "Mass fractions";
        output Temperature T "Temperature";
      algorithm
        T := temperature(setState_psX(
                p,
                s,
                X));
        annotation (inverse(s=specificEntropy_pTX(
                      p,
                      T,
                      X)));
      end temperature_psX;

      replaceable function density_psX "Return density from p, s, and X or Xi"
        extends Modelica.Icons.Function;
        input AbsolutePressure p "Pressure";
        input SpecificEntropy s "Specific entropy";
        input MassFraction X[:]=reference_X "Mass fractions";
        output Density d "Density";
      algorithm
        d := density(setState_psX(
                p,
                s,
                X));
      end density_psX;

      replaceable function specificEnthalpy_psX
        "Return specific enthalpy from p, s, and X or Xi"
        extends Modelica.Icons.Function;
        input AbsolutePressure p "Pressure";
        input SpecificEntropy s "Specific entropy";
        input MassFraction X[:]=reference_X "Mass fractions";
        output SpecificEnthalpy h "Specific enthalpy";
      algorithm
        h := specificEnthalpy(setState_psX(
                p,
                s,
                X));
      end specificEnthalpy_psX;

      type MassFlowRate = SI.MassFlowRate (
          quantity="MassFlowRate." + mediumName,
          min=-1.0e5,
          max=1.e5) "Type for mass flow rate with medium specific attributes";

      // Only for backwards compatibility to version 3.2 (
      // (do not use these definitions in new models, but use Modelica.Media.Interfaces.Choices instead)
      package Choices = Modelica.Media.Interfaces.Choices annotation (obsolete=
            "Use Modelica.Media.Interfaces.Choices");

      annotation (Documentation(info="<html>
<p>
<strong>PartialMedium</strong> is a package and contains all <strong>declarations</strong> for
a medium. This means that constants, models, and functions
are defined that every medium is supposed to support
(some of them are optional). A medium package
inherits from <strong>PartialMedium</strong> and provides the
equations for the medium. The details of this package
are described in
<a href=\"modelica://Modelica.Media.UsersGuide\">Modelica.Media.UsersGuide</a>.
</p>
</html>",   revisions="<html>

</html>"));
    end PartialMedium;

    partial package PartialPureSubstance
      "Base class for pure substances of one chemical substance"
      extends PartialMedium(final reducedX=true, final fixedX=true);

      replaceable function setState_pT "Return thermodynamic state from p and T"
        extends Modelica.Icons.Function;
        input AbsolutePressure p "Pressure";
        input Temperature T "Temperature";
        output ThermodynamicState state "Thermodynamic state record";
      algorithm
        state := setState_pTX(
                p,
                T,
                fill(0, 0));
      end setState_pT;

      replaceable function setState_ph "Return thermodynamic state from p and h"
        extends Modelica.Icons.Function;
        input AbsolutePressure p "Pressure";
        input SpecificEnthalpy h "Specific enthalpy";
        output ThermodynamicState state "Thermodynamic state record";
      algorithm
        state := setState_phX(
                p,
                h,
                fill(0, 0));
      end setState_ph;

      replaceable function setState_ps "Return thermodynamic state from p and s"
        extends Modelica.Icons.Function;
        input AbsolutePressure p "Pressure";
        input SpecificEntropy s "Specific entropy";
        output ThermodynamicState state "Thermodynamic state record";
      algorithm
        state := setState_psX(
                p,
                s,
                fill(0, 0));
      end setState_ps;

      replaceable function setState_dT "Return thermodynamic state from d and T"
        extends Modelica.Icons.Function;
        input Density d "Density";
        input Temperature T "Temperature";
        output ThermodynamicState state "Thermodynamic state record";
      algorithm
        state := setState_dTX(
                d,
                T,
                fill(0, 0));
      end setState_dT;

      replaceable function density_ph "Return density from p and h"
        extends Modelica.Icons.Function;
        input AbsolutePressure p "Pressure";
        input SpecificEnthalpy h "Specific enthalpy";
        output Density d "Density";
      algorithm
        d := density_phX(
                p,
                h,
                fill(0, 0));
      end density_ph;

      replaceable function temperature_ph "Return temperature from p and h"
        extends Modelica.Icons.Function;
        input AbsolutePressure p "Pressure";
        input SpecificEnthalpy h "Specific enthalpy";
        output Temperature T "Temperature";
      algorithm
        T := temperature_phX(
                p,
                h,
                fill(0, 0));
      end temperature_ph;

      replaceable function pressure_dT "Return pressure from d and T"
        extends Modelica.Icons.Function;
        input Density d "Density";
        input Temperature T "Temperature";
        output AbsolutePressure p "Pressure";
      algorithm
        p := pressure(setState_dTX(
                d,
                T,
                fill(0, 0)));
      end pressure_dT;

      replaceable function specificEnthalpy_dT
        "Return specific enthalpy from d and T"
        extends Modelica.Icons.Function;
        input Density d "Density";
        input Temperature T "Temperature";
        output SpecificEnthalpy h "Specific enthalpy";
      algorithm
        h := specificEnthalpy(setState_dTX(
                d,
                T,
                fill(0, 0)));
      end specificEnthalpy_dT;

      replaceable function specificEnthalpy_ps
        "Return specific enthalpy from p and s"
        extends Modelica.Icons.Function;
        input AbsolutePressure p "Pressure";
        input SpecificEntropy s "Specific entropy";
        output SpecificEnthalpy h "Specific enthalpy";
      algorithm
        h := specificEnthalpy_psX(
                p,
                s,
                fill(0, 0));
      end specificEnthalpy_ps;

      replaceable function temperature_ps "Return temperature from p and s"
        extends Modelica.Icons.Function;
        input AbsolutePressure p "Pressure";
        input SpecificEntropy s "Specific entropy";
        output Temperature T "Temperature";
      algorithm
        T := temperature_psX(
                p,
                s,
                fill(0, 0));
      end temperature_ps;

      replaceable function density_ps "Return density from p and s"
        extends Modelica.Icons.Function;
        input AbsolutePressure p "Pressure";
        input SpecificEntropy s "Specific entropy";
        output Density d "Density";
      algorithm
        d := density_psX(
                p,
                s,
                fill(0, 0));
      end density_ps;

      replaceable function specificEnthalpy_pT
        "Return specific enthalpy from p and T"
        extends Modelica.Icons.Function;
        input AbsolutePressure p "Pressure";
        input Temperature T "Temperature";
        output SpecificEnthalpy h "Specific enthalpy";
      algorithm
        h := specificEnthalpy_pTX(
                p,
                T,
                fill(0, 0));
      end specificEnthalpy_pT;

      replaceable function density_pT "Return density from p and T"
        extends Modelica.Icons.Function;
        input AbsolutePressure p "Pressure";
        input Temperature T "Temperature";
        output Density d "Density";
      algorithm
        d := density(setState_pTX(
                p,
                T,
                fill(0, 0)));
      end density_pT;

      redeclare replaceable partial model extends BaseProperties(final
          standardOrderComponents=true)
      end BaseProperties;
    end PartialPureSubstance;

    partial package PartialMixtureMedium
      "Base class for pure substances of several chemical substances"
      extends PartialMedium(redeclare replaceable record FluidConstants =
            Modelica.Media.Interfaces.Types.IdealGas.FluidConstants);

      redeclare replaceable record extends ThermodynamicState
        "Thermodynamic state variables"
        AbsolutePressure p "Absolute pressure of medium";
        Temperature T "Temperature of medium";
        MassFraction[nX] X(start=reference_X)
          "Mass fractions (= (component mass)/total mass  m_i/m)";
      end ThermodynamicState;

      constant FluidConstants[nS] fluidConstants "Constant data for the fluid";

      replaceable function gasConstant
        "Return the gas constant of the mixture (also for liquids)"
        extends Modelica.Icons.Function;
        input ThermodynamicState state "Thermodynamic state";
        output SI.SpecificHeatCapacity R "Mixture gas constant";
      end gasConstant;

      function moleToMassFractions "Return mass fractions X from mole fractions"
        extends Modelica.Icons.Function;
        input SI.MoleFraction moleFractions[:] "Mole fractions of mixture";
        input MolarMass[:] MMX "Molar masses of components";
        output SI.MassFraction X[size(moleFractions, 1)]
          "Mass fractions of gas mixture";
    protected
        MolarMass Mmix=moleFractions*MMX "Molar mass of mixture";
      algorithm
        for i in 1:size(moleFractions, 1) loop
          X[i] := moleFractions[i]*MMX[i]/Mmix;
        end for;
        annotation (smoothOrder=5);
      end moleToMassFractions;

      function massToMoleFractions "Return mole fractions from mass fractions X"
        extends Modelica.Icons.Function;
        input SI.MassFraction X[:] "Mass fractions of mixture";
        input SI.MolarMass[:] MMX "Molar masses of components";
        output SI.MoleFraction moleFractions[size(X, 1)]
          "Mole fractions of gas mixture";
    protected
        Real invMMX[size(X, 1)] "Inverses of molar weights";
        SI.MolarMass Mmix "Molar mass of mixture";
      algorithm
        for i in 1:size(X, 1) loop
          invMMX[i] := 1/MMX[i];
        end for;
        Mmix := 1/(X*invMMX);
        for i in 1:size(X, 1) loop
          moleFractions[i] := Mmix*X[i]/MMX[i];
        end for;
        annotation (smoothOrder=5);
      end massToMoleFractions;

    end PartialMixtureMedium;

    partial package PartialCondensingGases
      "Base class for mixtures of condensing and non-condensing gases"
      extends PartialMixtureMedium(ThermoStates=Modelica.Media.Interfaces.Choices.IndependentVariables.pTX);

      replaceable partial function saturationPressure
        "Return saturation pressure of condensing fluid"
        extends Modelica.Icons.Function;
        input Temperature Tsat "Saturation temperature";
        output AbsolutePressure psat "Saturation pressure";
      end saturationPressure;

      replaceable partial function enthalpyOfVaporization
        "Return vaporization enthalpy of condensing fluid"
        extends Modelica.Icons.Function;
        input Temperature T "Temperature";
        output SpecificEnthalpy r0 "Vaporization enthalpy";
      end enthalpyOfVaporization;

      replaceable partial function enthalpyOfLiquid
        "Return liquid enthalpy of condensing fluid"
        extends Modelica.Icons.Function;
        input Temperature T "Temperature";
        output SpecificEnthalpy h "Liquid enthalpy";
      end enthalpyOfLiquid;

      replaceable partial function enthalpyOfGas
        "Return enthalpy of non-condensing gas mixture"
        extends Modelica.Icons.Function;
        input Temperature T "Temperature";
        input MassFraction[:] X "Vector of mass fractions";
        output SpecificEnthalpy h "Specific enthalpy";
      end enthalpyOfGas;

      replaceable partial function enthalpyOfCondensingGas
        "Return enthalpy of condensing gas (most often steam)"
        extends Modelica.Icons.Function;
        input Temperature T "Temperature";
        output SpecificEnthalpy h "Specific enthalpy";
      end enthalpyOfCondensingGas;

      replaceable partial function enthalpyOfNonCondensingGas
        "Return enthalpy of the non-condensing species"
        extends Modelica.Icons.Function;
        input Temperature T "Temperature";
        output SpecificEnthalpy h "Specific enthalpy";
      end enthalpyOfNonCondensingGas;
    end PartialCondensingGases;

    partial package PartialSimpleMedium
      "Medium model with linear dependency of u, h from temperature. All other quantities, especially density, are constant."

      extends Interfaces.PartialPureSubstance(final ThermoStates=Modelica.Media.Interfaces.Choices.IndependentVariables.pT,
          final singleState=true);

      constant SpecificHeatCapacity cp_const
        "Constant specific heat capacity at constant pressure";
      constant SpecificHeatCapacity cv_const
        "Constant specific heat capacity at constant volume";
      constant Density d_const "Constant density";
      constant DynamicViscosity eta_const "Constant dynamic viscosity";
      constant ThermalConductivity lambda_const "Constant thermal conductivity";
      constant VelocityOfSound a_const "Constant velocity of sound";
      constant Temperature T_min "Minimum temperature valid for medium model";
      constant Temperature T_max "Maximum temperature valid for medium model";
      constant Temperature T0=reference_T "Zero enthalpy temperature";
      constant MolarMass MM_const "Molar mass";

      constant FluidConstants[nS] fluidConstants "Fluid constants";

      redeclare record extends ThermodynamicState "Thermodynamic state"
        AbsolutePressure p "Absolute pressure of medium";
        Temperature T "Temperature of medium";
      end ThermodynamicState;

      redeclare replaceable model extends BaseProperties(T(stateSelect=if
              preferredMediumStates then StateSelect.prefer else StateSelect.default),
          p(stateSelect=if preferredMediumStates then StateSelect.prefer else
              StateSelect.default)) "Base properties"
      equation
        assert(T >= T_min and T <= T_max, "
Temperature T (= "   + String(T) + " K) is not
in the allowed range ("   + String(T_min) + " K <= T <= " + String(T_max) + " K)
required from medium model \""   + mediumName + "\".
");

        // h = cp_const*(T-T0);
        h = specificEnthalpy_pTX(
                p,
                T,
                X);
        u = cv_const*(T - T0);
        d = d_const;
        R = 0;
        MM = MM_const;
        state.T = T;
        state.p = p;
        annotation (Documentation(info="<html>
<p>
This is the most simple incompressible medium model, where
specific enthalpy h and specific internal energy u are only
a function of temperature T and all other provided medium
quantities are assumed to be constant.
Note that the (small) influence of the pressure term p/d is neglected.
</p>
</html>"));
      end BaseProperties;

      redeclare function setState_pTX
        "Return thermodynamic state from p, T, and X or Xi"
        extends Modelica.Icons.Function;
        input AbsolutePressure p "Pressure";
        input Temperature T "Temperature";
        input MassFraction X[:]=reference_X "Mass fractions";
        output ThermodynamicState state "Thermodynamic state record";
      algorithm
        state := ThermodynamicState(p=p, T=T);
      end setState_pTX;

      redeclare function setState_phX
        "Return thermodynamic state from p, h, and X or Xi"
        extends Modelica.Icons.Function;
        input AbsolutePressure p "Pressure";
        input SpecificEnthalpy h "Specific enthalpy";
        input MassFraction X[:]=reference_X "Mass fractions";
        output ThermodynamicState state "Thermodynamic state record";
      algorithm
        state := ThermodynamicState(p=p, T=T0 + h/cp_const);
      end setState_phX;

      redeclare replaceable function setState_psX
        "Return thermodynamic state from p, s, and X or Xi"
        extends Modelica.Icons.Function;
        input AbsolutePressure p "Pressure";
        input SpecificEntropy s "Specific entropy";
        input MassFraction X[:]=reference_X "Mass fractions";
        output ThermodynamicState state "Thermodynamic state record";
      algorithm
        state := ThermodynamicState(p=p, T=Modelica.Math.exp(s/cp_const +
          Modelica.Math.log(reference_T)))
          "Here the incompressible limit is used, with cp as heat capacity";
      end setState_psX;

      redeclare function setState_dTX
        "Return thermodynamic state from d, T, and X or Xi"
        extends Modelica.Icons.Function;
        input Density d "Density";
        input Temperature T "Temperature";
        input MassFraction X[:]=reference_X "Mass fractions";
        output ThermodynamicState state "Thermodynamic state record";
      algorithm
        assert(false,
          "Pressure can not be computed from temperature and density for an incompressible fluid!");
      end setState_dTX;

      redeclare function extends setSmoothState
        "Return thermodynamic state so that it smoothly approximates: if x > 0 then state_a else state_b"
      algorithm
        state := ThermodynamicState(p=Media.Common.smoothStep(
                x,
                state_a.p,
                state_b.p,
                x_small), T=Media.Common.smoothStep(
                x,
                state_a.T,
                state_b.T,
                x_small));
      end setSmoothState;

      redeclare function extends dynamicViscosity "Return dynamic viscosity"

      algorithm
        eta := eta_const;
      end dynamicViscosity;

      redeclare function extends thermalConductivity
        "Return thermal conductivity"

      algorithm
        lambda := lambda_const;
      end thermalConductivity;

      redeclare function extends pressure "Return pressure"

      algorithm
        p := state.p;
      end pressure;

      redeclare function extends temperature "Return temperature"

      algorithm
        T := state.T;
      end temperature;

      redeclare function extends density "Return density"

      algorithm
        d := d_const;
      end density;

      redeclare function extends specificEnthalpy "Return specific enthalpy"

      algorithm
        h := cp_const*(state.T - T0);
      end specificEnthalpy;

      redeclare function extends specificHeatCapacityCp
        "Return specific heat capacity at constant pressure"

      algorithm
        cp := cp_const;
      end specificHeatCapacityCp;

      redeclare function extends specificHeatCapacityCv
        "Return specific heat capacity at constant volume"

      algorithm
        cv := cv_const;
      end specificHeatCapacityCv;

      redeclare function extends isentropicExponent "Return isentropic exponent"

      algorithm
        gamma := cp_const/cv_const;
      end isentropicExponent;

      redeclare function extends velocityOfSound "Return velocity of sound"

      algorithm
        a := a_const;
      end velocityOfSound;

      redeclare function specificEnthalpy_pTX
        "Return specific enthalpy from p, T, and X or Xi"
        extends Modelica.Icons.Function;
        input AbsolutePressure p "Pressure";
        input Temperature T "Temperature";
        input MassFraction X[nX] "Mass fractions";
        output SpecificEnthalpy h "Specific enthalpy";
      algorithm
        h := cp_const*(T - T0);
        annotation (Documentation(info="<html>
<p>
This function computes the specific enthalpy of the fluid, but neglects the (small) influence of the pressure term p/d.
</p>
</html>"));
      end specificEnthalpy_pTX;

      redeclare function temperature_phX
        "Return temperature from p, h, and X or Xi"
        extends Modelica.Icons.Function;
        input AbsolutePressure p "Pressure";
        input SpecificEnthalpy h "Specific enthalpy";
        input MassFraction X[nX] "Mass fractions";
        output Temperature T "Temperature";
      algorithm
        T := T0 + h/cp_const;
      end temperature_phX;

      redeclare function density_phX "Return density from p, h, and X or Xi"
        extends Modelica.Icons.Function;
        input AbsolutePressure p "Pressure";
        input SpecificEnthalpy h "Specific enthalpy";
        input MassFraction X[nX] "Mass fractions";
        output Density d "Density";
      algorithm
        d := density(setState_phX(
                p,
                h,
                X));
      end density_phX;

      redeclare function extends specificInternalEnergy
        "Return specific internal energy"
        extends Modelica.Icons.Function;
      algorithm
        //  u := cv_const*(state.T - T0) - reference_p/d_const;
        u := cv_const*(state.T - T0);
        annotation (Documentation(info="<html>
<p>
This function computes the specific internal energy of the fluid, but neglects the (small) influence of the pressure term p/d.
</p>
</html>"));
      end specificInternalEnergy;

      redeclare function extends specificEntropy "Return specific entropy"
        extends Modelica.Icons.Function;
      algorithm
        s := cv_const*Modelica.Math.log(state.T/T0);
      end specificEntropy;

      redeclare function extends specificGibbsEnergy
        "Return specific Gibbs energy"
        extends Modelica.Icons.Function;
      algorithm
        g := specificEnthalpy(state) - state.T*specificEntropy(state);
      end specificGibbsEnergy;

      redeclare function extends specificHelmholtzEnergy
        "Return specific Helmholtz energy"
        extends Modelica.Icons.Function;
      algorithm
        f := specificInternalEnergy(state) - state.T*specificEntropy(state);
      end specificHelmholtzEnergy;

      redeclare function extends isentropicEnthalpy "Return isentropic enthalpy"
      algorithm
        h_is := cp_const*(temperature(refState) - T0);
      end isentropicEnthalpy;

      redeclare function extends isobaricExpansionCoefficient
        "Returns overall the isobaric expansion coefficient beta"
      algorithm
        beta := 0.0;
      end isobaricExpansionCoefficient;

      redeclare function extends isothermalCompressibility
        "Returns overall the isothermal compressibility factor"
      algorithm
        kappa := 0;
      end isothermalCompressibility;

      redeclare function extends density_derp_T
        "Returns the partial derivative of density with respect to pressure at constant temperature"
      algorithm
        ddpT := 0;
      end density_derp_T;

      redeclare function extends density_derT_p
        "Returns the partial derivative of density with respect to temperature at constant pressure"
      algorithm
        ddTp := 0;
      end density_derT_p;

      redeclare function extends density_derX
        "Returns the partial derivative of density with respect to mass fractions at constant pressure and temperature"
      algorithm
        dddX := fill(0, nX);
      end density_derX;

      redeclare function extends molarMass "Return the molar mass of the medium"
      algorithm
        MM := MM_const;
      end molarMass;
    end PartialSimpleMedium;

    package Choices "Types, constants to define menu choices"
      extends Modelica.Icons.Package;

      type IndependentVariables = enumeration(
        T   "Temperature",
        pT   "Pressure, Temperature",
        ph   "Pressure, Specific Enthalpy",
        phX   "Pressure, Specific Enthalpy, Mass Fraction",
        pTX   "Pressure, Temperature, Mass Fractions",
        dTX   "Density, Temperature, Mass Fractions")
        "Enumeration defining the independent variables of a medium";

      type ReferenceEnthalpy = enumeration(
        ZeroAt0K
            "The enthalpy is 0 at 0 K (default), if the enthalpy of formation is excluded",
        ZeroAt25C
            "The enthalpy is 0 at 25 degC, if the enthalpy of formation is excluded",
        UserDefined
            "The user-defined reference enthalpy is used at 293.15 K (25 degC)")
        "Enumeration defining the reference enthalpy of a medium" annotation (
          Evaluate=true);
      annotation (Documentation(info="<html>
<p>
Enumerations and data types for all types of fluids
</p>

<p>
Note: Reference enthalpy might have to be extended with enthalpy of formation.
</p>
</html>"));
    end Choices;

    package Types "Types to be used in fluid models"
      extends Modelica.Icons.Package;

      type AbsolutePressure = SI.AbsolutePressure (
          min=0,
          max=1.e8,
          nominal=1.e5,
          start=1.e5)
        "Type for absolute pressure with medium specific attributes";

      type Density = SI.Density (
          min=0,
          max=1.e5,
          nominal=1,
          start=1) "Type for density with medium specific attributes";

      type DynamicViscosity = SI.DynamicViscosity (
          min=0,
          max=1.e8,
          nominal=1.e-3,
          start=1.e-3)
        "Type for dynamic viscosity with medium specific attributes";

      type EnthalpyFlowRate = SI.EnthalpyFlowRate (
          nominal=1000.0,
          min=-1.0e8,
          max=1.e8) "Type for enthalpy flow rate with medium specific attributes";

      type MassFraction = Real (
          quantity="MassFraction",
          final unit="kg/kg",
          min=0,
          max=1,
          nominal=0.1) "Type for mass fraction with medium specific attributes";

      type MoleFraction = Real (
          quantity="MoleFraction",
          final unit="mol/mol",
          min=0,
          max=1,
          nominal=0.1) "Type for mole fraction with medium specific attributes";

      type MolarMass = SI.MolarMass (
          min=0.001,
          max=0.25,
          nominal=0.032) "Type for molar mass with medium specific attributes";

      type MolarVolume = SI.MolarVolume (
          min=1e-6,
          max=1.0e6,
          nominal=1.0) "Type for molar volume with medium specific attributes";

      type IsentropicExponent = SI.RatioOfSpecificHeatCapacities (
          min=1,
          max=500000,
          nominal=1.2,
          start=1.2)
        "Type for isentropic exponent with medium specific attributes";

      type SpecificEnergy = SI.SpecificEnergy (
          min=-1.0e8,
          max=1.e8,
          nominal=1.e6)
        "Type for specific energy with medium specific attributes";

      type SpecificInternalEnergy = SpecificEnergy
        "Type for specific internal energy with medium specific attributes";

      type SpecificEnthalpy = SI.SpecificEnthalpy (
          min=-1.0e10,
          max=1.e10,
          nominal=1.e6)
        "Type for specific enthalpy with medium specific attributes";

      type SpecificEntropy = SI.SpecificEntropy (
          min=-1.e7,
          max=1.e7,
          nominal=1.e3)
        "Type for specific entropy with medium specific attributes";

      type SpecificHeatCapacity = SI.SpecificHeatCapacity (
          min=0,
          max=1.e7,
          nominal=1.e3,
          start=1.e3)
        "Type for specific heat capacity with medium specific attributes";

      type Temperature = SI.Temperature (
          min=1,
          max=1.e4,
          nominal=300,
          start=288.15) "Type for temperature with medium specific attributes";

      type ThermalConductivity = SI.ThermalConductivity (
          min=0,
          max=500,
          nominal=1,
          start=1)
        "Type for thermal conductivity with medium specific attributes";

      type PrandtlNumber = SI.PrandtlNumber (
          min=1e-3,
          max=1e5,
          nominal=1.0) "Type for Prandtl number with medium specific attributes";

      type VelocityOfSound = SI.Velocity (
          min=0,
          max=1.e5,
          nominal=1000,
          start=1000)
        "Type for velocity of sound with medium specific attributes";

      type ExtraProperty = Real (min=0.0, start=1.0)
        "Type for unspecified, mass-specific property transported by flow";

      type ExtraPropertyFlowRate = Real (unit="kg/s")
        "Type for flow rate of unspecified, mass-specific property";

      type IsobaricExpansionCoefficient = Real (
          min=0,
          max=1.0e8,
          unit="1/K")
        "Type for isobaric expansion coefficient with medium specific attributes";

      type DipoleMoment = Real (
          min=0.0,
          max=2.0,
          unit="debye",
          quantity="ElectricDipoleMoment")
        "Type for dipole moment with medium specific attributes";

      type DerDensityByPressure = SI.DerDensityByPressure
        "Type for partial derivative of density with respect to pressure with medium specific attributes";

      type DerDensityByEnthalpy = SI.DerDensityByEnthalpy
        "Type for partial derivative of density with respect to enthalpy with medium specific attributes";

      type DerDensityByTemperature = SI.DerDensityByTemperature
        "Type for partial derivative of density with respect to temperature with medium specific attributes";

      package Basic
      "The most basic version of a record used in several degrees of detail"
        extends Icons.Package;

        record FluidConstants
          "Critical, triple, molecular and other standard data of fluid"
          extends Modelica.Icons.Record;
          String iupacName
            "Complete IUPAC name (or common name, if non-existent)";
          String casRegistryNumber
            "Chemical abstracts sequencing number (if it exists)";
          String chemicalFormula
            "Chemical formula, (brutto, nomenclature according to Hill";
          String structureFormula "Chemical structure formula";
          MolarMass molarMass "Molar mass";
        end FluidConstants;
      end Basic;

      package IdealGas
      "The ideal gas version of a record used in several degrees of detail"
        extends Icons.Package;

        record FluidConstants "Extended fluid constants"
          extends Modelica.Media.Interfaces.Types.Basic.FluidConstants;
          Temperature criticalTemperature "Critical temperature";
          AbsolutePressure criticalPressure "Critical pressure";
          MolarVolume criticalMolarVolume "Critical molar Volume";
          Real acentricFactor "Pitzer acentric factor";
          //   Temperature triplePointTemperature "Triple point temperature";
          //   AbsolutePressure triplePointPressure "Triple point pressure";
          Temperature meltingPoint "Melting point at 101325 Pa";
          Temperature normalBoilingPoint "Normal boiling point (at 101325 Pa)";
          DipoleMoment dipoleMoment
            "Dipole moment of molecule in Debye (1 debye = 3.33564e10-30 C.m)";
          Boolean hasIdealGasHeatCapacity=false
            "True if ideal gas heat capacity is available";
          Boolean hasCriticalData=false "True if critical data are known";
          Boolean hasDipoleMoment=false "True if a dipole moment known";
          Boolean hasFundamentalEquation=false "True if a fundamental equation";
          Boolean hasLiquidHeatCapacity=false
            "True if liquid heat capacity is available";
          Boolean hasSolidHeatCapacity=false
            "True if solid heat capacity is available";
          Boolean hasAccurateViscosityData=false
            "True if accurate data for a viscosity function is available";
          Boolean hasAccurateConductivityData=false
            "True if accurate data for thermal conductivity is available";
          Boolean hasVapourPressureCurve=false
            "True if vapour pressure data, e.g., Antoine coefficients are known";
          Boolean hasAcentricFactor=false
            "True if Pitzer acentric factor is known";
          SpecificEnthalpy HCRIT0=0.0
            "Critical specific enthalpy of the fundamental equation";
          SpecificEntropy SCRIT0=0.0
            "Critical specific entropy of the fundamental equation";
          SpecificEnthalpy deltah=0.0
            "Difference between specific enthalpy model (h_m) and f.eq. (h_f) (h_m - h_f)";
          SpecificEntropy deltas=0.0
            "Difference between specific enthalpy model (s_m) and f.eq. (s_f) (s_m - s_f)";
        end FluidConstants;
      end IdealGas;
    end Types;
    annotation (Documentation(info="<html>
<p>
This package provides basic interfaces definitions of media models for different
kind of media.
</p>
</html>"));
  end Interfaces;

  package Common
    "Data structures and fundamental functions for fluid properties"
    extends Modelica.Icons.Package;

    function smoothStep
      "Approximation of a general step, such that the characteristic is continuous and differentiable"
      extends Modelica.Icons.Function;
      input Real x "Abscissa value";
      input Real y1 "Ordinate value for x > 0";
      input Real y2 "Ordinate value for x < 0";
      input Real x_small(min=0) = 1e-5
        "Approximation of step for -x_small <= x <= x_small; x_small > 0 required";
      output Real y "Ordinate value to approximate y = if x > 0 then y1 else y2";
    algorithm
      y := smooth(1, if x > x_small then y1 else if x < -x_small then y2 else if
        abs(x_small) > 0 then (x/x_small)*((x/x_small)^2 - 3)*(y2 - y1)/4 + (y1
         + y2)/2 else (y1 + y2)/2);

      annotation (
        Inline=true,
        smoothOrder=1,
        Documentation(revisions="<html>
<ul>
<li><em>April 29, 2008</em>
    by <a href=\"mailto:Martin.Otter@DLR.de\">Martin Otter</a>:<br>
    Designed and implemented.</li>
<li><em>August 12, 2008</em>
    by <a href=\"mailto:Michael.Sielemann@dlr.de\">Michael Sielemann</a>:<br>
    Minor modification to cover the limit case <code>x_small -> 0</code> without division by zero.</li>
</ul>
</html>",   info="<html>
<p>
This function is used to approximate the equation
</p>
<pre>
    y = <strong>if</strong> x &gt; 0 <strong>then</strong> y1 <strong>else</strong> y2;
</pre>

<p>
by a smooth characteristic, so that the expression is continuous and differentiable:
</p>

<pre>
   y = <strong>smooth</strong>(1, <strong>if</strong> x &gt;  x_small <strong>then</strong> y1 <strong>else</strong>
                 <strong>if</strong> x &lt; -x_small <strong>then</strong> y2 <strong>else</strong> f(y1, y2));
</pre>

<p>
In the region -x_small &lt; x &lt; x_small a 2nd order polynomial is used
for a smooth transition from y1 to y2.
</p>

<p>
If <strong>mass fractions</strong> X[:] are approximated with this function then this can be performed
for all <strong>nX</strong> mass fractions, instead of applying it for nX-1 mass fractions and computing
the last one by the mass fraction constraint sum(X)=1. The reason is that the approximating function has the
property that sum(X) = 1, provided sum(X_a) = sum(X_b) = 1
(and y1=X_a[i], y2=X_b[i]).
This can be shown by evaluating the approximating function in the abs(x) &lt; x_small
region (otherwise X is either X_a or X_b):
</p>

<pre>
    X[1]  = smoothStep(x, X_a[1] , X_b[1] , x_small);
    X[2]  = smoothStep(x, X_a[2] , X_b[2] , x_small);
       ...
    X[nX] = smoothStep(x, X_a[nX], X_b[nX], x_small);
</pre>

<p>
or
</p>

<pre>
    X[1]  = c*(X_a[1]  - X_b[1])  + (X_a[1]  + X_b[1])/2
    X[2]  = c*(X_a[2]  - X_b[2])  + (X_a[2]  + X_b[2])/2;
       ...
    X[nX] = c*(X_a[nX] - X_b[nX]) + (X_a[nX] + X_b[nX])/2;
    c     = (x/x_small)*((x/x_small)^2 - 3)/4
</pre>

<p>
Summing all mass fractions together results in
</p>

<pre>
    sum(X) = c*(sum(X_a) - sum(X_b)) + (sum(X_a) + sum(X_b))/2
           = c*(1 - 1) + (1 + 1)/2
           = 1
</pre>
</html>"));
    end smoothStep;

    package OneNonLinearEquation
      "Determine solution of a non-linear algebraic equation in one unknown without derivatives in a reliable and efficient way"
      extends Modelica.Icons.Package;

      replaceable record f_nonlinear_Data
        "Data specific for function f_nonlinear"
        extends Modelica.Icons.Record;
      end f_nonlinear_Data;

      replaceable partial function f_nonlinear
        "Nonlinear algebraic equation in one unknown: y = f_nonlinear(x,p,X)"
        extends Modelica.Icons.Function;
        input Real x "Independent variable of function";
        input Real p=0.0 "Disregarded variables (here always used for pressure)";
        input Real[:] X=fill(0, 0)
          "Disregarded variables (her always used for composition)";
        input f_nonlinear_Data f_nonlinear_data
          "Additional data for the function";
        output Real y "= f_nonlinear(x)";
        // annotation(derivative(zeroDerivative=y)); // this must hold for all replaced functions
      end f_nonlinear;

      replaceable function solve
        "Solve f_nonlinear(x_zero)=y_zero; f_nonlinear(x_min) - y_zero and f_nonlinear(x_max)-y_zero must have different sign"
        import Modelica.Utilities.Streams.error;
        extends Modelica.Icons.Function;
        input Real y_zero
          "Determine x_zero, such that f_nonlinear(x_zero) = y_zero";
        input Real x_min "Minimum value of x";
        input Real x_max "Maximum value of x";
        input Real pressure=0.0
          "Disregarded variables (here always used for pressure)";
        input Real[:] X=fill(0, 0)
          "Disregarded variables (here always used for composition)";
        input f_nonlinear_Data f_nonlinear_data
          "Additional data for function f_nonlinear";
        input Real x_tol=100*Modelica.Constants.eps
          "Relative tolerance of the result";
        output Real x_zero "f_nonlinear(x_zero) = y_zero";
    protected
        constant Real eps=Modelica.Constants.eps "Machine epsilon";
        constant Real x_eps=1e-10
          "Slight modification of x_min, x_max, since x_min, x_max are usually exactly at the borders T_min/h_min and then small numeric noise may make the interval invalid";
        Real x_min2=x_min - x_eps;
        Real x_max2=x_max + x_eps;
        Real a=x_min2 "Current best minimum interval value";
        Real b=x_max2 "Current best maximum interval value";
        Real c "Intermediate point a <= c <= b";
        Real d;
        Real e "b - a";
        Real m;
        Real s;
        Real p;
        Real q;
        Real r;
        Real tol;
        Real fa "= f_nonlinear(a) - y_zero";
        Real fb "= f_nonlinear(b) - y_zero";
        Real fc;
        Boolean found=false;
      algorithm
        // Check that f(x_min) and f(x_max) have different sign
        fa := f_nonlinear(
                x_min2,
                pressure,
                X,
                f_nonlinear_data) - y_zero;
        fb := f_nonlinear(
                x_max2,
                pressure,
                X,
                f_nonlinear_data) - y_zero;
        fc := fb;
        if fa > 0.0 and fb > 0.0 or fa < 0.0 and fb < 0.0 then
          error(
            "The arguments x_min and x_max to OneNonLinearEquation.solve(..)\n"
             + "do not bracket the root of the single non-linear equation:\n" +
            "  x_min  = " + String(x_min2) + "\n" + "  x_max  = " + String(x_max2)
             + "\n" + "  y_zero = " + String(y_zero) + "\n" +
            "  fa = f(x_min) - y_zero = " + String(fa) + "\n" +
            "  fb = f(x_max) - y_zero = " + String(fb) + "\n" +
            "fa and fb must have opposite sign which is not the case");
        end if;

        // Initialize variables
        c := a;
        fc := fa;
        e := b - a;
        d := e;

        // Search loop
        while not found loop
          if abs(fc) < abs(fb) then
            a := b;
            b := c;
            c := a;
            fa := fb;
            fb := fc;
            fc := fa;
          end if;

          tol := 2*eps*abs(b) + x_tol;
          m := (c - b)/2;

          if abs(m) <= tol or fb == 0.0 then
            // root found (interval is small enough)
            found := true;
            x_zero := b;
          else
            // Determine if a bisection is needed
            if abs(e) < tol or abs(fa) <= abs(fb) then
              e := m;
              d := e;
            else
              s := fb/fa;
              if a == c then
                // linear interpolation
                p := 2*m*s;
                q := 1 - s;
              else
                // inverse quadratic interpolation
                q := fa/fc;
                r := fb/fc;
                p := s*(2*m*q*(q - r) - (b - a)*(r - 1));
                q := (q - 1)*(r - 1)*(s - 1);
              end if;

              if p > 0 then
                q := -q;
              else
                p := -p;
              end if;

              s := e;
              e := d;
              if 2*p < 3*m*q - abs(tol*q) and p < abs(0.5*s*q) then
                // interpolation successful
                d := p/q;
              else
                // use bi-section
                e := m;
                d := e;
              end if;
            end if;

            // Best guess value is defined as "a"
            a := b;
            fa := fb;
            b := b + (if abs(d) > tol then d else if m > 0 then tol else -tol);
            fb := f_nonlinear(
                    b,
                    pressure,
                    X,
                    f_nonlinear_data) - y_zero;

            if fb > 0 and fc > 0 or fb < 0 and fc < 0 then
              // initialize variables
              c := a;
              fc := fa;
              e := b - a;
              d := e;
            end if;
          end if;
        end while;
      end solve;

      annotation (Documentation(info="<html>
<p>
This function should currently only be used in Modelica.Media,
since it might be replaced in the future by another strategy,
where the tool is responsible for the solution of the non-linear
equation.
</p>

<p>
This library determines the solution of one non-linear algebraic equation \"y=f(x)\"
in one unknown \"x\" in a reliable way. As input, the desired value y of the
non-linear function has to be given, as well as an interval x_min, x_max that
contains the solution, i.e., \"f(x_min) - y\" and \"f(x_max) - y\" must
have a different sign. If possible, a smaller interval is computed by
inverse quadratic interpolation (interpolating with a quadratic polynomial
through the last 3 points and computing the zero). If this fails,
bisection is used, which always reduces the interval by a factor of 2.
The inverse quadratic interpolation method has superlinear convergence.
This is roughly the same convergence rate as a globally convergent Newton
method, but without the need to compute derivatives of the non-linear
function. The solver function is a direct mapping of the Algol 60 procedure
\"zero\" to Modelica, from:
</p>

<dl>
<dt> Brent R.P.:</dt>
<dd> <strong>Algorithms for Minimization without derivatives</strong>.
     Prentice Hall, 1973, pp. 58-59.</dd>
</dl>

<p>
Due to current limitations of the
Modelica language (not possible to pass a function reference to a function),
the construction to use this solver on a user-defined function is a bit
complicated (this method is from Hans Olsson, Dassault Syst&egrave;mes AB). A user has to
provide a package in the following way:
</p>

<pre>
  <strong>package</strong> MyNonLinearSolver
    <strong>extends</strong> OneNonLinearEquation;

    <strong>redeclare record extends</strong> Data
      // Define data to be passed to user function
      ...
    <strong>end</strong> Data;

    <strong>redeclare function extends</strong> f_nonlinear
    <strong>algorithm</strong>
       // Compute the non-linear equation: y = f(x, Data)
    <strong>end</strong> f_nonlinear;

    // Dummy definition that has to be present for current Dymola
    <strong>redeclare function extends</strong> solve
    <strong>end</strong> solve;
  <strong>end</strong> MyNonLinearSolver;

  x_zero = MyNonLinearSolver.solve(y_zero, x_min, x_max, data=data);
</pre>
</html>"));
    end OneNonLinearEquation;
    annotation (Documentation(info="<html><h4>Package description</h4>
      <p>Package Modelica.Media.Common provides records and functions shared by many of the property sub-packages.
      High accuracy fluid property models share a lot of common structure, even if the actual models are different.
      Common data structures and computations shared by these property models are collected in this library.
   </p>

</html>",   revisions="<html>
      <ul>
      <li>First implemented: <em>July, 2000</em>
      by Hubertus Tummescheit
      for the ThermoFluid Library with help from Jonas Eborn and Falko Jens Wagner
      </li>
      <li>Code reorganization, enhanced documentation, additional functions: <em>December, 2002</em>
      by Hubertus Tummescheit and move to Modelica
                            properties library.</li>
      <li>Inclusion into Modelica.Media: September 2003</li>
      </ul>

      <address>Author: Hubertus Tummescheit,<br>
      Lund University<br>
      Department of Automatic Control<br>
      Box 118, 22100 Lund, Sweden<br>
      email: hubertus@control.lth.se
      </address>
</html>"));
  end Common;

    package Air "Medium models for air"
        extends Modelica.Icons.VariantsPackage;

      package MoistAir "Air: Moist air model (190 ... 647 K)"
        extends Interfaces.PartialCondensingGases(
          mediumName="Moist air",
          substanceNames={"water","air"},
          final reducedX=true,
          final singleState=false,
          reference_X={0.01,0.99},
          fluidConstants={IdealGases.Common.FluidData.H2O,IdealGases.Common.FluidData.N2},
          Temperature(min=190, max=647));
        import Modelica.Media.IdealGases.Common.Functions;

        constant Integer Water=1
          "Index of water (in substanceNames, massFractions X, etc.)";

        constant Integer Air=2
          "Index of air (in substanceNames, massFractions X, etc.)";

        constant Real k_mair=steam.MM/dryair.MM "Ratio of molar weights";

        constant IdealGases.Common.DataRecord dryair=IdealGases.Common.SingleGasesData.Air;

        constant IdealGases.Common.DataRecord steam=IdealGases.Common.SingleGasesData.H2O;

        constant SI.MolarMass[2] MMX={steam.MM,dryair.MM}
          "Molar masses of components";
        import Modelica.Media.Interfaces;
        import Modelica.Math;
        import Modelica.Constants;
        import Modelica.Media.IdealGases.Common.SingleGasNasa;
        import Modelica.Media.Interfaces.Choices.ReferenceEnthalpy;

        redeclare record extends ThermodynamicState
          "ThermodynamicState record for moist air"
        end ThermodynamicState;

        redeclare replaceable model extends BaseProperties(
          T(stateSelect=if preferredMediumStates then StateSelect.prefer else
                StateSelect.default),
          p(stateSelect=if preferredMediumStates then StateSelect.prefer else
                StateSelect.default),
          Xi(each stateSelect=if preferredMediumStates then StateSelect.prefer
                 else StateSelect.default),
          final standardOrderComponents=true) "Moist air base properties record"

          /* p, T, X = X[Water] are used as preferred states, since only then all
     other quantities can be computed in a recursive sequence.
     If other variables are selected as states, static state selection
     is no longer possible and non-linear algebraic equations occur.
      */
          MassFraction x_water "Mass of total water/mass of dry air";
          Real phi "Relative humidity";

      protected
          MassFraction X_liquid "Mass fraction of liquid or solid water";
          MassFraction X_steam "Mass fraction of steam water";
          MassFraction X_air "Mass fraction of air";
          MassFraction X_sat
            "Steam water mass fraction of saturation boundary in kg_water/kg_moistair";
          MassFraction x_sat
            "Steam water mass content of saturation boundary in kg_water/kg_dryair";
          AbsolutePressure p_steam_sat "partial saturation pressure of steam";
        equation
          assert(T >= 190 and T <= 647, "
Temperature T is not in the allowed range
190.0 K <= (T ="     + String(T) + " K) <= 647.0 K
required from medium model \""     + mediumName + "\".");
          MM = 1/(Xi[Water]/MMX[Water] + (1.0 - Xi[Water])/MMX[Air]);

          p_steam_sat = min(saturationPressure(T), 0.999*p);
          X_sat = min(p_steam_sat*k_mair/max(100*Constants.eps, p - p_steam_sat)*(1
             - Xi[Water]), 1.0)
            "Water content at saturation with respect to actual water content";
          X_liquid = max(Xi[Water] - X_sat, 0.0);
          X_steam = Xi[Water] - X_liquid;
          X_air = 1 - Xi[Water];

          h = specificEnthalpy_pTX(
                p,
                T,
                Xi);
          R = dryair.R*(X_air/(1 - X_liquid)) + steam.R*X_steam/(1 - X_liquid);
          //
          u = h - R*T;
          d = p/(R*T);
          /* Note, u and d are computed under the assumption that the volume of the liquid
         water is negligible with respect to the volume of air and of steam
      */
          state.p = p;
          state.T = T;
          state.X = X;

          // these x are per unit mass of DRY air!
          x_sat = k_mair*p_steam_sat/max(100*Constants.eps, p - p_steam_sat);
          x_water = Xi[Water]/max(X_air, 100*Constants.eps);
          phi = p/p_steam_sat*Xi[Water]/(Xi[Water] + k_mair*X_air);
          annotation (Documentation(info="<html>
<p>This model computes thermodynamic properties of moist air from three independent (thermodynamic or/and numerical) state variables. Preferred numerical states are temperature T, pressure p and the reduced composition vector Xi, which contains the water mass fraction only. As an EOS the <strong>ideal gas law</strong> is used and associated restrictions apply. The model can also be used in the <strong>fog region</strong>, when moisture is present in its liquid state. However, it is assumed that the liquid water volume is negligible compared to that of the gas phase. Computation of thermal properties is based on property data of <a href=\"modelica://Modelica.Media.Air.DryAirNasa\"> dry air</a> and water (source: VDI-W&auml;rmeatlas), respectively. Besides the standard thermodynamic variables <strong>absolute and relative humidity</strong>, x_water and phi, respectively, are given by the model. Upper case X denotes absolute humidity with respect to mass of moist air while absolute humidity with respect to mass of dry air only is denoted by a lower case x throughout the model. See <a href=\"modelica://Modelica.Media.Air.MoistAir\">package description</a> for further information.</p>
</html>"));
        end BaseProperties;

        redeclare function setState_pTX
          "Return thermodynamic state as function of pressure p, temperature T and composition X"
          extends Modelica.Icons.Function;
          input AbsolutePressure p "Pressure";
          input Temperature T "Temperature";
          input MassFraction X[:]=reference_X "Mass fractions";
          output ThermodynamicState state "Thermodynamic state";
        algorithm
          state := if size(X, 1) == nX then ThermodynamicState(
                p=p,
                T=T,
                X=X) else ThermodynamicState(
                p=p,
                T=T,
                X=cat(
                  1,
                  X,
                  {1 - sum(X)}));
          annotation (smoothOrder=2, Documentation(info="<html>
The <a href=\"modelica://Modelica.Media.Air.MoistAir.ThermodynamicState\">thermodynamic state record</a> is computed from pressure p, temperature T and composition X.
</html>"));
        end setState_pTX;

        redeclare function setState_phX
          "Return thermodynamic state as function of pressure p, specific enthalpy h and composition X"
          extends Modelica.Icons.Function;
          input AbsolutePressure p "Pressure";
          input SpecificEnthalpy h "Specific enthalpy";
          input MassFraction X[:]=reference_X "Mass fractions";
          output ThermodynamicState state "Thermodynamic state";
        algorithm
          state := if size(X, 1) == nX then ThermodynamicState(
                p=p,
                T=T_phX(
                  p,
                  h,
                  X),
                X=X) else ThermodynamicState(
                p=p,
                T=T_phX(
                  p,
                  h,
                  X),
                X=cat(
                  1,
                  X,
                  {1 - sum(X)}));
          annotation (smoothOrder=2, Documentation(info="<html>
The <a href=\"modelica://Modelica.Media.Air.MoistAir.ThermodynamicState\">thermodynamic state record</a> is computed from pressure p, specific enthalpy h and composition X.
</html>"));
        end setState_phX;

        redeclare function setState_dTX
          "Return thermodynamic state as function of density d, temperature T and composition X"
          extends Modelica.Icons.Function;
          input Density d "Density";
          input Temperature T "Temperature";
          input MassFraction X[:]=reference_X "Mass fractions";
          output ThermodynamicState state "Thermodynamic state";
        algorithm
          state := if size(X, 1) == nX then ThermodynamicState(
                p=d*({steam.R,dryair.R}*X)*T,
                T=T,
                X=X) else ThermodynamicState(
                p=d*({steam.R,dryair.R}*cat(
                  1,
                  X,
                  {1 - sum(X)}))*T,
                T=T,
                X=cat(
                  1,
                  X,
                  {1 - sum(X)}));
          annotation (smoothOrder=2, Documentation(info="<html>
The <a href=\"modelica://Modelica.Media.Air.MoistAir.ThermodynamicState\">thermodynamic state record</a> is computed from density d, temperature T and composition X.
</html>"));
        end setState_dTX;

        redeclare function extends setSmoothState
          "Return thermodynamic state so that it smoothly approximates: if x > 0 then state_a else state_b"
        algorithm
          state := ThermodynamicState(
                p=Media.Common.smoothStep(
                  x,
                  state_a.p,
                  state_b.p,
                  x_small),
                T=Media.Common.smoothStep(
                  x,
                  state_a.T,
                  state_b.T,
                  x_small),
                X=Media.Common.smoothStep(
                  x,
                  state_a.X,
                  state_b.X,
                  x_small));
        end setSmoothState;

        redeclare function extends gasConstant
          "Return ideal gas constant as a function from thermodynamic state, only valid for phi<1"

        algorithm
          R := dryair.R*(1 - state.X[Water]) + steam.R*state.X[Water];
          annotation (smoothOrder=2, Documentation(info="<html>
The ideal gas constant for moist air is computed from <a href=\"modelica://Modelica.Media.Air.MoistAir.ThermodynamicState\">thermodynamic state</a> assuming that all water is in the gas phase.
</html>"));
        end gasConstant;

        function saturationPressureLiquid
          "Return saturation pressure of water as a function of temperature T in the range of 273.16 to 647.096 K"

          extends Modelica.Icons.Function;
          input SI.Temperature Tsat "Saturation temperature";
          output SI.AbsolutePressure psat "Saturation pressure";
      protected
          SI.Temperature Tcritical=647.096 "Critical temperature";
          SI.AbsolutePressure pcritical=22.064e6 "Critical pressure";
          Real r1=(1 - Tsat/Tcritical) "Common subexpression";
          Real a[:]={-7.85951783,1.84408259,-11.7866497,22.6807411,-15.9618719,
              1.80122502} "Coefficients a[:]";
          Real n[:]={1.0,1.5,3.0,3.5,4.0,7.5} "Coefficients n[:]";
        algorithm
          psat := exp(((a[1]*r1^n[1] + a[2]*r1^n[2] + a[3]*r1^n[3] + a[4]*r1^n[4]
             + a[5]*r1^n[5] + a[6]*r1^n[6])*Tcritical)/Tsat)*pcritical;
          annotation (
            derivative=saturationPressureLiquid_der,
            Inline=false,
            smoothOrder=5,
            Documentation(info="<html>
<p>Saturation pressure of water above the triple point temperature is computed from temperature.</p>
<p>Source: A Saul, W Wagner: &quot;International equations for the saturation properties of ordinary water substance&quot;, equation 2.1</p>
</html>"));
        end saturationPressureLiquid;

        function saturationPressureLiquid_der
          "Derivative function for 'saturationPressureLiquid'"

          extends Modelica.Icons.Function;
          input SI.Temperature Tsat "Saturation temperature";
          input Real dTsat(unit="K/s") "Saturation temperature derivative";
          output Real psat_der(unit="Pa/s") "Saturation pressure derivative";
      protected
          SI.Temperature Tcritical=647.096 "Critical temperature";
          SI.AbsolutePressure pcritical=22.064e6 "Critical pressure";
          Real r1=(1 - Tsat/Tcritical) "Common subexpression 1";
          Real r1_der=-1/Tcritical*dTsat "Derivative of common subexpression 1";
          Real a[:]={-7.85951783,1.84408259,-11.7866497,22.6807411,-15.9618719,
              1.80122502} "Coefficients a[:]";
          Real n[:]={1.0,1.5,3.0,3.5,4.0,7.5} "Coefficients n[:]";
          Real r2=(a[1]*r1^n[1] + a[2]*r1^n[2] + a[3]*r1^n[3] + a[4]*r1^n[4] + a[5]
              *r1^n[5] + a[6]*r1^n[6]) "Common subexpression 2";
        algorithm
          // Approach used here is based on Baehr: "Thermodynamik", 12th edition p.204ff, "Method of Wagner"
          //psat := exp(((a[1]*r1^n[1] + a[2]*r1^n[2] + a[3]*r1^n[3] + a[4]*r1^n[4] + a[5]*r1^n[5] + a[6]*r1^n[6])*Tcritical)/Tsat) * pcritical;
          psat_der := exp((r2*Tcritical)/Tsat)*pcritical*((a[1]*(r1^(n[1] - 1)*n[1]
            *r1_der) + a[2]*(r1^(n[2] - 1)*n[2]*r1_der) + a[3]*(r1^(n[3] - 1)*n[3]*
            r1_der) + a[4]*(r1^(n[4] - 1)*n[4]*r1_der) + a[5]*(r1^(n[5] - 1)*n[5]*
            r1_der) + a[6]*(r1^(n[6] - 1)*n[6]*r1_der))*Tcritical/Tsat - r2*
            Tcritical*dTsat/Tsat^2);
          annotation (
            Inline=false,
            smoothOrder=5,
            Documentation(info="<html>
<p>Saturation pressure of water above the triple point temperature is computed from temperature.</p>
<p>Source: A Saul, W Wagner: &quot;International equations for the saturation properties of ordinary water substance&quot;, equation 2.1</p>
</html>"));
        end saturationPressureLiquid_der;

        function sublimationPressureIce
          "Return sublimation pressure of water as a function of temperature T between 190 and 273.16 K"

          extends Modelica.Icons.Function;
          input SI.Temperature Tsat "Sublimation temperature";
          output SI.AbsolutePressure psat "Sublimation pressure";
      protected
          SI.Temperature Ttriple=273.16 "Triple point temperature";
          SI.AbsolutePressure ptriple=611.657 "Triple point pressure";
          Real r1=Tsat/Ttriple "Common subexpression";
          Real a[:]={-13.9281690,34.7078238} "Coefficients a[:]";
          Real n[:]={-1.5,-1.25} "Coefficients n[:]";
        algorithm
          psat := exp(a[1] - a[1]*r1^n[1] + a[2] - a[2]*r1^n[2])*ptriple;
          annotation (
            Inline=false,
            smoothOrder=5,
            derivative=sublimationPressureIce_der,
            Documentation(info="<html>
<p>Sublimation pressure of water below the triple point temperature is computed from temperature.</p>
<p>Source: W Wagner, A Saul, A Pruss: &quot;International equations for the pressure along the melting and along the sublimation curve of ordinary water substance&quot;, equation 3.5</p>
</html>"));
        end sublimationPressureIce;

        function sublimationPressureIce_der
          "Derivative function for 'sublimationPressureIce'"

          extends Modelica.Icons.Function;
          input SI.Temperature Tsat "Sublimation temperature";
          input Real dTsat(unit="K/s") "Sublimation temperature derivative";
          output Real psat_der(unit="Pa/s") "Sublimation pressure derivative";
      protected
          SI.Temperature Ttriple=273.16 "Triple point temperature";
          SI.AbsolutePressure ptriple=611.657 "Triple point pressure";
          Real r1=Tsat/Ttriple "Common subexpression 1";
          Real r1_der=dTsat/Ttriple "Derivative of common subexpression 1";
          Real a[:]={-13.9281690,34.7078238} "Coefficients a[:]";
          Real n[:]={-1.5,-1.25} "Coefficients n[:]";
        algorithm
          //psat := exp(a[1] - a[1]*r1^n[1] + a[2] - a[2]*r1^n[2]) * ptriple;
          psat_der := exp(a[1] - a[1]*r1^n[1] + a[2] - a[2]*r1^n[2])*ptriple*(-(a[1]
            *(r1^(n[1] - 1)*n[1]*r1_der)) - (a[2]*(r1^(n[2] - 1)*n[2]*r1_der)));
          annotation (
            Inline=false,
            smoothOrder=5,
            Documentation(info="<html>
<p>Sublimation pressure of water below the triple point temperature is computed from temperature.</p>
<p>Source: W Wagner, A Saul, A Pruss: &quot;International equations for the pressure along the melting and along the sublimation curve of ordinary water substance&quot;, equation 3.5</p>
</html>"));
        end sublimationPressureIce_der;

        redeclare function extends saturationPressure
          "Return saturation pressure of water as a function of temperature T between 190 and 647.096 K"

        algorithm
          psat := Utilities.spliceFunction(
                saturationPressureLiquid(Tsat),
                sublimationPressureIce(Tsat),
                Tsat - 273.16,
                1.0);
          annotation (
            Inline=false,
            smoothOrder=5,
            derivative=saturationPressure_der,
            Documentation(info="<html>
Saturation pressure of water in the liquid and the solid region is computed using correlations. Functions for the
<a href=\"modelica://Modelica.Media.Air.MoistAir.sublimationPressureIce\">solid</a> and the <a href=\"modelica://Modelica.Media.Air.MoistAir.saturationPressureLiquid\"> liquid</a> region, respectively, are combined using the first derivative continuous <a href=\"modelica://Modelica.Media.Air.MoistAir.Utilities.spliceFunction\">spliceFunction</a>. This functions range of validity is from 190 to 647.096 K. For more information on the type of correlation used, see the documentation of the linked functions.
</html>"));
        end saturationPressure;

        function saturationPressure_der
          "Derivative function for 'saturationPressure'"
          extends Modelica.Icons.Function;
          input Temperature Tsat "Saturation temperature";
          input Real dTsat(unit="K/s") "Time derivative of saturation temperature";
          output Real psat_der(unit="Pa/s") "Saturation pressure";

        algorithm
          /*psat := Utilities.spliceFunction(saturationPressureLiquid(Tsat),sublimationPressureIce(Tsat),Tsat-273.16,1.0);*/
          psat_der := Utilities.spliceFunction_der(
                saturationPressureLiquid(Tsat),
                sublimationPressureIce(Tsat),
                Tsat - 273.16,
                1.0,
                saturationPressureLiquid_der(Tsat=Tsat, dTsat=dTsat),
                sublimationPressureIce_der(Tsat=Tsat, dTsat=dTsat),
                dTsat,
                0);
          annotation (
            Inline=false,
            smoothOrder=5,
            Documentation(info="<html>
Derivative function of <a href=\"modelica://Modelica.Media.Air.MoistAir.saturationPressure\">saturationPressure</a>
</html>"));
        end saturationPressure_der;

        redeclare function extends enthalpyOfVaporization
          "Return enthalpy of vaporization of water as a function of temperature T, 273.16 to 647.096 K"

      protected
          Real Tcritical=647.096 "Critical temperature";
          Real dcritical=322 "Critical density";
          Real pcritical=22.064e6 "Critical pressure";
          Real n[:]={1,1.5,3,3.5,4,7.5} "Powers in equation (1)";
          Real a[:]={-7.85951783,1.84408259,-11.7866497,22.6807411,-15.9618719,
              1.80122502} "Coefficients in equation (1) of [1]";
          Real m[:]={1/3,2/3,5/3,16/3,43/3,110/3} "Powers in equation (2)";
          Real b[:]={1.99274064,1.09965342,-0.510839303,-1.75493479,-45.5170352,-6.74694450e5}
            "Coefficients in equation (2) of [1]";
          Real o[:]={2/6,4/6,8/6,18/6,37/6,71/6} "Powers in equation (3)";
          Real c[:]={-2.03150240,-2.68302940,-5.38626492,-17.2991605,-44.7586581,-63.9201063}
            "Coefficients in equation (3) of [1]";
          Real tau=1 - T/Tcritical "Temperature expression";
          Real r1=(a[1]*Tcritical*tau^n[1])/T + (a[2]*Tcritical*tau^n[2])/T + (a[3]
              *Tcritical*tau^n[3])/T + (a[4]*Tcritical*tau^n[4])/T + (a[5]*
              Tcritical*tau^n[5])/T + (a[6]*Tcritical*tau^n[6])/T "Expression 1";
          Real r2=a[1]*n[1]*tau^n[1] + a[2]*n[2]*tau^n[2] + a[3]*n[3]*tau^n[3] + a[
              4]*n[4]*tau^n[4] + a[5]*n[5]*tau^n[5] + a[6]*n[6]*tau^n[6]
            "Expression 2";
          Real dp=dcritical*(1 + b[1]*tau^m[1] + b[2]*tau^m[2] + b[3]*tau^m[3] + b[
              4]*tau^m[4] + b[5]*tau^m[5] + b[6]*tau^m[6])
            "Density of saturated liquid";
          Real dpp=dcritical*exp(c[1]*tau^o[1] + c[2]*tau^o[2] + c[3]*tau^o[3] + c[
              4]*tau^o[4] + c[5]*tau^o[5] + c[6]*tau^o[6])
            "Density of saturated vapor";
        algorithm
          r0 := -(((dp - dpp)*exp(r1)*pcritical*(r2 + r1*tau))/(dp*dpp*tau))
            "Difference of equations (7) and (6)";
          annotation (
            smoothOrder=2,
            Documentation(info="<html>
<p>Enthalpy of vaporization of water is computed from temperature in the region of 273.16 to 647.096 K.</p>
<p>Source: W Wagner, A Pruss: \"International equations for the saturation properties of ordinary water substance. Revised according to the international temperature scale of 1990\" (1993).</p>
</html>"));
        end enthalpyOfVaporization;

        redeclare function extends enthalpyOfLiquid
          "Return enthalpy of liquid water as a function of temperature T(use enthalpyOfWater instead)"

        algorithm
          h := (T - 273.15)*1e3*(4.2166 - 0.5*(T - 273.15)*(0.0033166 + 0.333333*(T
             - 273.15)*(0.00010295 - 0.25*(T - 273.15)*(1.3819e-6 + 0.2*(T - 273.15)
            *7.3221e-9))));
          annotation (
            Inline=false,
            smoothOrder=5,
            Documentation(info="<html>
Specific enthalpy of liquid water is computed from temperature using a polynomial approach. Kept for compatibility reasons, better use <a href=\"modelica://Modelica.Media.Air.MoistAir.enthalpyOfWater\">enthalpyOfWater</a> instead.
</html>"));
        end enthalpyOfLiquid;

        redeclare function extends enthalpyOfGas
          "Return specific enthalpy of gas (air and steam) as a function of temperature T and composition X"

        algorithm
          h := Modelica.Media.IdealGases.Common.Functions.h_Tlow(
                data=steam,
                T=T,
                refChoice=ReferenceEnthalpy.UserDefined,
                h_off=46479.819 + 2501014.5)*X[Water] +
            Modelica.Media.IdealGases.Common.Functions.h_Tlow(
                data=dryair,
                T=T,
                refChoice=ReferenceEnthalpy.UserDefined,
                h_off=25104.684)*(1.0 - X[Water]);
          annotation (
            Inline=false,
            smoothOrder=5,
            Documentation(info="<html>
Specific enthalpy of moist air is computed from temperature, provided all water is in the gaseous state. The first entry in the composition vector X must be the mass fraction of steam. For a function that also covers the fog region please refer to <a href=\"modelica://Modelica.Media.Air.MoistAir.h_pTX\">h_pTX</a>.
</html>"));
        end enthalpyOfGas;

        redeclare function extends enthalpyOfCondensingGas
          "Return specific enthalpy of steam as a function of temperature T"

        algorithm
          h := Modelica.Media.IdealGases.Common.Functions.h_Tlow(
                data=steam,
                T=T,
                refChoice=ReferenceEnthalpy.UserDefined,
                h_off=46479.819 + 2501014.5);
          annotation (
            Inline=false,
            smoothOrder=5,
            Documentation(info="<html>
Specific enthalpy of steam is computed from temperature.
</html>"));
        end enthalpyOfCondensingGas;

        redeclare function extends enthalpyOfNonCondensingGas
          "Return specific enthalpy of dry air as a function of temperature T"

        algorithm
          h := Modelica.Media.IdealGases.Common.Functions.h_Tlow(
                data=dryair,
                T=T,
                refChoice=ReferenceEnthalpy.UserDefined,
                h_off=25104.684);
          annotation (
            Inline=false,
            smoothOrder=1,
            Documentation(info="<html>
Specific enthalpy of dry air is computed from temperature.
</html>"));
        end enthalpyOfNonCondensingGas;

        function enthalpyOfWater
          "Computes specific enthalpy of water (solid/liquid) near atmospheric pressure from temperature T"
          extends Modelica.Icons.Function;
          input SIunits.Temperature T "Temperature";
          output SIunits.SpecificEnthalpy h "Specific enthalpy of water";
        algorithm
          /*simple model assuming constant properties:
  heat capacity of liquid water:4200 J/kg
  heat capacity of solid water: 2050 J/kg
  enthalpy of fusion (liquid=>solid): 333000 J/kg*/

          h := Utilities.spliceFunction(
                4200*(T - 273.15),
                2050*(T - 273.15) - 333000,
                T - 273.16,
                0.1);
          annotation (derivative=enthalpyOfWater_der, Documentation(info="<html>
Specific enthalpy of water (liquid and solid) is computed from temperature using constant properties as follows:<br>
<ul>
<li>  heat capacity of liquid water:4200 J/kg</li>
<li>  heat capacity of solid water: 2050 J/kg</li>
<li>  enthalpy of fusion (liquid=>solid): 333000 J/kg</li>
</ul>
Pressure is assumed to be around 1 bar. This function is usually used to determine the specific enthalpy of the liquid or solid fraction of moist air.
</html>"));
        end enthalpyOfWater;

        function enthalpyOfWater_der "Derivative function of enthalpyOfWater"
          extends Modelica.Icons.Function;
          input SIunits.Temperature T "Temperature";
          input Real dT(unit="K/s") "Time derivative of temperature";
          output Real dh(unit="J/(kg.s)") "Time derivative of specific enthalpy";
        algorithm
          /*simple model assuming constant properties:
  heat capacity of liquid water:4200 J/kg
  heat capacity of solid water: 2050 J/kg
  enthalpy of fusion (liquid=>solid): 333000 J/kg*/

          //h:=Utilities.spliceFunction(4200*(T-273.15),2050*(T-273.15)-333000,T-273.16,0.1);
          dh := Utilities.spliceFunction_der(
                4200*(T - 273.15),
                2050*(T - 273.15) - 333000,
                T - 273.16,
                0.1,
                4200*dT,
                2050*dT,
                dT,
                0);
          annotation (Documentation(info="<html>
Derivative function for <a href=\"modelica://Modelica.Media.Air.MoistAir.enthalpyOfWater\">enthalpyOfWater</a>.

</html>"));
        end enthalpyOfWater_der;

        redeclare function extends pressure
          "Returns pressure of ideal gas as a function of the thermodynamic state record"

        algorithm
          p := state.p;
          annotation (smoothOrder=2, Documentation(info="<html>
Pressure is returned from the thermodynamic state record input as a simple assignment.
</html>"));
        end pressure;

        redeclare function extends temperature
          "Return temperature of ideal gas as a function of the thermodynamic state record"

        algorithm
          T := state.T;
          annotation (smoothOrder=2, Documentation(info="<html>
Temperature is returned from the thermodynamic state record input as a simple assignment.
</html>"));
        end temperature;

        function T_phX
          "Return temperature as a function of pressure p, specific enthalpy h and composition X"
          extends Modelica.Icons.Function;
          input AbsolutePressure p "Pressure";
          input SpecificEnthalpy h "Specific enthalpy";
          input MassFraction[:] X "Mass fractions of composition";
          output Temperature T "Temperature";

      protected
          package Internal
            "Solve h(data,T) for T with given h (use only indirectly via temperature_phX)"
            extends Modelica.Media.Common.OneNonLinearEquation;
            redeclare record extends f_nonlinear_Data
              "Data to be passed to non-linear function"
              extends Modelica.Media.IdealGases.Common.DataRecord;
            end f_nonlinear_Data;

            redeclare function extends f_nonlinear
            algorithm
              y := h_pTX(
                        p,
                        x,
                        X);
            end f_nonlinear;

            // Dummy definition has to be added for current Dymola
            redeclare function extends solve
            end solve;
          end Internal;

        algorithm
          T := Internal.solve(
                h,
                190,
                647,
                p,
                X[1:nXi],
                steam);
          annotation (Documentation(info="<html>
Temperature is computed from pressure, specific enthalpy and composition via numerical inversion of function <a href=\"modelica://Modelica.Media.Air.MoistAir.h_pTX\">h_pTX</a>.
</html>"));
        end T_phX;

        redeclare function extends density
          "Returns density of ideal gas as a function of the thermodynamic state record"

        algorithm
          d := state.p/(gasConstant(state)*state.T);
          annotation (smoothOrder=2, Documentation(info="<html>
Density is computed from pressure, temperature and composition in the thermodynamic state record applying the ideal gas law.
</html>"));
        end density;

        redeclare function extends specificEnthalpy
          "Return specific enthalpy of moist air as a function of the thermodynamic state record"

        algorithm
          h := h_pTX(
                state.p,
                state.T,
                state.X);
          annotation (smoothOrder=2, Documentation(info="<html>
Specific enthalpy of moist air is computed from the thermodynamic state record. The fog region is included for both, ice and liquid fog.
</html>"));
        end specificEnthalpy;

        function h_pTX
          "Return specific enthalpy of moist air as a function of pressure p, temperature T and composition X"
          extends Modelica.Icons.Function;
          input SI.Pressure p "Pressure";
          input SI.Temperature T "Temperature";
          input SI.MassFraction X[:] "Mass fractions of moist air";
          output SI.SpecificEnthalpy h "Specific enthalpy at p, T, X";
      protected
          SI.AbsolutePressure p_steam_sat "partial saturation pressure of steam";
          SI.MassFraction X_sat "Absolute humidity per unit mass of moist air";
          SI.MassFraction X_liquid "Mass fraction of liquid water";
          SI.MassFraction X_steam "Mass fraction of steam water";
          SI.MassFraction X_air "Mass fraction of air";
        algorithm
          p_steam_sat := saturationPressure(T);
          //p_steam_sat :=min(saturationPressure(T), 0.999*p);
          X_sat := min(p_steam_sat*k_mair/max(100*Constants.eps, p - p_steam_sat)*(
            1 - X[Water]), 1.0);
          X_liquid := max(X[Water] - X_sat, 0.0);
          X_steam := X[Water] - X_liquid;
          X_air := 1 - X[Water];
          /* h        := {SingleGasNasa.h_Tlow(data=steam,  T=T, refChoice=ReferenceEnthalpy.UserDefined, h_off=46479.819+2501014.5),
               SingleGasNasa.h_Tlow(data=dryair, T=T, refChoice=ReferenceEnthalpy.UserDefined, h_off=25104.684)}*
    {X_steam, X_air} + enthalpyOfLiquid(T)*X_liquid;*/
          h := {Modelica.Media.IdealGases.Common.Functions.h_Tlow(
                data=steam,
                T=T,
                refChoice=ReferenceEnthalpy.UserDefined,
                h_off=46479.819 + 2501014.5),
            Modelica.Media.IdealGases.Common.Functions.h_Tlow(
                data=dryair,
                T=T,
                refChoice=ReferenceEnthalpy.UserDefined,
                h_off=25104.684)}*{X_steam,X_air} + enthalpyOfWater(T)*X_liquid;
          annotation (
            derivative=h_pTX_der,
            Inline=false,
            Documentation(info="<html>
Specific enthalpy of moist air is computed from pressure, temperature and composition with X[1] as the total water mass fraction. The fog region is included for both, ice and liquid fog.
</html>"));
        end h_pTX;

        function h_pTX_der "Derivative function of h_pTX"
          extends Modelica.Icons.Function;
          input SI.Pressure p "Pressure";
          input SI.Temperature T "Temperature";
          input SI.MassFraction X[:] "Mass fractions of moist air";
          input Real dp(unit="Pa/s") "Pressure derivative";
          input Real dT(unit="K/s") "Temperature derivative";
          input Real dX[:](each unit="1/s") "Composition derivative";
          output Real h_der(unit="J/(kg.s)") "Time derivative of specific enthalpy";
      protected
          SI.AbsolutePressure p_steam_sat "partial saturation pressure of steam";
          SI.MassFraction X_sat "Absolute humidity per unit mass of moist air";
          SI.MassFraction X_liquid "Mass fraction of liquid water";
          SI.MassFraction X_steam "Mass fraction of steam water";
          SI.MassFraction X_air "Mass fraction of air";
          SI.MassFraction x_sat
            "Absolute humidity per unit mass of dry air at saturation";
          Real dX_steam(unit="1/s") "Time derivative of steam mass fraction";
          Real dX_air(unit="1/s") "Time derivative of dry air mass fraction";
          Real dX_liq(unit="1/s")
            "Time derivative of liquid/solid water mass fraction";
          Real dps(unit="Pa/s") "Time derivative of saturation pressure";
          Real dx_sat(unit="1/s")
            "Time derivative of absolute humidity per unit mass of dry air";
        algorithm
          p_steam_sat := saturationPressure(T);
          x_sat := p_steam_sat*k_mair/max(100*Modelica.Constants.eps, p -
            p_steam_sat);
          X_sat := min(x_sat*(1 - X[Water]), 1.0);
          X_liquid := Utilities.smoothMax(
                X[Water] - X_sat,
                0.0,
                1e-5);
          X_steam := X[Water] - X_liquid;
          X_air := 1 - X[Water];

          dX_air := -dX[Water];
          dps := saturationPressure_der(Tsat=T, dTsat=dT);
          dx_sat := k_mair*(dps*(p - p_steam_sat) - p_steam_sat*(dp - dps))/(p -
            p_steam_sat)/(p - p_steam_sat);
          dX_liq := Utilities.smoothMax_der(
                X[Water] - X_sat,
                0.0,
                1e-5,
                (1 + x_sat)*dX[Water] - (1 - X[Water])*dx_sat,
                0,
                0);
          dX_steam := dX[Water] - dX_liq;

          h_der := X_steam*Modelica.Media.IdealGases.Common.Functions.h_Tlow_der(
                data=steam,
                T=T,
                refChoice=ReferenceEnthalpy.UserDefined,
                h_off=46479.819 + 2501014.5,
                dT=dT) + dX_steam*Modelica.Media.IdealGases.Common.Functions.h_Tlow(
                data=steam,
                T=T,
                refChoice=ReferenceEnthalpy.UserDefined,
                h_off=46479.819 + 2501014.5) + X_air*
            Modelica.Media.IdealGases.Common.Functions.h_Tlow_der(
                data=dryair,
                T=T,
                refChoice=ReferenceEnthalpy.UserDefined,
                h_off=25104.684,
                dT=dT) + dX_air*Modelica.Media.IdealGases.Common.Functions.h_Tlow(
                data=dryair,
                T=T,
                refChoice=ReferenceEnthalpy.UserDefined,
                h_off=25104.684) + X_liquid*enthalpyOfWater_der(T=T, dT=dT) +
            dX_liq*enthalpyOfWater(T);

          annotation (
            Inline=false,
            smoothOrder=1,
            Documentation(info="<html>
Derivative function for <a href=\"modelica://Modelica.Media.Air.MoistAir.h_pTX\">h_pTX</a>.
</html>"));
        end h_pTX_der;

        redeclare function extends isentropicExponent
          "Return isentropic exponent (only for gas fraction!)"
        algorithm
          gamma := specificHeatCapacityCp(state)/specificHeatCapacityCv(state);
        end isentropicExponent;

        redeclare function extends specificInternalEnergy
          "Return specific internal energy of moist air as a function of the thermodynamic state record"
          extends Modelica.Icons.Function;
          output SI.SpecificInternalEnergy u "Specific internal energy";
        algorithm
          u := specificInternalEnergy_pTX(
                state.p,
                state.T,
                state.X);

          annotation (smoothOrder=2, Documentation(info="<html>
Specific internal energy is determined from the thermodynamic state record, assuming that the liquid or solid water volume is negligible.
</html>"));
        end specificInternalEnergy;

        function specificInternalEnergy_pTX
          "Return specific internal energy of moist air as a function of pressure p, temperature T and composition X"
          extends Modelica.Icons.Function;
          input SI.Pressure p "Pressure";
          input SI.Temperature T "Temperature";
          input SI.MassFraction X[:] "Mass fractions of moist air";
          output SI.SpecificInternalEnergy u "Specific internal energy";
      protected
          SI.AbsolutePressure p_steam_sat "partial saturation pressure of steam";
          SI.MassFraction X_liquid "Mass fraction of liquid water";
          SI.MassFraction X_steam "Mass fraction of steam water";
          SI.MassFraction X_air "Mass fraction of air";
          SI.MassFraction X_sat "Absolute humidity per unit mass of moist air";
          Real R_gas "Ideal gas constant";
        algorithm
          p_steam_sat := saturationPressure(T);
          X_sat := min(p_steam_sat*k_mair/max(100*Constants.eps, p - p_steam_sat)*(
            1 - X[Water]), 1.0);
          X_liquid := max(X[Water] - X_sat, 0.0);
          X_steam := X[Water] - X_liquid;
          X_air := 1 - X[Water];
          R_gas := dryair.R*X_air/(1 - X_liquid) + steam.R*X_steam/(1 - X_liquid);
          u := X_steam*Modelica.Media.IdealGases.Common.Functions.h_Tlow(
                data=steam,
                T=T,
                refChoice=ReferenceEnthalpy.UserDefined,
                h_off=46479.819 + 2501014.5) + X_air*
            Modelica.Media.IdealGases.Common.Functions.h_Tlow(
                data=dryair,
                T=T,
                refChoice=ReferenceEnthalpy.UserDefined,
                h_off=25104.684) + enthalpyOfWater(T)*X_liquid - R_gas*T;

          annotation (derivative=specificInternalEnergy_pTX_der, Documentation(info=
                 "<html>
Specific internal energy is determined from pressure p, temperature T and composition X, assuming that the liquid or solid water volume is negligible.
</html>"));
        end specificInternalEnergy_pTX;

        function specificInternalEnergy_pTX_der
          "Derivative function for specificInternalEnergy_pTX"
          extends Modelica.Icons.Function;
          input SI.Pressure p "Pressure";
          input SI.Temperature T "Temperature";
          input SI.MassFraction X[:] "Mass fractions of moist air";
          input Real dp(unit="Pa/s") "Pressure derivative";
          input Real dT(unit="K/s") "Temperature derivative";
          input Real dX[:](each unit="1/s") "Mass fraction derivatives";
          output Real u_der(unit="J/(kg.s)") "Specific internal energy derivative";
      protected
          SI.AbsolutePressure p_steam_sat "partial saturation pressure of steam";
          SI.MassFraction X_liquid "Mass fraction of liquid water";
          SI.MassFraction X_steam "Mass fraction of steam water";
          SI.MassFraction X_air "Mass fraction of air";
          SI.MassFraction X_sat "Absolute humidity per unit mass of moist air";
          SI.SpecificHeatCapacity R_gas "Ideal gas constant";

          SI.MassFraction x_sat
            "Absolute humidity per unit mass of dry air at saturation";
          Real dX_steam(unit="1/s") "Time derivative of steam mass fraction";
          Real dX_air(unit="1/s") "Time derivative of dry air mass fraction";
          Real dX_liq(unit="1/s")
            "Time derivative of liquid/solid water mass fraction";
          Real dps(unit="Pa/s") "Time derivative of saturation pressure";
          Real dx_sat(unit="1/s")
            "Time derivative of absolute humidity per unit mass of dry air";
          Real dR_gas(unit="J/(kg.K.s)") "Time derivative of ideal gas constant";
        algorithm
          p_steam_sat := saturationPressure(T);
          x_sat := p_steam_sat*k_mair/max(100*Modelica.Constants.eps, p -
            p_steam_sat);
          X_sat := min(x_sat*(1 - X[Water]), 1.0);
          X_liquid := Utilities.spliceFunction(
                X[Water] - X_sat,
                0.0,
                X[Water] - X_sat,
                1e-6);
          X_steam := X[Water] - X_liquid;
          X_air := 1 - X[Water];
          R_gas := steam.R*X_steam/(1 - X_liquid) + dryair.R*X_air/(1 - X_liquid);

          dX_air := -dX[Water];
          dps := saturationPressure_der(Tsat=T, dTsat=dT);
          dx_sat := k_mair*(dps*(p - p_steam_sat) - p_steam_sat*(dp - dps))/(p -
            p_steam_sat)/(p - p_steam_sat);
          dX_liq := Utilities.spliceFunction_der(
                X[Water] - X_sat,
                0.0,
                X[Water] - X_sat,
                1e-6,
                (1 + x_sat)*dX[Water] - (1 - X[Water])*dx_sat,
                0.0,
                (1 + x_sat)*dX[Water] - (1 - X[Water])*dx_sat,
                0.0);
          dX_steam := dX[Water] - dX_liq;
          dR_gas := (steam.R*(dX_steam*(1 - X_liquid) + dX_liq*X_steam) + dryair.R*
            (dX_air*(1 - X_liquid) + dX_liq*X_air))/(1 - X_liquid)/(1 - X_liquid);

          u_der := X_steam*Modelica.Media.IdealGases.Common.Functions.h_Tlow_der(
                data=steam,
                T=T,
                refChoice=ReferenceEnthalpy.UserDefined,
                h_off=46479.819 + 2501014.5,
                dT=dT) + dX_steam*Modelica.Media.IdealGases.Common.Functions.h_Tlow(
                data=steam,
                T=T,
                refChoice=ReferenceEnthalpy.UserDefined,
                h_off=46479.819 + 2501014.5) + X_air*
            Modelica.Media.IdealGases.Common.Functions.h_Tlow_der(
                data=dryair,
                T=T,
                refChoice=ReferenceEnthalpy.UserDefined,
                h_off=25104.684,
                dT=dT) + dX_air*Modelica.Media.IdealGases.Common.Functions.h_Tlow(
                data=dryair,
                T=T,
                refChoice=ReferenceEnthalpy.UserDefined,
                h_off=25104.684) + X_liquid*enthalpyOfWater_der(T=T, dT=dT) +
            dX_liq*enthalpyOfWater(T) - dR_gas*T - R_gas*dT;
          annotation (Documentation(info="<html>
Derivative function for <a href=\"modelica://Modelica.Media.Air.MoistAir.specificInternalEnergy_pTX\">specificInternalEnergy_pTX</a>.
</html>"));
        end specificInternalEnergy_pTX_der;

        redeclare function extends specificEntropy
          "Return specific entropy from thermodynamic state record, only valid for phi<1"

        algorithm
          s := s_pTX(
                state.p,
                state.T,
                state.X);
          annotation (
            Inline=false,
            smoothOrder=2,
            Documentation(info="<html>
Specific entropy is calculated from the thermodynamic state record, assuming ideal gas behavior and including entropy of mixing. Liquid or solid water is not taken into account, the entire water content X[1] is assumed to be in the vapor state (relative humidity below 1.0).
</html>"));
        end specificEntropy;

        redeclare function extends specificGibbsEnergy
          "Return specific Gibbs energy as a function of the thermodynamic state record, only valid for phi<1"
          extends Modelica.Icons.Function;
        algorithm
          g := h_pTX(
                state.p,
                state.T,
                state.X) - state.T*specificEntropy(state);
          annotation (smoothOrder=2, Documentation(info="<html>
The Gibbs Energy is computed from the thermodynamic state record for moist air with a water content below saturation.
</html>"));
        end specificGibbsEnergy;

        redeclare function extends specificHelmholtzEnergy
          "Return specific Helmholtz energy as a function of the thermodynamic state record, only valid for phi<1"
          extends Modelica.Icons.Function;
        algorithm
          f := h_pTX(
                state.p,
                state.T,
                state.X) - gasConstant(state)*state.T - state.T*specificEntropy(
            state);
          annotation (smoothOrder=2, Documentation(info="<html>
The Specific Helmholtz Energy is computed from the thermodynamic state record for moist air with a water content below saturation.
</html>"));
        end specificHelmholtzEnergy;

        redeclare function extends specificHeatCapacityCp
          "Return specific heat capacity at constant pressure as a function of the thermodynamic state record"

      protected
          Real dT(unit="s/K") = 1.0;
        algorithm
          cp := h_pTX_der(
                state.p,
                state.T,
                state.X,
                0.0,
                1.0,
                zeros(size(state.X, 1)))*dT "Definition of cp: dh/dT @ constant p";
          //      cp:= SingleGasNasa.cp_Tlow(dryair, state.T)*(1-state.X[Water])
          //        + SingleGasNasa.cp_Tlow(steam, state.T)*state.X[Water];
          annotation (
            Inline=false,
            smoothOrder=2,
            Documentation(info="<html>
The specific heat capacity at constant pressure <strong>cp</strong> is computed from temperature and composition for a mixture of steam (X[1]) and dry air. All water is assumed to be in the vapor state.
</html>"));
        end specificHeatCapacityCp;

        redeclare function extends specificHeatCapacityCv
          "Return specific heat capacity at constant volume as a function of the thermodynamic state record"

        algorithm
          cv := Modelica.Media.IdealGases.Common.Functions.cp_Tlow(dryair, state.T)
            *(1 - state.X[Water]) +
            Modelica.Media.IdealGases.Common.Functions.cp_Tlow(steam, state.T)*
            state.X[Water] - gasConstant(state);
          annotation (
            Inline=false,
            smoothOrder=2,
            Documentation(info="<html>
The specific heat capacity at constant density <strong>cv</strong> is computed from temperature and composition for a mixture of steam (X[1]) and dry air. All water is assumed to be in the vapor state.
</html>"));
        end specificHeatCapacityCv;

      redeclare function extends dynamicViscosity
          "Return dynamic viscosity as a function of the thermodynamic state record, valid from 123.15 K to 1273.15 K"

        import Modelica.Media.Incompressible.TableBased.Polynomials_Temp;
      algorithm
        eta := 1e-6*Polynomials_Temp.evaluateWithRange(
            {9.7391102886305869E-15,-3.1353724870333906E-11,4.3004876595642225E-08,
            -3.8228016291758240E-05,5.0427874367180762E-02,1.7239260139242528E+01},
            Cv.to_degC(123.15),
            Cv.to_degC(1273.15),
            Cv.to_degC(state.T));
        annotation (smoothOrder=2, Documentation(info="<html>
<p>Dynamic viscosity is computed from temperature using a simple polynomial for dry air. Range of validity is from 123.15 K to 1273.15 K. The influence of pressure and moisture is neglected.</p>
<p>Source: VDI Waermeatlas, 8th edition.</p>
</html>"));
      end dynamicViscosity;

      redeclare function extends thermalConductivity
          "Return thermal conductivity as a function of the thermodynamic state record, valid from 123.15 K to 1273.15 K"
        import Modelica.Media.Incompressible.TableBased.Polynomials_Temp;
        import Cv = Modelica.SIunits.Conversions;
      algorithm
        lambda := 1e-3*Polynomials_Temp.evaluateWithRange(
            {6.5691470817717812E-15,-3.4025961923050509E-11,5.3279284846303157E-08,
            -4.5340839289219472E-05,7.6129675309037664E-02,2.4169481088097051E+01},
            Cv.to_degC(123.15),
            Cv.to_degC(1273.15),
            Cv.to_degC(state.T));

        annotation (smoothOrder=2, Documentation(info="<html>
<p>Thermal conductivity is computed from temperature using a simple polynomial for dry air. Range of validity is from 123.15 K to 1273.15 K. The influence of pressure and moisture is neglected.</p>
<p>Source: VDI Waermeatlas, 8th edition.</p>
</html>"));
      end thermalConductivity;

        redeclare function extends velocityOfSound
        algorithm
          a := sqrt(isentropicExponent(state)*gasConstant(state)*temperature(state));
          annotation (Documentation(revisions="<html>
<p>2012-01-12        Stefan Wischhusen: Initial Release.</p>
</html>"));
        end velocityOfSound;

        redeclare function extends isobaricExpansionCoefficient

        algorithm
          beta := 1/temperature(state);
          annotation (Documentation(revisions="<html>
<p>2012-01-12        Stefan Wischhusen: Initial Release.</p>
</html>"));
        end isobaricExpansionCoefficient;

        redeclare function extends isothermalCompressibility

        algorithm
          kappa := 1/pressure(state);
          annotation (Documentation(revisions="<html>
<p>2012-01-12        Stefan Wischhusen: Initial Release.</p>
</html>"));
        end isothermalCompressibility;

        redeclare function extends density_derp_h

        algorithm
          ddph := 1/(gasConstant(state)*temperature(state));

          annotation (Documentation(revisions="<html>
<p>2012-01-12        Stefan Wischhusen: Initial Release.</p>
</html>"));
        end density_derp_h;

        redeclare function extends density_derh_p

        algorithm
          ddhp := -density(state)/(specificHeatCapacityCp(state)*temperature(state));
          annotation (Documentation(revisions="<html>
<p>2012-01-12        Stefan Wischhusen: Initial Release.</p>
</html>"));
        end density_derh_p;

        redeclare function extends density_derp_T

        algorithm
          ddpT := 1/(gasConstant(state)*temperature(state));

          annotation (Documentation(revisions="<html>
<p>2012-01-12        Stefan Wischhusen: Initial Release.</p>
</html>"));
        end density_derp_T;

        redeclare function extends density_derT_p

        algorithm
          ddTp := -density(state)/temperature(state);
          annotation (Documentation(revisions="<html>
<p>2012-01-12        Stefan Wischhusen: Initial Release.</p>
</html>"));
        end density_derT_p;

        redeclare function extends density_derX

        algorithm
          dddX[Water] := pressure(state)*(steam.R - dryair.R)/((steam.R - dryair.R)
            *state.X[Water]*temperature(state) + dryair.R*temperature(state))^2;
          dddX[Air] := pressure(state)*(dryair.R - steam.R)/((dryair.R - steam.R)*
            state.X[Air]*temperature(state) + steam.R*temperature(state))^2;

          annotation (Documentation(revisions="<html>
<p>2012-01-12        Stefan Wischhusen: Initial Release.</p>
</html>"));
        end density_derX;

        redeclare function extends molarMass
        algorithm
          MM := Modelica.Constants.R/Modelica.Media.Air.MoistAir.gasConstant(state);
          annotation (Documentation(revisions="<html>
<p>2012-01-12        Stefan Wischhusen: Initial Release.</p>
</html>"));
        end molarMass;

        function T_psX
          "Return temperature as a function of pressure p, specific entropy s and composition X"
          extends Modelica.Icons.Function;
          input AbsolutePressure p "Pressure";
          input SpecificEntropy s "Specific entropy";
          input MassFraction[:] X "Mass fractions of composition";
          output Temperature T "Temperature";

      protected
          package Internal "Solve s(data,T) for T with given s"
            extends Modelica.Media.Common.OneNonLinearEquation;
            redeclare record extends f_nonlinear_Data
              "Data to be passed to non-linear function"
              extends Modelica.Media.IdealGases.Common.DataRecord;
            end f_nonlinear_Data;

            redeclare function extends f_nonlinear
            algorithm
              y := s_pTX(
                        p,
                        x,
                        X);
            end f_nonlinear;

            // Dummy definition has to be added for current Dymola
            redeclare function extends solve
            end solve;
          end Internal;

        algorithm
          T := Internal.solve(
                s,
                190,
                647,
                p,
                X[1:nX],
                steam);
          annotation (Documentation(info="<html>
Temperature is computed from pressure, specific entropy and composition via numerical inversion of function <a href=\"modelica://Modelica.Media.Air.MoistAir.specificEntropy\">specificEntropy</a>.
</html>",     revisions="<html>
<p>2012-01-12        Stefan Wischhusen: Initial Release.</p>
</html>"));
        end T_psX;

        redeclare function extends setState_psX
        algorithm
          state := if size(X, 1) == nX then ThermodynamicState(
                p=p,
                T=T_psX(
                  p,
                  s,
                  X),
                X=X) else ThermodynamicState(
                p=p,
                T=T_psX(
                  p,
                  s,
                  X),
                X=cat(
                  1,
                  X,
                  {1 - sum(X)}));
          annotation (smoothOrder=2, Documentation(info="<html>
The <a href=\"modelica://Modelica.Media.Air.MoistAir.ThermodynamicState\">thermodynamic state record</a> is computed from pressure p, specific enthalpy h and composition X.
</html>",     revisions="<html>
<p>2012-01-12        Stefan Wischhusen: Initial Release.</p>
</html>"));
        end setState_psX;

        function s_pTX
          "Return specific entropy of moist air as a function of pressure p, temperature T and composition X (only valid for phi<1)"
          extends Modelica.Icons.Function;
          input SI.Pressure p "Pressure";
          input SI.Temperature T "Temperature";
          input SI.MassFraction X[:] "Mass fractions of moist air";
          output SI.SpecificEntropy s "Specific entropy at p, T, X";
      protected
          MoleFraction[2] Y=massToMoleFractions(X, {steam.MM,dryair.MM})
            "Molar fraction";

        algorithm
          s := Modelica.Media.IdealGases.Common.Functions.s0_Tlow(dryair, T)*(1 - X[
            Water]) + Modelica.Media.IdealGases.Common.Functions.s0_Tlow(steam, T)*
            X[Water] - Modelica.Constants.R*(Utilities.smoothMax(
                X[Water]/MMX[Water]*Modelica.Math.log(max(Y[Water], Modelica.Constants.eps)
              *p/reference_p),
                0.0,
                1e-9) - Utilities.smoothMax(
                (1 - X[Water])/MMX[Air]*Modelica.Math.log(max(Y[Air], Modelica.Constants.eps)
              *p/reference_p),
                0.0,
                1e-9));
          annotation (
            derivative=s_pTX_der,
            Inline=false,
            Documentation(info="<html>
Specific entropy of moist air is computed from pressure, temperature and composition with X[1] as the total water mass fraction.
</html>",     revisions="<html>
<p>2012-01-12        Stefan Wischhusen: Initial Release.</p>
</html>"),  Icon(graphics={Text(
                  extent={{-100,100},{100,-100}},
                  lineColor={255,127,0},
                  textString="f")}));
        end s_pTX;

        function s_pTX_der
          "Return specific entropy of moist air as a function of pressure p, temperature T and composition X (only valid for phi<1)"
          extends Modelica.Icons.Function;
          input SI.Pressure p "Pressure";
          input SI.Temperature T "Temperature";
          input SI.MassFraction X[:] "Mass fractions of moist air";
          input Real dp(unit="Pa/s") "Derivative of pressure";
          input Real dT(unit="K/s") "Derivative of temperature";
          input Real dX[nX](each unit="1/s") "Derivative of mass fractions";
          output Real ds(unit="J/(kg.K.s)") "Specific entropy at p, T, X";
      protected
          MoleFraction[2] Y=massToMoleFractions(X, {steam.MM,dryair.MM})
            "Molar fraction";

        algorithm
          ds := Modelica.Media.IdealGases.Common.Functions.s0_Tlow_der(
                dryair,
                T,
                dT)*(1 - X[Water]) +
            Modelica.Media.IdealGases.Common.Functions.s0_Tlow_der(
                steam,
                T,
                dT)*X[Water] + Modelica.Media.IdealGases.Common.Functions.s0_Tlow(
            dryair, T)*dX[Air] + Modelica.Media.IdealGases.Common.Functions.s0_Tlow(
            steam, T)*dX[Water] - Modelica.Constants.R*(1/MMX[Water]*
            Utilities.smoothMax_der(
                X[Water]*Modelica.Math.log(max(Y[Water], Modelica.Constants.eps)*p/
              reference_p),
                0.0,
                1e-9,
                (Modelica.Math.log(max(Y[Water], Modelica.Constants.eps)*p/
              reference_p) + (X[Water]/Y[Water]*(X[Air]*MMX[Water]/(X[Air]*MMX[
              Water] + X[Water]*MMX[Air])^2)))*dX[Water] + X[Water]*reference_p/p*
              dp,
                0,
                0) - 1/MMX[Air]*Utilities.smoothMax_der(
                (1 - X[Water])*Modelica.Math.log(max(Y[Air], Modelica.Constants.eps)
              *p/reference_p),
                0.0,
                1e-9,
                (Modelica.Math.log(max(Y[Air], Modelica.Constants.eps)*p/
              reference_p) + (X[Air]/Y[Air]*(X[Water]*MMX[Air]/(X[Air]*MMX[Water]
               + X[Water]*MMX[Air])^2)))*dX[Air] + X[Air]*reference_p/p*dp,
                0,
                0));
          annotation (
            Inline=false,
            smoothOrder=1,
            Documentation(info="<html>
Specific entropy of moist air is computed from pressure, temperature and composition with X[1] as the total water mass fraction.
</html>",     revisions="<html>
<p>2012-01-12        Stefan Wischhusen: Initial Release.</p>
</html>"),  Icon(graphics={Text(
                  extent={{-100,100},{100,-100}},
                  lineColor={255,127,0},
                  textString="f")}));
        end s_pTX_der;

        redeclare function extends isentropicEnthalpy
          "Isentropic enthalpy (only valid for phi<1)"
          extends Modelica.Icons.Function;
        algorithm
          h_is := Modelica.Media.Air.MoistAir.h_pTX(
                p_downstream,
                Modelica.Media.Air.MoistAir.T_psX(
                  p_downstream,
                  Modelica.Media.Air.MoistAir.specificEntropy(refState),
                  refState.X),
                refState.X);

          annotation (Icon(graphics={Text(
                  extent={{-100,100},{100,-100}},
                  lineColor={255,127,0},
                  textString="f")}), Documentation(revisions="<html>
<p>2012-01-12        Stefan Wischhusen: Initial Release.</p>
</html>"));
        end isentropicEnthalpy;

        package Utilities "Utility functions"
          extends Modelica.Icons.UtilitiesPackage;

          function spliceFunction "Spline interpolation of two functions"
            extends Modelica.Icons.Function;
            input Real pos "Returned value for x-deltax >= 0";
            input Real neg "Returned value for x+deltax <= 0";
            input Real x "Function argument";
            input Real deltax=1 "Region around x with spline interpolation";
            output Real out;
        protected
            Real scaledX;
            Real scaledX1;
            Real y;
          algorithm
            scaledX1 := x/deltax;
            scaledX := scaledX1*Modelica.Math.asin(1);
            if scaledX1 <= -0.999999999 then
              y := 0;
            elseif scaledX1 >= 0.999999999 then
              y := 1;
            else
              y := (Modelica.Math.tanh(Modelica.Math.tan(scaledX)) + 1)/2;
            end if;
            out := pos*y + (1 - y)*neg;
            annotation (derivative=spliceFunction_der);
          end spliceFunction;

          function spliceFunction_der "Derivative of spliceFunction"
            extends Modelica.Icons.Function;
            input Real pos;
            input Real neg;
            input Real x;
            input Real deltax=1;
            input Real dpos;
            input Real dneg;
            input Real dx;
            input Real ddeltax=0;
            output Real out;
        protected
            Real scaledX;
            Real scaledX1;
            Real dscaledX1;
            Real y;
          algorithm
            scaledX1 := x/deltax;
            scaledX := scaledX1*Modelica.Math.asin(1);
            dscaledX1 := (dx - scaledX1*ddeltax)/deltax;
            if scaledX1 <= -0.99999999999 then
              y := 0;
            elseif scaledX1 >= 0.9999999999 then
              y := 1;
            else
              y := (Modelica.Math.tanh(Modelica.Math.tan(scaledX)) + 1)/2;
            end if;
            out := dpos*y + (1 - y)*dneg;
            if (abs(scaledX1) < 1) then
              out := out + (pos - neg)*dscaledX1*Modelica.Math.asin(1)/2/(
                Modelica.Math.cosh(Modelica.Math.tan(scaledX))*Modelica.Math.cos(
                scaledX))^2;
            end if;
          end spliceFunction_der;

          function smoothMax
            extends Modelica.Icons.Function;
            import Modelica.Math;

            input Real x1 "First argument of smooth max operator";
            input Real x2 "Second argument of smooth max operator";
            input Real dx
              "Approximate difference between x1 and x2, below which regularization starts";
            output Real y "Result of smooth max operator";
          algorithm
            y := max(x1, x2) + Math.log((exp((4/dx)*(x1 - max(x1, x2)))) + (exp((4/
              dx)*(x2 - max(x1, x2)))))/(4/dx);
            annotation (smoothOrder=2, Documentation(info="<html>
<p>An implementation of Kreisselmeier Steinhauser smooth maximum</p>
</html>"));
          end smoothMax;

          function smoothMax_der
            extends Modelica.Icons.Function;

            import Modelica.Math.exp;
            import Modelica.Math.log;

            input Real x1 "First argument of smooth max operator";
            input Real x2 "Second argument of smooth max operator";
            input Real dx
              "Approximate difference between x1 and x2, below which regularization starts";
            input Real dx1;
            input Real dx2;
            input Real ddx;
            output Real dy "Derivative of smooth max operator";
          algorithm
            dy := (if x1 > x2 then dx1 else dx2) + 0.25*(((4*(dx1 - (if x1 > x2
               then dx1 else dx2))/dx - 4*(x1 - max(x1, x2))*ddx/dx^2)*exp(4*(x1 -
              max(x1, x2))/dx) + (4*(dx2 - (if x1 > x2 then dx1 else dx2))/dx - 4*(
              x2 - max(x1, x2))*ddx/dx^2)*exp(4*(x2 - max(x1, x2))/dx))*dx/(exp(4*(
              x1 - max(x1, x2))/dx) + exp(4*(x2 - max(x1, x2))/dx)) + log(exp(4*(x1
               - max(x1, x2))/dx) + exp(4*(x2 - max(x1, x2))/dx))*ddx);

            annotation (Documentation(info="<html>
<p>An implementation of Kreisselmeier Steinhauser smooth maximum</p>
</html>"));
          end smoothMax_der;
        end Utilities;
        annotation (Documentation(info="<html>
<h4>Thermodynamic Model</h4>
<p>This package provides a full thermodynamic model of moist air including the fog region and temperatures below zero degC.
The governing assumptions in this model are:</p>
<ul>
<li>the perfect gas law applies</li>
<li>water volume other than that of steam is neglected</li></ul>
<p>All extensive properties are expressed in terms of the total mass in order to comply with other media in this library. However, for moist air it is rather common to express the absolute humidity in terms of mass of dry air only, which has advantages when working with charts. In addition, care must be taken, when working with mass fractions with respect to total mass, that all properties refer to the same water content when being used in mathematical operations (which is always the case if based on dry air only). Therefore two absolute humidities are computed in the <strong>BaseProperties</strong> model: <strong>X</strong> denotes the absolute humidity in terms of the total mass while <strong>x</strong> denotes the absolute humidity per unit mass of dry air. In addition, the relative humidity <strong>phi</strong> is also computed.</p>
<p>At the triple point temperature of water of 0.01 &deg;C or 273.16 K and a relative humidity greater than 1 fog may be present as liquid and as ice resulting in a specific enthalpy somewhere between those of the two isotherms for solid and liquid fog, respectively. For numerical reasons a coexisting mixture of 50% solid and 50% liquid fog is assumed in the fog region at the triple point in this model.</p>

<h4>Range of validity</h4>
<p>From the assumptions mentioned above it follows that the <strong>pressure</strong> should be in the region around <strong>atmospheric</strong> conditions or below (a few bars may still be fine though). Additionally a very high water content at low temperatures would yield incorrect densities, because the volume of the liquid or solid phase would not be negligible anymore. The model does not provide information on limits for water drop size in the fog region or transport information for the actual condensation or evaporation process in combination with surfaces. All excess water which is not in its vapour state is assumed to be still present in the air regarding its energy but not in terms of its spatial extent.<br><br>
The thermodynamic model may be used for <strong>temperatures</strong> ranging from <strong>190 ... 647 K</strong>. This holds for all functions unless otherwise stated in their description. However, although the model works at temperatures above the saturation temperature it is questionable to use the term \"relative humidity\" in this region. Please note, that although several functions compute pure water properties, they are designed to be used within the moist air medium model where properties are dominated by air and steam in their vapor states, and not for pure liquid water applications.</p>

<h4>Transport Properties</h4>
<p>Several additional functions that are not needed to describe the thermodynamic system, but are required to model transport processes, like heat and mass transfer, may be called. They usually neglect the moisture influence unless otherwise stated.</p>

<h4>Application</h4>
<p>The model's main area of application is all processes that involve moist air cooling under near atmospheric pressure with possible moisture condensation. This is the case in all domestic and industrial air conditioning applications. Another large domain of moist air applications covers all processes that deal with dehydration of bulk material using air as a transport medium. Engineering tasks involving moist air are often performed (or at least visualized) by using charts that contain all relevant thermodynamic data for a moist air system. These so called psychrometric charts can be generated from the medium properties in this package. The model <a href=\"modelica://Modelica.Media.Examples.PsychrometricData\">PsychrometricData</a> may be used for this purpose in order to obtain data for figures like those below (the plotting itself is not part of the model though).</p>

<p>
<img src=\"modelica://Modelica/Resources/Images/Media/Air/Mollier.png\"><br>
<img src=\"modelica://Modelica/Resources/Images/Media/Air/PsycroChart.png\">
</p>

<p>
<strong>Legend:</strong> blue - constant specific enthalpy, red - constant temperature, black - constant relative humidity</p>

</html>"));
      end MoistAir;
      annotation (Documentation(info="<html>
  <p>This package contains different medium models for air:</p>
<ul>
<li><strong>SimpleAir</strong><br>
    Simple dry air medium in a limited temperature range.</li>
<li><strong>DryAirNasa</strong><br>
    Dry air as an ideal gas from Media.IdealGases.MixtureGases.Air.</li>
<li><strong>MoistAir</strong><br>
    Moist air as an ideal gas mixture of steam and dry air with fog below and above the triple point temperature.</li>
</ul>
</html>"));
    end Air;

    package IdealGases
    "Data and models of ideal gases (single, fixed and dynamic mixtures) from NASA source"
      extends Modelica.Icons.VariantsPackage;

      package Common "Common packages and data for the ideal gas models"
      extends Modelica.Icons.Package;

      record DataRecord
        "Coefficient data record for properties of ideal gases based on NASA source"
        extends Modelica.Icons.Record;
        String name "Name of ideal gas";
        SI.MolarMass MM "Molar mass";
        SI.SpecificEnthalpy Hf "Enthalpy of formation at 298.15K";
        SI.SpecificEnthalpy H0 "H0(298.15K) - H0(0K)";
        SI.Temperature Tlimit "Temperature limit between low and high data sets";
        Real alow[7] "Low temperature coefficients a";
        Real blow[2] "Low temperature constants b";
        Real ahigh[7] "High temperature coefficients a";
        Real bhigh[2] "High temperature constants b";
        SI.SpecificHeatCapacity R "Gas constant";
        annotation (Documentation(info="<html>
<p>
This data record contains the coefficients for the
ideal gas equations according to:
</p>
<blockquote>
  <p>McBride B.J., Zehe M.J., and Gordon S. (2002): <strong>NASA Glenn Coefficients
  for Calculating Thermodynamic Properties of Individual Species</strong>. NASA
  report TP-2002-211556</p>
</blockquote>
<p>
The equations have the following structure:
</p>
<img src=\"modelica://Modelica/Resources/Images/Media/IdealGases/singleEquations.png\">
<p>
The polynomials for h(T) and s0(T) are derived via integration from the one for cp(T)  and contain the integration constants b1, b2 that define the reference specific enthalpy and entropy. For entropy differences the reference pressure p0 is arbitrary, but not for absolute entropies. It is chosen as 1 standard atmosphere (101325 Pa).
</p>
<p>
For most gases, the region of validity is from 200 K to 6000 K.
The equations are split into two regions that are separated
by Tlimit (usually 1000 K). In both regions the gas is described
by the data above. The two branches are continuous and in most
gases also differentiable at Tlimit.
</p>
</html>"));
      end DataRecord;

        package Functions
        "Basic Functions for ideal gases: cp, h, s, thermal conductivity, viscosity"
          extends Modelica.Icons.FunctionsPackage;

          constant Boolean excludeEnthalpyOfFormation=true
            "If true, enthalpy of formation Hf is not included in specific enthalpy h";

          constant Modelica.Media.Interfaces.Choices.ReferenceEnthalpy referenceChoice=Modelica.Media.Interfaces.Choices.ReferenceEnthalpy.ZeroAt0K
            "Choice of reference enthalpy";

          constant Modelica.Media.Interfaces.Types.SpecificEnthalpy h_offset=0.0
            "User defined offset for reference enthalpy, if referenceChoice = UserDefined";

          constant Integer methodForThermalConductivity(min=1,max=2)=1;

          function cp_T
            "Compute specific heat capacity at constant pressure from temperature and gas data"
            extends Modelica.Icons.Function;
            input IdealGases.Common.DataRecord data "Ideal gas data";
            input SI.Temperature T "Temperature";
            output SI.SpecificHeatCapacity cp "Specific heat capacity at temperature T";
          algorithm
            cp := smooth(0,if T < data.Tlimit then data.R*(1/(T*T)*(data.alow[1] + T*(
              data.alow[2] + T*(1.*data.alow[3] + T*(data.alow[4] + T*(data.alow[5] + T
              *(data.alow[6] + data.alow[7]*T))))))) else data.R*(1/(T*T)*(data.ahigh[1]
               + T*(data.ahigh[2] + T*(1.*data.ahigh[3] + T*(data.ahigh[4] + T*(data.
              ahigh[5] + T*(data.ahigh[6] + data.ahigh[7]*T))))))));
            annotation (Inline=true,smoothOrder=2);
          end cp_T;

          function cp_Tlow
            "Compute specific heat capacity at constant pressure, low T region"
            extends Modelica.Icons.Function;
            input IdealGases.Common.DataRecord data "Ideal gas data";
            input SI.Temperature T "Temperature";
            output SI.SpecificHeatCapacity cp "Specific heat capacity at temperature T";
          algorithm
            cp := data.R*(1/(T*T)*(data.alow[1] + T*(
              data.alow[2] + T*(1.*data.alow[3] + T*(data.alow[4] + T*(data.alow[5] + T
              *(data.alow[6] + data.alow[7]*T)))))));
            annotation (Inline=false, derivative(zeroDerivative=data) = cp_Tlow_der);
          end cp_Tlow;

          function cp_Tlow_der
            "Compute specific heat capacity at constant pressure, low T region"
            extends Modelica.Icons.Function;
            input IdealGases.Common.DataRecord data "Ideal gas data";
            input SI.Temperature T "Temperature";
            input Real dT "Temperature derivative";
            output Real cp_der "Derivative of specific heat capacity";
          algorithm
            cp_der := dT*data.R/(T*T*T)*(-2*data.alow[1] + T*(
              -data.alow[2] + T*T*(data.alow[4] + T*(2.*data.alow[5] + T
              *(3.*data.alow[6] + 4.*data.alow[7]*T)))));
            annotation(smoothOrder=2);
          end cp_Tlow_der;

          function h_T "Compute specific enthalpy from temperature and gas data; reference is decided by the
    refChoice input, or by the referenceChoice package constant by default"
            import Modelica.Media.Interfaces.Choices;
            extends Modelica.Icons.Function;
            input IdealGases.Common.DataRecord data "Ideal gas data";
            input SI.Temperature T "Temperature";
            input Boolean exclEnthForm=excludeEnthalpyOfFormation
              "If true, enthalpy of formation Hf is not included in specific enthalpy h";
            input Modelica.Media.Interfaces.Choices.ReferenceEnthalpy
                                            refChoice=referenceChoice
              "Choice of reference enthalpy";
            input SI.SpecificEnthalpy h_off=h_offset
              "User defined offset for reference enthalpy, if referenceChoice = UserDefined";
            output SI.SpecificEnthalpy h "Specific enthalpy at temperature T";

          algorithm
            h := smooth(0,(if T < data.Tlimit then data.R*((-data.alow[1] + T*(data.
              blow[1] + data.alow[2]*Math.log(T) + T*(1.*data.alow[3] + T*(0.5*data.
              alow[4] + T*(1/3*data.alow[5] + T*(0.25*data.alow[6] + 0.2*data.alow[7]*T))))))
              /T) else data.R*((-data.ahigh[1] + T*(data.bhigh[1] + data.ahigh[2]*
              Math.log(T) + T*(1.*data.ahigh[3] + T*(0.5*data.ahigh[4] + T*(1/3*data.
              ahigh[5] + T*(0.25*data.ahigh[6] + 0.2*data.ahigh[7]*T))))))/T)) + (if
              exclEnthForm then -data.Hf else 0.0) + (if (refChoice
               == Choices.ReferenceEnthalpy.ZeroAt0K) then data.H0 else 0.0) + (if
              refChoice == Choices.ReferenceEnthalpy.UserDefined then h_off else
                    0.0));
            annotation (Inline=false,smoothOrder=2);
          end h_T;

          function h_Tlow "Compute specific enthalpy, low T region; reference is decided by the
    refChoice input, or by the referenceChoice package constant by default"
            import Modelica.Media.Interfaces.Choices;
            extends Modelica.Icons.Function;
            input IdealGases.Common.DataRecord data "Ideal gas data";
            input SI.Temperature T "Temperature";
            input Boolean exclEnthForm=excludeEnthalpyOfFormation
              "If true, enthalpy of formation Hf is not included in specific enthalpy h";
            input Modelica.Media.Interfaces.Choices.ReferenceEnthalpy
                                            refChoice=referenceChoice
              "Choice of reference enthalpy";
            input SI.SpecificEnthalpy h_off=h_offset
              "User defined offset for reference enthalpy, if referenceChoice = UserDefined";
            output SI.SpecificEnthalpy h "Specific enthalpy at temperature T";

          algorithm
            h := data.R*((-data.alow[1] + T*(data.
              blow[1] + data.alow[2]*Math.log(T) + T*(1.*data.alow[3] + T*(0.5*data.
              alow[4] + T*(1/3*data.alow[5] + T*(0.25*data.alow[6] + 0.2*data.alow[7]*T))))))
              /T) + (if
              exclEnthForm then -data.Hf else 0.0) + (if (refChoice
               == Choices.ReferenceEnthalpy.ZeroAt0K) then data.H0 else 0.0) + (if
              refChoice == Choices.ReferenceEnthalpy.UserDefined then h_off else
                    0.0);
            annotation(Inline=false,smoothOrder=2);
          end h_Tlow;

          function h_Tlow_der "Compute specific enthalpy, low T region; reference is decided by the
    refChoice input, or by the referenceChoice package constant by default"
            import Modelica.Media.Interfaces.Choices;
            extends Modelica.Icons.Function;
            input IdealGases.Common.DataRecord data "Ideal gas data";
            input SI.Temperature T "Temperature";
            input Boolean exclEnthForm=excludeEnthalpyOfFormation
              "If true, enthalpy of formation Hf is not included in specific enthalpy h";
            input Modelica.Media.Interfaces.Choices.ReferenceEnthalpy
                                            refChoice=referenceChoice
              "Choice of reference enthalpy";
            input SI.SpecificEnthalpy h_off=h_offset
              "User defined offset for reference enthalpy, if referenceChoice = UserDefined";
            input Real dT(unit="K/s") "Temperature derivative";
            output Real h_der(unit="J/(kg.s)")
              "Derivative of specific enthalpy at temperature T";
          algorithm
            h_der := dT*Modelica.Media.IdealGases.Common.Functions.cp_Tlow(
                                data,T);
            annotation(Inline=true,smoothOrder=2);
          end h_Tlow_der;

          function s0_T "Compute specific entropy from temperature and gas data"
            extends Modelica.Icons.Function;
            input IdealGases.Common.DataRecord data "Ideal gas data";
            input SI.Temperature T "Temperature";
            output SI.SpecificEntropy s "Specific entropy at temperature T";
          algorithm
            s := if T < data.Tlimit then data.R*(data.blow[2] - 0.5*data.alow[
              1]/(T*T) - data.alow[2]/T + data.alow[3]*Math.log(T) + T*(
              data.alow[4] + T*(0.5*data.alow[5] + T*(1/3*data.alow[6] + 0.25*data.alow[
              7]*T)))) else data.R*(data.bhigh[2] - 0.5*data.ahigh[1]/(T*T) - data.
              ahigh[2]/T + data.ahigh[3]*Math.log(T) + T*(data.ahigh[4]
               + T*(0.5*data.ahigh[5] + T*(1/3*data.ahigh[6] + 0.25*data.ahigh[7]*T))));
            annotation (Inline=true, smoothOrder=2);
          end s0_T;

          function s0_Tlow "Compute specific entropy, low T region"
            extends Modelica.Icons.Function;
            input IdealGases.Common.DataRecord data "Ideal gas data";
            input SI.Temperature T "Temperature";
            output SI.SpecificEntropy s "Specific entropy at temperature T";
          algorithm
            s := data.R*(data.blow[2] - 0.5*data.alow[
              1]/(T*T) - data.alow[2]/T + data.alow[3]*Math.log(T) + T*(
              data.alow[4] + T*(0.5*data.alow[5] + T*(1/3*data.alow[6] + 0.25*data.alow[
              7]*T))));
            annotation (Inline=true);
          end s0_Tlow;

          function s0_Tlow_der "Compute derivative of specific entropy, low T region"
            extends Modelica.Icons.Function;
            input IdealGases.Common.DataRecord data "Ideal gas data";
            input SI.Temperature T "Temperature";
            input Real T_der "Temperature derivative";
            output SI.SpecificEntropy s "Specific entropy at temperature T";
          algorithm
            s := data.R*(data.blow[2] - 0.5*data.alow[
              1]/(T*T) - data.alow[2]/T + data.alow[3]*Math.log(T) + T*(
              data.alow[4] + T*(0.5*data.alow[5] + T*(1/3*data.alow[6] + 0.25*data.alow[
              7]*T))));
            annotation (Inline=true);
          end s0_Tlow_der;

          function dynamicViscosityLowPressure
            "Dynamic viscosity of low pressure gases"
            extends Modelica.Icons.Function;
            input SI.Temp_K T "Gas temperature";
            input SI.Temp_K Tc "Critical temperature of gas";
            input SI.MolarMass M "Molar mass of gas";
            input SI.MolarVolume Vc "Critical molar volume of gas";
            input Real w "Acentric factor of gas";
            input Modelica.Media.Interfaces.Types.DipoleMoment mu
              "Dipole moment of gas molecule";
            input Real k =  0.0 "Special correction for highly polar substances";
            output SI.DynamicViscosity eta "Dynamic viscosity of gas";
        protected
            parameter Real Const1_SI=40.785*10^(-9.5)
              "Constant in formula for eta converted to SI units";
            parameter Real Const2_SI=131.3/1000.0
              "Constant in formula for mur converted to SI units";
            Real mur=Const2_SI*mu/sqrt(Vc*Tc)
              "Dimensionless dipole moment of gas molecule";
            Real Fc=1 - 0.2756*w + 0.059035*mur^4 + k
              "Factor to account for molecular shape and polarities of gas";
            Real Tstar "Dimensionless temperature defined by equation below";
            Real Ov "Viscosity collision integral for the gas";

          algorithm
            Tstar := 1.2593*T/Tc;
            Ov := 1.16145*Tstar^(-0.14874) + 0.52487*Modelica.Math.exp(-0.7732*Tstar) + 2.16178*Modelica.Math.exp(-2.43787
              *Tstar);
            eta := Const1_SI*Fc*sqrt(M*T)/(Vc^(2/3)*Ov);
            annotation (smoothOrder=2,
                        Documentation(info="<html>
<p>
The used formula are based on the method of Chung et al (1984, 1988) referred to in ref [1] chapter 9.
The formula 9-4.10 is the one being used. The Formula is given in non-SI units, the following conversion constants were used to
transform the formula to SI units:
</p>

<ul>
<li> <strong>Const1_SI:</strong> The factor 10^(-9.5) =10^(-2.5)*1e-7 where the
     factor 10^(-2.5) originates from the conversion of g/mol->kg/mol + cm^3/mol->m^3/mol
      and the factor 1e-7 is due to conversion from microPoise->Pa.s.</li>
<li>  <strong>Const2_SI:</strong> The factor 1/3.335641e-27 = 1e-3/3.335641e-30
      where the factor 3.335641e-30 comes from debye->C.m and
      1e-3 is due to conversion from cm^3/mol->m^3/mol</li>
</ul>

<h4>References:</h4>
<p>
[1] Bruce E. Poling, John E. Prausnitz, John P. O'Connell, \"The Properties of Gases and Liquids\" 5th Ed. Mc Graw Hill.
</p>

<h4>Author</h4>
<p>T. Skoglund, Lund, Sweden, 2004-08-31</p>

</html>"));
          end dynamicViscosityLowPressure;

          function thermalConductivityEstimate
            "Thermal conductivity of polyatomic gases (Eucken and Modified Eucken correlation)"
            extends Modelica.Icons.Function;
            input Modelica.Media.Interfaces.Types.SpecificHeatCapacity Cp
              "Constant pressure heat capacity";
            input Modelica.Media.Interfaces.Types.DynamicViscosity eta
              "Dynamic viscosity";
            input Integer method(min=1,max=2)=1
              "1: Eucken Method, 2: Modified Eucken Method";
            input IdealGases.Common.DataRecord data "Ideal gas data";
            output Modelica.Media.Interfaces.Types.ThermalConductivity lambda
              "Thermal conductivity [W/(m.k)]";
          algorithm
            lambda := if method == 1 then eta*(Cp - data.R + (9/4)*data.R)
                                     else eta*(Cp - data.R)*(1.32 + 1.77/((Cp/data.R) - 1.0));
            annotation (smoothOrder=2,
                        Documentation(info="<html>
<p>
This function provides two similar methods for estimating the
thermal conductivity of polyatomic gases.
The Eucken method (input method == 1) gives good results for low temperatures,
but it tends to give an underestimated value of the thermal conductivity
(lambda) at higher temperatures.<br>
The Modified Eucken method (input method == 2) gives good results for
high-temperatures, but it tends to give an overestimated value of the
thermal conductivity (lambda) at low temperatures.
</p>
</html>"));
          end thermalConductivityEstimate;
        end Functions;

      partial package SingleGasNasa
        "Medium model of an ideal gas based on NASA source"

        extends Interfaces.PartialPureSubstance(
           ThermoStates=Modelica.Media.Interfaces.Choices.IndependentVariables.pT,
           redeclare final record FluidConstants =
              Modelica.Media.Interfaces.Types.IdealGas.FluidConstants,
           mediumName=data.name,
           substanceNames={data.name},
           singleState=false,
           Temperature(min=200, max=6000, start=500, nominal=500),
           SpecificEnthalpy(start=if Functions.referenceChoice==ReferenceEnthalpy.ZeroAt0K then data.H0 else
              if Functions.referenceChoice==ReferenceEnthalpy.UserDefined then Functions.h_offset else 0, nominal=1.0e5),
           Density(start=10, nominal=10),
           AbsolutePressure(start=10e5, nominal=10e5));

        redeclare record extends ThermodynamicState
          "Thermodynamic state variables for ideal gases"
          AbsolutePressure p "Absolute pressure of medium";
          Temperature T "Temperature of medium";
        end ThermodynamicState;

        import Modelica.Math;
        import Modelica.Media.Interfaces.Choices.ReferenceEnthalpy;

        constant IdealGases.Common.DataRecord data
          "Data record of ideal gas substance";

        constant FluidConstants[nS] fluidConstants "Constant data for the fluid";

        redeclare model extends BaseProperties(
         T(stateSelect=if preferredMediumStates then StateSelect.prefer else StateSelect.default),
         p(stateSelect=if preferredMediumStates then StateSelect.prefer else StateSelect.default))
          "Base properties of ideal gas medium"
        equation
          assert(T >= 200 and T <= 6000, "
Temperature T (= "       + String(T) + " K) is not in the allowed range
200 K <= T <= 6000 K required from medium model \""       + mediumName + "\".
");       MM = data.MM;
          R = data.R;
          h = Modelica.Media.IdealGases.Common.Functions.h_T(
                  data, T,
                  Modelica.Media.IdealGases.Common.Functions.excludeEnthalpyOfFormation,
                  Modelica.Media.IdealGases.Common.Functions.referenceChoice,
                  Modelica.Media.IdealGases.Common.Functions.h_offset);
          u = h - R*T;

          // Has to be written in the form d=f(p,T) in order that static
          // state selection for p and T is possible
          d = p/(R*T);
          // connect state with BaseProperties
          state.T = T;
          state.p = p;
        end BaseProperties;

          redeclare function setState_pTX
          "Return thermodynamic state as function of p, T and composition X"
            extends Modelica.Icons.Function;
            input AbsolutePressure p "Pressure";
            input Temperature T "Temperature";
            input MassFraction X[:]=reference_X "Mass fractions";
            output ThermodynamicState state;
          algorithm
            state := ThermodynamicState(p=p,T=T);
            annotation(Inline=true,smoothOrder=2);
          end setState_pTX;

          redeclare function setState_phX
          "Return thermodynamic state as function of p, h and composition X"
            extends Modelica.Icons.Function;
            input AbsolutePressure p "Pressure";
            input SpecificEnthalpy h "Specific enthalpy";
            input MassFraction X[:]=reference_X "Mass fractions";
            output ThermodynamicState state;
          algorithm
            state := ThermodynamicState(p=p,T=T_h(h));
            annotation(Inline=true,smoothOrder=2);
          end setState_phX;

          redeclare function setState_psX
          "Return thermodynamic state as function of p, s and composition X"
            extends Modelica.Icons.Function;
            input AbsolutePressure p "Pressure";
            input SpecificEntropy s "Specific entropy";
            input MassFraction X[:]=reference_X "Mass fractions";
            output ThermodynamicState state;
          algorithm
            state := ThermodynamicState(p=p,T=T_ps(p,s));
            annotation(Inline=true,smoothOrder=2);
          end setState_psX;

          redeclare function setState_dTX
          "Return thermodynamic state as function of d, T and composition X"
            extends Modelica.Icons.Function;
            input Density d "Density";
            input Temperature T "Temperature";
            input MassFraction X[:]=reference_X "Mass fractions";
            output ThermodynamicState state;
          algorithm
            state := ThermodynamicState(p=d*data.R*T,T=T);
            annotation(Inline=true,smoothOrder=2);
          end setState_dTX;

            redeclare function extends setSmoothState
          "Return thermodynamic state so that it smoothly approximates: if x > 0 then state_a else state_b"
            algorithm
              state := ThermodynamicState(p=Media.Common.smoothStep(x, state_a.p, state_b.p, x_small),
                                          T=Media.Common.smoothStep(x, state_a.T, state_b.T, x_small));
              annotation(Inline=true,smoothOrder=2);
            end setSmoothState;

        redeclare function extends pressure "Return pressure of ideal gas"
        algorithm
          p := state.p;
          annotation(Inline=true,smoothOrder=2);
        end pressure;

        redeclare function extends temperature "Return temperature of ideal gas"
        algorithm
          T := state.T;
          annotation(Inline=true,smoothOrder=2);
        end temperature;

        redeclare function extends density "Return density of ideal gas"
        algorithm
          d := state.p/(data.R*state.T);
          annotation(Inline=true,smoothOrder=2);
        end density;

        redeclare function extends specificEnthalpy "Return specific enthalpy"
          extends Modelica.Icons.Function;
        algorithm
          h := Modelica.Media.IdealGases.Common.Functions.h_T(
                   data,state.T);
          annotation(Inline=true,smoothOrder=2);
        end specificEnthalpy;

        redeclare function extends specificInternalEnergy
          "Return specific internal energy"
          extends Modelica.Icons.Function;
        algorithm
          u := Modelica.Media.IdealGases.Common.Functions.h_T(
                   data,state.T) - data.R*state.T;
          annotation(Inline=true,smoothOrder=2);
        end specificInternalEnergy;

        redeclare function extends specificEntropy "Return specific entropy"
          extends Modelica.Icons.Function;
        algorithm
          s := Modelica.Media.IdealGases.Common.Functions.s0_T(
                    data, state.T) - data.R*Modelica.Math.log(state.p/reference_p);
          annotation(Inline=true,smoothOrder=2);
        end specificEntropy;

        redeclare function extends specificGibbsEnergy "Return specific Gibbs energy"
          extends Modelica.Icons.Function;
        algorithm
          g := Modelica.Media.IdealGases.Common.Functions.h_T(
                   data,state.T) - state.T*specificEntropy(state);
          annotation(Inline=true,smoothOrder=2);
        end specificGibbsEnergy;

        redeclare function extends specificHelmholtzEnergy
          "Return specific Helmholtz energy"
          extends Modelica.Icons.Function;
        algorithm
          f := Modelica.Media.IdealGases.Common.Functions.h_T(
                   data,state.T) - data.R*state.T - state.T*specificEntropy(state);
          annotation(Inline=true,smoothOrder=2);
        end specificHelmholtzEnergy;

        redeclare function extends specificHeatCapacityCp
          "Return specific heat capacity at constant pressure"
        algorithm
          cp := Modelica.Media.IdealGases.Common.Functions.cp_T(
                     data, state.T);
          annotation(Inline=true,smoothOrder=2);
        end specificHeatCapacityCp;

        redeclare function extends specificHeatCapacityCv
          "Compute specific heat capacity at constant volume from temperature and gas data"
        algorithm
          cv := Modelica.Media.IdealGases.Common.Functions.cp_T(
                     data, state.T) - data.R;
          annotation(Inline=true,smoothOrder=2);
        end specificHeatCapacityCv;

        redeclare function extends isentropicExponent "Return isentropic exponent"
        algorithm
          gamma := specificHeatCapacityCp(state)/specificHeatCapacityCv(state);
          annotation(Inline=true,smoothOrder=2);
        end isentropicExponent;

        redeclare function extends velocityOfSound "Return velocity of sound"
          extends Modelica.Icons.Function;
        algorithm
          a := sqrt(max(0,data.R*state.T*Modelica.Media.IdealGases.Common.Functions.cp_T(
                                              data, state.T)/specificHeatCapacityCv(state)));
          annotation(Inline=true,smoothOrder=2);
        end velocityOfSound;

        function isentropicEnthalpyApproximation
          "Approximate method of calculating h_is from upstream properties and downstream pressure"
          extends Modelica.Icons.Function;
          input SI.Pressure p2 "Downstream pressure";
          input ThermodynamicState state "Properties at upstream location";
          input Boolean exclEnthForm=Functions.excludeEnthalpyOfFormation
            "If true, enthalpy of formation Hf is not included in specific enthalpy h";
          input ReferenceEnthalpy refChoice=Functions.referenceChoice
            "Choice of reference enthalpy";
          input SpecificEnthalpy h_off=Functions.h_offset
            "User defined offset for reference enthalpy, if referenceChoice = UserDefined";
          output SI.SpecificEnthalpy h_is "Isentropic enthalpy";
        protected
          IsentropicExponent gamma =  isentropicExponent(state) "Isentropic exponent";
        algorithm
          h_is := Modelica.Media.IdealGases.Common.Functions.h_T(
                      data,state.T,exclEnthForm,refChoice,h_off) +
            gamma/(gamma - 1.0)*state.p/density(state)*((p2/state.p)^((gamma - 1)/gamma) - 1.0);
          annotation(Inline=true,smoothOrder=2);
        end isentropicEnthalpyApproximation;

        redeclare function extends isentropicEnthalpy "Return isentropic enthalpy"
        input Boolean exclEnthForm=Functions.excludeEnthalpyOfFormation
            "If true, enthalpy of formation Hf is not included in specific enthalpy h";
        input ReferenceEnthalpy refChoice=Functions.referenceChoice
            "Choice of reference enthalpy";
        input SpecificEnthalpy h_off=Functions.h_offset
            "User defined offset for reference enthalpy, if referenceChoice = UserDefined";
        algorithm
          h_is := isentropicEnthalpyApproximation(p_downstream,refState,exclEnthForm,refChoice,h_off);
          annotation(Inline=true,smoothOrder=2);
        end isentropicEnthalpy;

        redeclare function extends isobaricExpansionCoefficient
          "Returns overall the isobaric expansion coefficient beta"
        algorithm
          beta := 1/state.T;
          annotation(Inline=true,smoothOrder=2);
        end isobaricExpansionCoefficient;

        redeclare function extends isothermalCompressibility
          "Returns overall the isothermal compressibility factor"
        algorithm
          kappa := 1.0/state.p;
          annotation(Inline=true,smoothOrder=2);
        end isothermalCompressibility;

        redeclare function extends density_derp_T
          "Returns the partial derivative of density with respect to pressure at constant temperature"
        algorithm
          ddpT := 1/(state.T*data.R);
          annotation(Inline=true,smoothOrder=2);
        end density_derp_T;

        redeclare function extends density_derT_p
          "Returns the partial derivative of density with respect to temperature at constant pressure"
        algorithm
          ddTp := -state.p/(state.T*state.T*data.R);
          annotation(Inline=true,smoothOrder=2);
        end density_derT_p;

        redeclare function extends density_derX
          "Returns the partial derivative of density with respect to mass fractions at constant pressure and temperature"
        algorithm
          dddX := fill(0,nX);
          annotation(Inline=true,smoothOrder=2);
        end density_derX;

        redeclare replaceable function extends dynamicViscosity "Dynamic viscosity"
        algorithm
          assert(fluidConstants[1].hasCriticalData,
          "Failed to compute dynamicViscosity: For the species \"" + mediumName + "\" no critical data is available.");
          assert(fluidConstants[1].hasDipoleMoment,
          "Failed to compute dynamicViscosity: For the species \"" + mediumName + "\" no critical data is available.");
          eta := Modelica.Media.IdealGases.Common.Functions.dynamicViscosityLowPressure(
                                             state.T,
                             fluidConstants[1].criticalTemperature,
                             fluidConstants[1].molarMass,
                             fluidConstants[1].criticalMolarVolume,
                             fluidConstants[1].acentricFactor,
                             fluidConstants[1].dipoleMoment);
          annotation (smoothOrder=2);
        end dynamicViscosity;

        redeclare replaceable function extends thermalConductivity
          "Thermal conductivity of gas"
        //  input IdealGases.Common.DataRecord data "Ideal gas data";
          input Integer method=Functions.methodForThermalConductivity
            "1: Eucken Method, 2: Modified Eucken Method";
        algorithm
          assert(fluidConstants[1].hasCriticalData,
          "Failed to compute thermalConductivity: For the species \"" + mediumName + "\" no critical data is available.");
          lambda := Modelica.Media.IdealGases.Common.Functions.thermalConductivityEstimate(
                                                specificHeatCapacityCp(state),
            dynamicViscosity(state), method=method,data=data);
          annotation (smoothOrder=2);
        end thermalConductivity;

        redeclare function extends molarMass "Return the molar mass of the medium"
        algorithm
          MM := data.MM;
          annotation(Inline=true,smoothOrder=2);
        end molarMass;

        function T_h "Compute temperature from specific enthalpy"
          extends Modelica.Icons.Function;
          input SpecificEnthalpy h "Specific enthalpy";
          output Temperature T "Temperature";

        protected
        package Internal
            "Solve h(data,T) for T with given h (use only indirectly via temperature_phX)"
          extends Modelica.Media.Common.OneNonLinearEquation;
          redeclare record extends f_nonlinear_Data
              "Data to be passed to non-linear function"
            extends Modelica.Media.IdealGases.Common.DataRecord;
          end f_nonlinear_Data;

          redeclare function extends f_nonlinear
          algorithm
              y := Modelica.Media.IdealGases.Common.Functions.h_T(
                       f_nonlinear_data,x);
          end f_nonlinear;

          // Dummy definition has to be added for current Dymola
          redeclare function extends solve
          end solve;
        end Internal;

        algorithm
          T := Internal.solve(h, 200, 6000, 1.0e5, {1}, data);
        end T_h;

        function T_ps "Compute temperature from pressure and specific entropy"
          extends Modelica.Icons.Function;
          input AbsolutePressure p "Pressure";
          input SpecificEntropy s "Specific entropy";
          output Temperature T "Temperature";

        protected
        package Internal
            "Solve h(data,T) for T with given h (use only indirectly via temperature_phX)"
          extends Modelica.Media.Common.OneNonLinearEquation;
          redeclare record extends f_nonlinear_Data
              "Data to be passed to non-linear function"
            extends Modelica.Media.IdealGases.Common.DataRecord;
          end f_nonlinear_Data;

          redeclare function extends f_nonlinear
          algorithm
              y := Modelica.Media.IdealGases.Common.Functions.s0_T(
                        f_nonlinear_data,x)- data.R*Modelica.Math.log(p/reference_p);
          end f_nonlinear;

          // Dummy definition has to be added for current Dymola
          redeclare function extends solve
          end solve;
        end Internal;

        algorithm
          T := Internal.solve(s, 200, 6000, p, {1}, data);
        end T_ps;

      // the functions below are not strictly necessary, there are just here for compatibility reasons

        function dynamicViscosityLowPressure
          "Dynamic viscosity of low pressure gases"
          extends Modelica.Icons.Function;
          input SI.Temp_K T "Gas temperature";
          input SI.Temp_K Tc "Critical temperature of gas";
          input SI.MolarMass M "Molar mass of gas";
          input SI.MolarVolume Vc "Critical molar volume of gas";
          input Real w "Acentric factor of gas";
          input Modelica.Media.Interfaces.Types.DipoleMoment mu
            "Dipole moment of gas molecule";
          input Real k =  0.0 "Special correction for highly polar substances";
          output Modelica.Media.Interfaces.Types.DynamicViscosity eta
            "Dynamic viscosity of gas";
        protected
          parameter Real Const1_SI=40.785*10^(-9.5)
            "Constant in formula for eta converted to SI units";
          parameter Real Const2_SI=131.3/1000.0
            "Constant in formula for mur converted to SI units";
          Real mur=Const2_SI*mu/sqrt(Vc*Tc)
            "Dimensionless dipole moment of gas molecule";
          Real Fc=1 - 0.2756*w + 0.059035*mur^4 + k
            "Factor to account for molecular shape and polarities of gas";
          Real Tstar "Dimensionless temperature defined by equation below";
          Real Ov "Viscosity collision integral for the gas";

        algorithm
          eta := Functions.dynamicViscosityLowPressure(T,Tc,M,Vc,w,mu,k);
          annotation (smoothOrder=2,
                      Documentation(info="<html>
<p>
The used formula are based on the method of Chung et al (1984, 1988) referred to in ref [1] chapter 9.
The formula 9-4.10 is the one being used. The Formula is given in non-SI units, the following conversion constants were used to
transform the formula to SI units:
</p>

<ul>
<li> <strong>Const1_SI:</strong> The factor 10^(-9.5) =10^(-2.5)*1e-7 where the
     factor 10^(-2.5) originates from the conversion of g/mol->kg/mol + cm^3/mol->m^3/mol
      and the factor 1e-7 is due to conversion from microPoise->Pa.s.</li>
<li>  <strong>Const2_SI:</strong> The factor 1/3.335641e-27 = 1e-3/3.335641e-30
      where the factor 3.335641e-30 comes from debye->C.m and
      1e-3 is due to conversion from cm^3/mol->m^3/mol</li>
</ul>

<h4>References:</h4>
<p>
[1] Bruce E. Poling, John E. Prausnitz, John P. O'Connell, \"The Properties of Gases and Liquids\" 5th Ed. Mc Graw Hill.
</p>

<h4>Author</h4>
<p>T. Skoglund, Lund, Sweden, 2004-08-31</p>

</html>"));
        end dynamicViscosityLowPressure;

        function thermalConductivityEstimate
          "Thermal conductivity of polyatomic gases(Eucken and Modified Eucken correlation)"
          extends Modelica.Icons.Function;
          input Modelica.Media.Interfaces.Types.SpecificHeatCapacity Cp
            "Constant pressure heat capacity";
          input Modelica.Media.Interfaces.Types.DynamicViscosity eta
            "Dynamic viscosity";
          input Integer method(min=1,max=2)=1
            "1: Eucken Method, 2: Modified Eucken Method";
          input IdealGases.Common.DataRecord data "Ideal gas data";
          output Modelica.Media.Interfaces.Types.ThermalConductivity lambda
            "Thermal conductivity [W/(m.k)]";
        algorithm
          lambda := Functions.thermalConductivityEstimate(Cp,eta,method,data);
          annotation (smoothOrder=2,
                      Documentation(info="<html>
<p>
This function provides two similar methods for estimating the
thermal conductivity of polyatomic gases.
The Eucken method (input method == 1) gives good results for low temperatures,
but it tends to give an underestimated value of the thermal conductivity
(lambda) at higher temperatures.<br>
The Modified Eucken method (input method == 2) gives good results for
high-temperatures, but it tends to give an overestimated value of the
thermal conductivity (lambda) at low temperatures.
</p>
</html>"));
        end thermalConductivityEstimate;

        annotation (
          Documentation(info="<html>
<p>
This model calculates medium properties
for an ideal gas of a single substance, or for an ideal
gas consisting of several substances where the
mass fractions are fixed. Independent variables
are temperature <strong>T</strong> and pressure <strong>p</strong>.
Only density is a function of T and p. All other quantities
are solely a function of T. The properties
are valid in the range:
</p>
<pre>
   200 K &le; T &le; 6000 K
</pre>
<p>
The following quantities are always computed:
</p>
<table border=1 cellspacing=0 cellpadding=2>
  <tr><td><strong>Variable</strong></td>
      <td><strong>Unit</strong></td>
      <td><strong>Description</strong></td></tr>
  <tr><td>h</td>
      <td>J/kg</td>
      <td>specific enthalpy h = h(T)</td></tr>
  <tr><td>u</td>
      <td>J/kg</td>
      <td>specific internal energy u = u(T)</td></tr>
  <tr><td>d</td>
      <td>kg/m^3</td>
      <td>density d = d(p,T)</td></tr>
</table>
<p>
For the other variables, see the functions in
Modelica.Media.IdealGases.Common.SingleGasNasa.
Note, dynamic viscosity and thermal conductivity are only provided
for gases that use a data record from Modelica.Media.IdealGases.FluidData.
Currently these are the following gases:
</p>
<pre>
  Ar
  C2H2_vinylidene
  C2H4
  C2H5OH
  C2H6
  C3H6_propylene
  C3H7OH
  C3H8
  C4H8_1_butene
  C4H9OH
  C4H10_n_butane
  C5H10_1_pentene
  C5H12_n_pentane
  C6H6
  C6H12_1_hexene
  C6H14_n_heptane
  C7H14_1_heptene
  C8H10_ethylbenz
  CH3OH
  CH4
  CL2
  CO
  CO2
  F2
  H2
  H2O
  He
  N2
  N2O
  NH3
  NO
  O2
  SO2
  SO3
</pre>
<p>
<strong>Sources for model and literature:</strong><br>
Original Data: Computer program for calculation of complex chemical
equilibrium compositions and applications. Part 1: Analysis
Document ID: 19950013764 N (95N20180) File Series: NASA Technical Reports
Report Number: NASA-RP-1311  E-8017  NAS 1.61:1311
Authors: Gordon, Sanford (NASA Lewis Research Center)
 Mcbride, Bonnie J. (NASA Lewis Research Center)
Published: Oct 01, 1994.
</p>
<p><strong>Known limits of validity:</strong><br>
The data is valid for
temperatures between 200K and 6000K.  A few of the data sets for
monatomic gases have a discontinuous 1st derivative at 1000K, but
this never caused problems so far.
</p>
<p>
This model has been copied from the ThermoFluid library
and adapted to the Modelica.Media package.
</p>
</html>"));
      end SingleGasNasa;

        package FluidData "Critical data, dipole moments and related data"
          extends Modelica.Icons.Package;
          import Modelica.Media.Interfaces.PartialMixtureMedium;
          import Modelica.Media.IdealGases.Common.SingleGasesData;

          constant Modelica.Media.Interfaces.Types.IdealGas.FluidConstants N2(
                               chemicalFormula =        "N2",
                               iupacName =              "unknown",
                               structureFormula =       "unknown",
                               casRegistryNumber =      "7727-37-9",
                               meltingPoint =            63.15,
                               normalBoilingPoint =      77.35,
                               criticalTemperature =    126.20,
                               criticalPressure =        33.98e5,
                               criticalMolarVolume =     90.10e-6,
                               acentricFactor =           0.037,
                               dipoleMoment =             0.0,
                               molarMass =              SingleGasesData.N2.MM,
                               hasDipoleMoment =       true,
                               hasIdealGasHeatCapacity=true,
                               hasCriticalData =       true,
                               hasAcentricFactor =     true);

          constant Modelica.Media.Interfaces.Types.IdealGas.FluidConstants H2O(
                               chemicalFormula =        "H2O",
                               iupacName =              "oxidane",
                               structureFormula =       "H2O",
                               casRegistryNumber =      "7732-18-5",
                               meltingPoint =           273.15,
                               normalBoilingPoint =     373.124,
                               criticalTemperature =    647.096,
                               criticalPressure =       220.64e5,
                               criticalMolarVolume =     55.95e-6,
                               acentricFactor =           0.344,
                               dipoleMoment =             1.8,
                               molarMass =              SingleGasesData.H2O.MM,
                               hasDipoleMoment =       true,
                               hasIdealGasHeatCapacity=true,
                               hasCriticalData =       true,
                               hasAcentricFactor =     true);
          annotation (Documentation(info="<html>
<p>
This package contains FluidConstants data records for the following 37 gases
(see also the description in
<a href=\"modelica://Modelica.Media.IdealGases\">Modelica.Media.IdealGases</a>):
</p>
<pre>
Argon             Methane          Methanol       Carbon Monoxide  Carbon Dioxide
Acetylene         Ethylene         Ethanol        Ethane           Propylene
Propane           1-Propanol       1-Butene       N-Butane         1-Pentene
N-Pentane         Benzene          1-Hexene       N-Hexane         1-Heptane
N-Heptane         Ethylbenzene     N-Octane       Chlorine         Fluorine
Hydrogen          Steam            Helium         Ammonia          Nitric Oxide
Nitrogen Dioxide  Nitrogen         Nitrous        Oxide            Neon Oxygen
Sulfur Dioxide    Sulfur Trioxide
</pre>

</html>"));
        end FluidData;

        package SingleGasesData
        "Ideal gas data based on the NASA Glenn coefficients"
          extends Modelica.Icons.Package;

          constant IdealGases.Common.DataRecord Air(
            name="Air",
            MM=0.0289651159,
            Hf=-4333.833858403446,
            H0=298609.6803431054,
            Tlimit=1000,
            alow={10099.5016,-196.827561,5.00915511,-0.00576101373,1.06685993e-005,-7.94029797e-009,
                2.18523191e-012},
            blow={-176.796731,-3.921504225},
            ahigh={241521.443,-1257.8746,5.14455867,-0.000213854179,7.06522784e-008,-1.07148349e-011,
                6.57780015e-016},
            bhigh={6462.26319,-8.147411905},
            R=287.0512249529787);

          constant IdealGases.Common.DataRecord CO2(
            name="CO2",
            MM=0.0440095,
            Hf=-8941478.544405185,
            H0=212805.6215135368,
            Tlimit=1000,
            alow={49436.5054,-626.411601,5.30172524,0.002503813816,-2.127308728e-007,-7.68998878e-010,
                2.849677801e-013},
            blow={-45281.9846,-7.04827944},
            ahigh={117696.2419,-1788.791477,8.29152319,-9.22315678e-005,4.86367688e-009,
                -1.891053312e-012,6.330036589999999e-016},
            bhigh={-39083.5059,-26.52669281},
            R=188.9244822140674);

          constant IdealGases.Common.DataRecord H2O(
            name="H2O",
            MM=0.01801528,
            Hf=-13423382.81725291,
            H0=549760.6476280135,
            Tlimit=1000,
            alow={-39479.6083,575.573102,0.931782653,0.00722271286,-7.34255737e-006,
                4.95504349e-009,-1.336933246e-012},
            blow={-33039.7431,17.24205775},
            ahigh={1034972.096,-2412.698562,4.64611078,0.002291998307,-6.836830479999999e-007,
                9.426468930000001e-011,-4.82238053e-015},
            bhigh={-13842.86509,-7.97814851},
            R=461.5233290850878);

          constant IdealGases.Common.DataRecord N2(
            name="N2",
            MM=0.0280134,
            Hf=0,
            H0=309498.4543111511,
            Tlimit=1000,
            alow={22103.71497,-381.846182,6.08273836,-0.00853091441,1.384646189e-005,-9.62579362e-009,
                2.519705809e-012},
            blow={710.846086,-10.76003744},
            ahigh={587712.406,-2239.249073,6.06694922,-0.00061396855,1.491806679e-007,-1.923105485e-011,
                1.061954386e-015},
            bhigh={12832.10415,-15.86640027},
            R=296.8033869505308);
          annotation (Documentation(info="<html>
<p>This package contains ideal gas models for the 1241 ideal gases from</p>
<blockquote>
  <p>McBride B.J., Zehe M.J., and Gordon S. (2002): <strong>NASA Glenn Coefficients
  for Calculating Thermodynamic Properties of Individual Species</strong>. NASA
  report TP-2002-211556</p>
</blockquote>

<pre>
 Ag        BaOH+           C2H4O_ethylen_o DF      In2I4    Nb      ScO2
 Ag+       Ba_OH_2         CH3CHO_ethanal  DOCl    In2I6    Nb+     Sc2O
 Ag-       BaS             CH3COOH         DO2     In2O     Nb-     Sc2O2
 Air       Ba2             OHCH2COOH       DO2-    K        NbCl5   Si
 Al        Be              C2H5            D2      K+       NbO     Si+
 Al+       Be+             C2H5Br          D2+     K-       NbOCl3  Si-
 Al-       Be++            C2H6            D2-     KAlF4    NbO2    SiBr
 AlBr      BeBr            CH3N2CH3        D2O     KBO2     Ne      SiBr2
 AlBr2     BeBr2           C2H5OH          D2O2    KBr      Ne+     SiBr3
 AlBr3     BeCl            CH3OCH3         D2S     KCN      Ni      SiBr4
 AlC       BeCl2           CH3O2CH3        e-      KCl      Ni+     SiC
 AlC2      BeF             CCN             F       KF       Ni-     SiC2
 AlCl      BeF2            CNC             F+      KH       NiCl    SiCl
 AlCl+     BeH             OCCN            F-      KI       NiCl2   SiCl2
 AlCl2     BeH+            C2N2            FCN     Kli      NiO     SiCl3
 AlCl3     BeH2            C2O             FCO     KNO2     NiS     SiCl4
 AlF       BeI             C3              FO      KNO3     O       SiF
 AlF+      BeI2            C3H3_1_propynl  FO2_FOO KNa      O+      SiFCl
 AlFCl     BeN             C3H3_2_propynl  FO2_OFO KO       O-      SiF2
 AlFCl2    BeO             C3H4_allene     F2      KOH      OD      SiF3
 AlF2      BeOH            C3H4_propyne    F2O     K2       OD-     SiF4
 AlF2-     BeOH+           C3H4_cyclo      F2O2    K2+      OH      SiH
 AlF2Cl    Be_OH_2         C3H5_allyl      FS2F    K2Br2    OH+     SiH+
 AlF3      BeS             C3H6_propylene  Fe      K2CO3    OH-     SiHBr3
 AlF4-     Be2             C3H6_cyclo      Fe+     K2C2N2   O2      SiHCl
 AlH       Be2Cl4          C3H6O_propylox  Fe_CO_5 K2Cl2    O2+     SiHCl3
 AlHCl     Be2F4           C3H6O_acetone   FeCl    K2F2     O2-     SiHF
 AlHCl2    Be2O            C3H6O_propanal  FeCl2   K2I2     O3      SiHF3
 AlHF      Be2OF2          C3H7_n_propyl   FeCl3   K2O      P       SiHI3
 AlHFCl    Be2O2           C3H7_i_propyl   FeO     K2O+     P+      SiH2
 AlHF2     Be3O3           C3H8            Fe_OH_2 K2O2     P-      SiH2Br2
 AlH2      Be4O4           C3H8O_1propanol Fe2Cl4  K2O2H2   PCl     SiH2Cl2
 AlH2Cl    Br              C3H8O_2propanol Fe2Cl6  K2SO4    PCl2    SiH2F2
 AlH2F     Br+             CNCOCN          Ga      Kr       PCl2-   SiH2I2
 AlH3      Br-             C3O2            Ga+     Kr+      PCl3    SiH3
 AlI       BrCl            C4              GaBr    li       PCl5    SiH3Br
 AlI2      BrF             C4H2_butadiyne  GaBr2   li+      PF      SiH3Cl
 AlI3      BrF3            C4H4_1_3-cyclo  GaBr3   li-      PF+     SiH3F
 AlN       BrF5            C4H6_butadiene  GaCl    liAlF4   PF-     SiH3I
 AlO       BrO             C4H6_1butyne    GaCl2   liBO2    PFCl    SiH4
 AlO+      OBrO            C4H6_2butyne    GaCl3   liBr     PFCl-   SiI
 AlO-      BrOO            C4H6_cyclo      GaF     liCl     PFCl2   SiI2
 AlOCl     BrO3            C4H8_1_butene   GaF2    liF      PFCl4   SiN
 AlOCl2    Br2             C4H8_cis2_buten GaF3    liH      PF2     SiO
 AlOF      BrBrO           C4H8_isobutene  GaH     liI      PF2-    SiO2
 AlOF2     BrOBr           C4H8_cyclo      GaI     liN      PF2Cl   SiS
 AlOF2-    C               C4H9_n_butyl    GaI2    liNO2    PF2Cl3  SiS2
 AlOH      C+              C4H9_i_butyl    GaI3    liNO3    PF3     Si2
 AlOHCl    C-              C4H9_s_butyl    GaO     liO      PF3Cl2  Si2C
 AlOHCl2   CBr             C4H9_t_butyl    GaOH    liOF     PF4Cl   Si2F6
 AlOHF     CBr2            C4H10_n_butane  Ga2Br2  liOH     PF5     Si2N
 AlOHF2    CBr3            C4H10_isobutane Ga2Br4  liON     PH      Si3
 AlO2      CBr4            C4N2            Ga2Br6  li2      PH2     Sn
 AlO2-     CCl             C5              Ga2Cl2  li2+     PH2-    Sn+
 Al_OH_2   CCl2            C5H6_1_3cyclo   Ga2Cl4  li2Br2   PH3     Sn-
 Al_OH_2Cl CCl2Br2         C5H8_cyclo      Ga2Cl6  li2F2    PN      SnBr
 Al_OH_2F  CCl3            C5H10_1_pentene Ga2F2   li2I2    PO      SnBr2
 Al_OH_3   CCl3Br          C5H10_cyclo     Ga2F4   li2O     PO-     SnBr3
 AlS       CCl4            C5H11_pentyl    Ga2F6   li2O+    POCl3   SnBr4
 AlS2      CF              C5H11_t_pentyl  Ga2I2   li2O2    POFCl2  SnCl
 Al2       CF+             C5H12_n_pentane Ga2I4   li2O2H2  POF2Cl  SnCl2
 Al2Br6    CFBr3           C5H12_i_pentane Ga2I6   li2SO4   POF3    SnCl3
 Al2C2     CFCl            CH3C_CH3_2CH3   Ga2O    li3+     PO2     SnCl4
 Al2Cl6    CFClBr2         C6D5_phenyl     Ge      li3Br3   PO2-    SnF
 Al2F6     CFCl2           C6D6            Ge+     li3Cl3   PS      SnF2
 Al2I6     CFCl2Br         C6H2            Ge-     li3F3    P2      SnF3
 Al2O      CFCl3           C6H5_phenyl     GeBr    li3I3    P2O3    SnF4
 Al2O+     CF2             C6H5O_phenoxy   GeBr2   Mg       P2O4    SnI
 Al2O2     CF2+            C6H6            GeBr3   Mg+      P2O5    SnI2
 Al2O2+    CF2Br2          C6H5OH_phenol   GeBr4   MgBr     P3      SnI3
 Al2O3     CF2Cl           C6H10_cyclo     GeCl    MgBr2    P3O6    SnI4
 Al2S      CF2ClBr         C6H12_1_hexene  GeCl2   MgCl     P4      SnO
 Al2S2     CF2Cl2          C6H12_cyclo     GeCl3   MgCl+    P4O6    SnO2
 Ar        CF3             C6H13_n_hexyl   GeCl4   MgCl2    P4O7    SnS
 Ar+       CF3+            C6H14_n_hexane  GeF     MgF      P4O8    SnS2
 B         CF3Br           C7H7_benzyl     GeF2    MgF+     P4O9    Sn2
 B+        CF3Cl           C7H8            GeF3    MgF2     P4O10   Sr
 B-        CF4             C7H8O_cresol_mx GeF4    MgF2+    Pb      Sr+
 BBr       CH+             C7H14_1_heptene GeH4    MgH      Pb+     SrBr
 BBr2      CHBr3           C7H15_n_heptyl  GeI     MgI      Pb-     SrBr2
 BBr3      CHCl            C7H16_n_heptane GeO     MgI2     PbBr    SrCl
 BC        CHClBr2         C7H16_2_methylh GeO2    MgN      PbBr2   SrCl+
 BC2       CHCl2           C8H8_styrene    GeS     MgO      PbBr3   SrCl2
 BCl       CHCl2Br         C8H10_ethylbenz GeS2    MgOH     PbBr4   SrF
 BCl+      CHCl3           C8H16_1_octene  Ge2     MgOH+    PbCl    SrF+
 BClOH     CHF             C8H17_n_octyl   H       Mg_OH_2  PbCl2   SrF2
 BCl_OH_2  CHFBr2          C8H18_n_octane  H+      MgS      PbCl3   SrH
 BCl2      CHFCl           C8H18_isooctane H-      Mg2      PbCl4   SrI
 BCl2+     CHFClBr         C9H19_n_nonyl   HAlO    Mg2F4    PbF     SrI2
 BCl2OH    CHFCl2          C10H8_naphthale HAlO2   Mn       PbF2    SrO
 BF        CHF2            C10H21_n_decyl  HBO     Mn+      PbF3    SrOH
 BFCl      CHF2Br          C12H9_o_bipheny HBO+    Mo       PbF4    SrOH+
 BFCl2     CHF2Cl          C12H10_biphenyl HBO2    Mo+      PbI     Sr_OH_2
 BFOH      CHF3            Ca              HBS     Mo-      PbI2    SrS
 BF_OH_2   CHI3            Ca+             HBS+    MoO      PbI3    Sr2
 BF2       CH2             CaBr            HCN     MoO2     PbI4    Ta
 BF2+      CH2Br2          CaBr2           HCO     MoO3     PbO     Ta+
 BF2-      CH2Cl           CaCl            HCO+    MoO3-    PbO2    Ta-
 BF2Cl     CH2ClBr         CaCl+           HCCN    Mo2O6    PbS     TaCl5
 BF2OH     CH2Cl2          CaCl2           HCCO    Mo3O9    PbS2    TaO
 BF3       CH2F            CaF             HCl     Mo4O12   Rb      TaO2
 BF4-      CH2FBr          CaF+            HD      Mo5O15   Rb+     Ti
 BH        CH2FCl          CaF2            HD+     N        Rb-     Ti+
 BHCl      CH2F2           CaH             HDO     N+       RbBO2   Ti-
 BHCl2     CH2I2           CaI             HDO2    N-       RbBr    TiCl
 BHF       CH3             CaI2            HF      NCO      RbCl    TiCl2
 BHFCl     CH3Br           CaO             HI      ND       RbF     TiCl3
 BHF2      CH3Cl           CaO+            HNC     ND2      RbH     TiCl4
 BH2       CH3F            CaOH            HNCO    ND3      RbI     TiO
 BH2Cl     CH3I            CaOH+           HNO     NF       RbK     TiO+
 BH2F      CH2OH           Ca_OH_2         HNO2    NF2      Rbli    TiOCl
 BH3       CH2OH+          CaS             HNO3    NF3      RbNO2   TiOCl2
 BH3NH3    CH3O            Ca2             HOCl    NH       RbNO3   TiO2
 BH4       CH4             Cd              HOF     NH+      RbNa    U
 BI        CH3OH           Cd+             HO2     NHF      RbO     UF
 BI2       CH3OOH          Cl              HO2-    NHF2     RbOH    UF+
 BI3       CI              Cl+             HPO     NH2      Rb2Br2  UF-
 BN        CI2             Cl-             HSO3F   NH2F     Rb2Cl2  UF2
 BO        CI3             ClCN            H2      NH3      Rb2F2   UF2+
 BO-       CI4             ClF             H2+     NH2OH    Rb2I2   UF2-
 BOCl      CN              ClF3            H2-     NH4+     Rb2O    UF3
 BOCl2     CN+             ClF5            HBOH    NO       Rb2O2   UF3+
 BOF       CN-             ClO             HCOOH   NOCl     Rb2O2H2 UF3-
 BOF2      CNN             ClO2            H2F2    NOF      Rb2SO4  UF4
 BOH       CO              Cl2             H2O     NOF3     Rn      UF4+
 BO2       CO+             Cl2O            H2O+    NO2      Rn+     UF4-
 BO2-      COCl            Co              H2O2    NO2-     S       UF5
 B_OH_2    COCl2           Co+             H2S     NO2Cl    S+      UF5+
 BS        COFCl           Co-             H2SO4   NO2F     S-      UF5-
 BS2       COF2            Cr              H2BOH   NO3      SCl     UF6
 B2        COHCl           Cr+             HB_OH_2 NO3-     SCl2    UF6-
 B2C       COHF            Cr-             H3BO3   NO3F     SCl2+   UO
 B2Cl4     COS             CrN             H3B3O3  N2       SD      UO+
 B2F4      CO2             CrO             H3B3O6  N2+      SF      UOF
 B2H       CO2+            CrO2            H3F3    N2-      SF+     UOF2
 B2H2      COOH            CrO3            H3O+    NCN      SF-     UOF3
 B2H3      CP              CrO3-           H4F4    N2D2_cis SF2     UOF4
 B2H3_db   CS              Cs              H5F5    N2F2     SF2+    UO2
 B2H4      CS2             Cs+             H6F6    N2F4     SF2-    UO2+
 B2H4_db   C2              Cs-             H7F7    N2H2     SF3     UO2-
 B2H5      C2+             CsBO2           He      NH2NO2   SF3+    UO2F
 B2H5_db   C2-             CsBr            He+     N2H4     SF3-    UO2F2
 B2H6      C2Cl            CsCl            Hg      N2O      SF4     UO3
 B2O       C2Cl2           CsF             Hg+     N2O+     SF4+    UO3-
 B2O2      C2Cl3           CsH             HgBr2   N2O3     SF4-    V
 B2O3      C2Cl4           CsI             I       N2O4     SF5     V+
 B2_OH_4   C2Cl6           Csli            I+      N2O5     SF5+    V-
 B2S       C2F             CsNO2           I-      N3       SF5-    VCl4
 B2S2      C2FCl           CsNO3           IF5     N3H      SF6     VN
 B2S3      C2FCl3          CsNa            IF7     Na       SF6-    VO
 B3H7_C2v  C2F2            CsO             I2      Na+      SH      VO2
 B3H7_Cs   C2F2Cl2         CsOH            In      Na-      SH-     V4O10
 B3H9      C2F3            CsRb            In+     NaAlF4   SN      W
 B3N3H6    C2F3Cl          Cs2             InBr    NaBO2    SO      W+
 B3O3Cl3   C2F4            Cs2Br2          InBr2   NaBr     SO-     W-
 B3O3FCl2  C2F6            Cs2CO3          InBr3   NaCN     SOF2    WCl6
 B3O3F2Cl  C2H             Cs2Cl2          InCl    NaCl     SO2     WO
 B3O3F3    C2HCl           Cs2F2           InCl2   NaF      SO2-    WOCl4
 B4H4      C2HCl3          Cs2I2           InCl3   NaH      SO2Cl2  WO2
 B4H10     C2HF            Cs2O            InF     NaI      SO2FCl  WO2Cl2
 B4H12     C2HFCl2         Cs2O+           InF2    Nali     SO2F2   WO3
 B5H9      C2HF2Cl         Cs2O2           InF3    NaNO2    SO3     WO3-
 Ba        C2HF3           Cs2O2H2         InH     NaNO3    S2      Xe
 Ba+       C2H2_vinylidene Cs2SO4          InI     NaO      S2-     Xe+
 BaBr      C2H2Cl2         Cu              InI2    NaOH     S2Cl2   Zn
 BaBr2     C2H2FCl         Cu+             InI3    NaOH+    S2F2    Zn+
 BaCl      C2H2F2          Cu-             InO     Na2      S2O     Zr
 BaCl+     CH2CO_ketene    CuCl            InOH    Na2Br2   S3      Zr+
 BaCl2     O_CH_2O         CuF             In2Br2  Na2Cl2   S4      Zr-
 BaF       HO_CO_2OH       CuF2            In2Br4  Na2F2    S5      ZrN
 BaF+      C2H3_vinyl      CuO             In2Br6  Na2I2    S6      ZrO
 BaF2      CH2Br-COOH      Cu2             In2Cl2  Na2O     S7      ZrO+
 BaH       C2H3Cl          Cu3Cl3          In2Cl4  Na2O+    S8      ZrO2
 BaI       CH2Cl-COOH      D               In2Cl6  Na2O2    Sc
 BaI2      C2H3F           D+              In2F2   Na2O2H2  Sc+
 BaO       CH3CN           D-              In2F4   Na2SO4   Sc-
 BaO+      CH3CO_acetyl    DBr             In2F6   Na3Cl3   ScO
 BaOH      C2H4            DCl             In2I2   Na3F3    ScO+
</pre>
</html>"));
        end SingleGasesData;
      annotation (Documentation(info="<html>

</html>"));
      end Common;
    annotation (Documentation(info="<html>
<p>This package contains data for the 1241 ideal gases from</p>
<blockquote>
  <p>McBride B.J., Zehe M.J., and Gordon S. (2002): <strong>NASA Glenn Coefficients
  for Calculating Thermodynamic Properties of Individual Species</strong>. NASA
  report TP-2002-211556</p>
</blockquote>
<p>Medium models for some of these gases are available in package
<a href=\"modelica://Modelica.Media.IdealGases.SingleGases\">IdealGases.SingleGases</a>
and some examples for mixtures are available in package <a href=\"modelica://Modelica.Media.IdealGases.MixtureGases\">IdealGases.MixtureGases</a>
</p>
<h4>Using and Adapting Medium Models</h4>
<p>
The data records allow computing the ideal gas specific enthalpy, specific entropy and heat capacity of the substances listed below. From them, even the Gibbs energy and equilibrium constants for reactions can be computed. Critical data that is needed for computing the viscosity and thermal conductivity is not included. In order to add mixtures or single substance medium packages that are
subtypes of
<a href=\"modelica://Modelica.Media.Interfaces.PartialMedium\">Interfaces.PartialMedium</a>
(i.e., can be utilized at all places where PartialMedium is defined),
a few additional steps have to be performed:
</p>
<ol>
<li>
All single gas media need to define a constant instance of record
<a href=\"modelica://Modelica.Media.Interfaces.PartialMedium.FluidConstants\">IdealGases.Common.SingleGasNasa.FluidConstants</a>.
For 37 ideal gases such records are provided in package
<a href=\"modelica://Modelica.Media.IdealGases.Common.FluidData\">IdealGases.Common.FluidData</a>.
For the other gases, such a record instance has to be provided by the user, e.g., by getting
the data from a commercial or public data base. A public source of the needed data is for example the <a href=\"http://webbook.nist.gov/chemistry/\"> NIST Chemistry WebBook</a></li>

<li>When the data is available, and a user has an instance of a
<a href=\"modelica://Modelica.Media.Interfaces.PartialMedium.FluidConstants\">FluidConstants</a> record filled with data, a medium package has to be written. Note that only the dipole moment, the acentric factor and critical data are necessary for the viscosity and thermal conductivity functions.</li>
<li><ul>
<li>For single components, a new package following the pattern in
<a href=\"modelica://Modelica.Media.IdealGases.SingleGases\">IdealGases.SingleGases</a> has to be created, pointing both to a data record for cp and to a user-defined fluidConstants record.</li>
<li>For mixtures of several components, a new package following the pattern in
<a href=\"modelica://Modelica.Media.IdealGases.MixtureGases\">IdealGases.MixtureGases</a> has to be created, building an array of data records for cp and an array of (partly) user-defined fluidConstants records.</li>
</ul></li>
</ol>
<p>Note that many properties can computed for the full set of 1241 gases listed below, but due to the missing viscosity and thermal conductivity functions, no fully Modelica.Media-compliant media can be defined.</p>
<p>
Data records for heat capacity, specific enthalpy and specific entropy exist for the following substances and ions:
</p>
<pre>
 Ag        BaOH+           C2H4O_ethylen_o DF      In2I4    Nb      ScO2
 Ag+       Ba_OH_2         CH3CHO_ethanal  DOCl    In2I6    Nb+     Sc2O
 Ag-       BaS             CH3COOH         DO2     In2O     Nb-     Sc2O2
 Air       Ba2             OHCH2COOH       DO2-    K        NbCl5   Si
 Al        Be              C2H5            D2      K+       NbO     Si+
 Al+       Be+             C2H5Br          D2+     K-       NbOCl3  Si-
 Al-       Be++            C2H6            D2-     KAlF4    NbO2    SiBr
 AlBr      BeBr            CH3N2CH3        D2O     KBO2     Ne      SiBr2
 AlBr2     BeBr2           C2H5OH          D2O2    KBr      Ne+     SiBr3
 AlBr3     BeCl            CH3OCH3         D2S     KCN      Ni      SiBr4
 AlC       BeCl2           CH3O2CH3        e-      KCl      Ni+     SiC
 AlC2      BeF             CCN             F       KF       Ni-     SiC2
 AlCl      BeF2            CNC             F+      KH       NiCl    SiCl
 AlCl+     BeH             OCCN            F-      KI       NiCl2   SiCl2
 AlCl2     BeH+            C2N2            FCN     Kli      NiO     SiCl3
 AlCl3     BeH2            C2O             FCO     KNO2     NiS     SiCl4
 AlF       BeI             C3              FO      KNO3     O       SiF
 AlF+      BeI2            C3H3_1_propynl  FO2_FOO KNa      O+      SiFCl
 AlFCl     BeN             C3H3_2_propynl  FO2_OFO KO       O-      SiF2
 AlFCl2    BeO             C3H4_allene     F2      KOH      OD      SiF3
 AlF2      BeOH            C3H4_propyne    F2O     K2       OD-     SiF4
 AlF2-     BeOH+           C3H4_cyclo      F2O2    K2+      OH      SiH
 AlF2Cl    Be_OH_2         C3H5_allyl      FS2F    K2Br2    OH+     SiH+
 AlF3      BeS             C3H6_propylene  Fe      K2CO3    OH-     SiHBr3
 AlF4-     Be2             C3H6_cyclo      Fe+     K2C2N2   O2      SiHCl
 AlH       Be2Cl4          C3H6O_propylox  Fe_CO_5 K2Cl2    O2+     SiHCl3
 AlHCl     Be2F4           C3H6O_acetone   FeCl    K2F2     O2-     SiHF
 AlHCl2    Be2O            C3H6O_propanal  FeCl2   K2I2     O3      SiHF3
 AlHF      Be2OF2          C3H7_n_propyl   FeCl3   K2O      P       SiHI3
 AlHFCl    Be2O2           C3H7_i_propyl   FeO     K2O+     P+      SiH2
 AlHF2     Be3O3           C3H8            Fe_OH_2 K2O2     P-      SiH2Br2
 AlH2      Be4O4           C3H8O_1propanol Fe2Cl4  K2O2H2   PCl     SiH2Cl2
 AlH2Cl    Br              C3H8O_2propanol Fe2Cl6  K2SO4    PCl2    SiH2F2
 AlH2F     Br+             CNCOCN          Ga      Kr       PCl2-   SiH2I2
 AlH3      Br-             C3O2            Ga+     Kr+      PCl3    SiH3
 AlI       BrCl            C4              GaBr    li       PCl5    SiH3Br
 AlI2      BrF             C4H2_butadiyne  GaBr2   li+      PF      SiH3Cl
 AlI3      BrF3            C4H4_1_3-cyclo  GaBr3   li-      PF+     SiH3F
 AlN       BrF5            C4H6_butadiene  GaCl    liAlF4   PF-     SiH3I
 AlO       BrO             C4H6_1butyne    GaCl2   liBO2    PFCl    SiH4
 AlO+      OBrO            C4H6_2butyne    GaCl3   liBr     PFCl-   SiI
 AlO-      BrOO            C4H6_cyclo      GaF     liCl     PFCl2   SiI2
 AlOCl     BrO3            C4H8_1_butene   GaF2    liF      PFCl4   SiN
 AlOCl2    Br2             C4H8_cis2_buten GaF3    liH      PF2     SiO
 AlOF      BrBrO           C4H8_isobutene  GaH     liI      PF2-    SiO2
 AlOF2     BrOBr           C4H8_cyclo      GaI     liN      PF2Cl   SiS
 AlOF2-    C               C4H9_n_butyl    GaI2    liNO2    PF2Cl3  SiS2
 AlOH      C+              C4H9_i_butyl    GaI3    liNO3    PF3     Si2
 AlOHCl    C-              C4H9_s_butyl    GaO     liO      PF3Cl2  Si2C
 AlOHCl2   CBr             C4H9_t_butyl    GaOH    liOF     PF4Cl   Si2F6
 AlOHF     CBr2            C4H10_n_butane  Ga2Br2  liOH     PF5     Si2N
 AlOHF2    CBr3            C4H10_isobutane Ga2Br4  liON     PH      Si3
 AlO2      CBr4            C4N2            Ga2Br6  li2      PH2     Sn
 AlO2-     CCl             C5              Ga2Cl2  li2+     PH2-    Sn+
 Al_OH_2   CCl2            C5H6_1_3cyclo   Ga2Cl4  li2Br2   PH3     Sn-
 Al_OH_2Cl CCl2Br2         C5H8_cyclo      Ga2Cl6  li2F2    PN      SnBr
 Al_OH_2F  CCl3            C5H10_1_pentene Ga2F2   li2I2    PO      SnBr2
 Al_OH_3   CCl3Br          C5H10_cyclo     Ga2F4   li2O     PO-     SnBr3
 AlS       CCl4            C5H11_pentyl    Ga2F6   li2O+    POCl3   SnBr4
 AlS2      CF              C5H11_t_pentyl  Ga2I2   li2O2    POFCl2  SnCl
 Al2       CF+             C5H12_n_pentane Ga2I4   li2O2H2  POF2Cl  SnCl2
 Al2Br6    CFBr3           C5H12_i_pentane Ga2I6   li2SO4   POF3    SnCl3
 Al2C2     CFCl            CH3C_CH3_2CH3   Ga2O    li3+     PO2     SnCl4
 Al2Cl6    CFClBr2         C6D5_phenyl     Ge      li3Br3   PO2-    SnF
 Al2F6     CFCl2           C6D6            Ge+     li3Cl3   PS      SnF2
 Al2I6     CFCl2Br         C6H2            Ge-     li3F3    P2      SnF3
 Al2O      CFCl3           C6H5_phenyl     GeBr    li3I3    P2O3    SnF4
 Al2O+     CF2             C6H5O_phenoxy   GeBr2   Mg       P2O4    SnI
 Al2O2     CF2+            C6H6            GeBr3   Mg+      P2O5    SnI2
 Al2O2+    CF2Br2          C6H5OH_phenol   GeBr4   MgBr     P3      SnI3
 Al2O3     CF2Cl           C6H10_cyclo     GeCl    MgBr2    P3O6    SnI4
 Al2S      CF2ClBr         C6H12_1_hexene  GeCl2   MgCl     P4      SnO
 Al2S2     CF2Cl2          C6H12_cyclo     GeCl3   MgCl+    P4O6    SnO2
 Ar        CF3             C6H13_n_hexyl   GeCl4   MgCl2    P4O7    SnS
 Ar+       CF3+            C6H14_n_hexane  GeF     MgF      P4O8    SnS2
 B         CF3Br           C7H7_benzyl     GeF2    MgF+     P4O9    Sn2
 B+        CF3Cl           C7H8            GeF3    MgF2     P4O10   Sr
 B-        CF4             C7H8O_cresol_mx GeF4    MgF2+    Pb      Sr+
 BBr       CH+             C7H14_1_heptene GeH4    MgH      Pb+     SrBr
 BBr2      CHBr3           C7H15_n_heptyl  GeI     MgI      Pb-     SrBr2
 BBr3      CHCl            C7H16_n_heptane GeO     MgI2     PbBr    SrCl
 BC        CHClBr2         C7H16_2_methylh GeO2    MgN      PbBr2   SrCl+
 BC2       CHCl2           C8H8_styrene    GeS     MgO      PbBr3   SrCl2
 BCl       CHCl2Br         C8H10_ethylbenz GeS2    MgOH     PbBr4   SrF
 BCl+      CHCl3           C8H16_1_octene  Ge2     MgOH+    PbCl    SrF+
 BClOH     CHF             C8H17_n_octyl   H       Mg_OH_2  PbCl2   SrF2
 BCl_OH_2  CHFBr2          C8H18_n_octane  H+      MgS      PbCl3   SrH
 BCl2      CHFCl           C8H18_isooctane H-      Mg2      PbCl4   SrI
 BCl2+     CHFClBr         C9H19_n_nonyl   HAlO    Mg2F4    PbF     SrI2
 BCl2OH    CHFCl2          C10H8_naphthale HAlO2   Mn       PbF2    SrO
 BF        CHF2            C10H21_n_decyl  HBO     Mn+      PbF3    SrOH
 BFCl      CHF2Br          C12H9_o_bipheny HBO+    Mo       PbF4    SrOH+
 BFCl2     CHF2Cl          C12H10_biphenyl HBO2    Mo+      PbI     Sr_OH_2
 BFOH      CHF3            Ca              HBS     Mo-      PbI2    SrS
 BF_OH_2   CHI3            Ca+             HBS+    MoO      PbI3    Sr2
 BF2       CH2             CaBr            HCN     MoO2     PbI4    Ta
 BF2+      CH2Br2          CaBr2           HCO     MoO3     PbO     Ta+
 BF2-      CH2Cl           CaCl            HCO+    MoO3-    PbO2    Ta-
 BF2Cl     CH2ClBr         CaCl+           HCCN    Mo2O6    PbS     TaCl5
 BF2OH     CH2Cl2          CaCl2           HCCO    Mo3O9    PbS2    TaO
 BF3       CH2F            CaF             HCl     Mo4O12   Rb      TaO2
 BF4-      CH2FBr          CaF+            HD      Mo5O15   Rb+     Ti
 BH        CH2FCl          CaF2            HD+     N        Rb-     Ti+
 BHCl      CH2F2           CaH             HDO     N+       RbBO2   Ti-
 BHCl2     CH2I2           CaI             HDO2    N-       RbBr    TiCl
 BHF       CH3             CaI2            HF      NCO      RbCl    TiCl2
 BHFCl     CH3Br           CaO             HI      ND       RbF     TiCl3
 BHF2      CH3Cl           CaO+            HNC     ND2      RbH     TiCl4
 BH2       CH3F            CaOH            HNCO    ND3      RbI     TiO
 BH2Cl     CH3I            CaOH+           HNO     NF       RbK     TiO+
 BH2F      CH2OH           Ca_OH_2         HNO2    NF2      Rbli    TiOCl
 BH3       CH2OH+          CaS             HNO3    NF3      RbNO2   TiOCl2
 BH3NH3    CH3O            Ca2             HOCl    NH       RbNO3   TiO2
 BH4       CH4             Cd              HOF     NH+      RbNa    U
 BI        CH3OH           Cd+             HO2     NHF      RbO     UF
 BI2       CH3OOH          Cl              HO2-    NHF2     RbOH    UF+
 BI3       CI              Cl+             HPO     NH2      Rb2Br2  UF-
 BN        CI2             Cl-             HSO3F   NH2F     Rb2Cl2  UF2
 BO        CI3             ClCN            H2      NH3      Rb2F2   UF2+
 BO-       CI4             ClF             H2+     NH2OH    Rb2I2   UF2-
 BOCl      CN              ClF3            H2-     NH4+     Rb2O    UF3
 BOCl2     CN+             ClF5            HBOH    NO       Rb2O2   UF3+
 BOF       CN-             ClO             HCOOH   NOCl     Rb2O2H2 UF3-
 BOF2      CNN             ClO2            H2F2    NOF      Rb2SO4  UF4
 BOH       CO              Cl2             H2O     NOF3     Rn      UF4+
 BO2       CO+             Cl2O            H2O+    NO2      Rn+     UF4-
 BO2-      COCl            Co              H2O2    NO2-     S       UF5
 B_OH_2    COCl2           Co+             H2S     NO2Cl    S+      UF5+
 BS        COFCl           Co-             H2SO4   NO2F     S-      UF5-
 BS2       COF2            Cr              H2BOH   NO3      SCl     UF6
 B2        COHCl           Cr+             HB_OH_2 NO3-     SCl2    UF6-
 B2C       COHF            Cr-             H3BO3   NO3F     SCl2+   UO
 B2Cl4     COS             CrN             H3B3O3  N2       SD      UO+
 B2F4      CO2             CrO             H3B3O6  N2+      SF      UOF
 B2H       CO2+            CrO2            H3F3    N2-      SF+     UOF2
 B2H2      COOH            CrO3            H3O+    NCN      SF-     UOF3
 B2H3      CP              CrO3-           H4F4    N2D2_cis SF2     UOF4
 B2H3_db   CS              Cs              H5F5    N2F2     SF2+    UO2
 B2H4      CS2             Cs+             H6F6    N2F4     SF2-    UO2+
 B2H4_db   C2              Cs-             H7F7    N2H2     SF3     UO2-
 B2H5      C2+             CsBO2           He      NH2NO2   SF3+    UO2F
 B2H5_db   C2-             CsBr            He+     N2H4     SF3-    UO2F2
 B2H6      C2Cl            CsCl            Hg      N2O      SF4     UO3
 B2O       C2Cl2           CsF             Hg+     N2O+     SF4+    UO3-
 B2O2      C2Cl3           CsH             HgBr2   N2O3     SF4-    V
 B2O3      C2Cl4           CsI             I       N2O4     SF5     V+
 B2_OH_4   C2Cl6           Csli            I+      N2O5     SF5+    V-
 B2S       C2F             CsNO2           I-      N3       SF5-    VCl4
 B2S2      C2FCl           CsNO3           IF5     N3H      SF6     VN
 B2S3      C2FCl3          CsNa            IF7     Na       SF6-    VO
 B3H7_C2v  C2F2            CsO             I2      Na+      SH      VO2
 B3H7_Cs   C2F2Cl2         CsOH            In      Na-      SH-     V4O10
 B3H9      C2F3            CsRb            In+     NaAlF4   SN      W
 B3N3H6    C2F3Cl          Cs2             InBr    NaBO2    SO      W+
 B3O3Cl3   C2F4            Cs2Br2          InBr2   NaBr     SO-     W-
 B3O3FCl2  C2F6            Cs2CO3          InBr3   NaCN     SOF2    WCl6
 B3O3F2Cl  C2H             Cs2Cl2          InCl    NaCl     SO2     WO
 B3O3F3    C2HCl           Cs2F2           InCl2   NaF      SO2-    WOCl4
 B4H4      C2HCl3          Cs2I2           InCl3   NaH      SO2Cl2  WO2
 B4H10     C2HF            Cs2O            InF     NaI      SO2FCl  WO2Cl2
 B4H12     C2HFCl2         Cs2O+           InF2    Nali     SO2F2   WO3
 B5H9      C2HF2Cl         Cs2O2           InF3    NaNO2    SO3     WO3-
 Ba        C2HF3           Cs2O2H2         InH     NaNO3    S2      Xe
 Ba+       C2H2_vinylidene Cs2SO4          InI     NaO      S2-     Xe+
 BaBr      C2H2Cl2         Cu              InI2    NaOH     S2Cl2   Zn
 BaBr2     C2H2FCl         Cu+             InI3    NaOH+    S2F2    Zn+
 BaCl      C2H2F2          Cu-             InO     Na2      S2O     Zr
 BaCl+     CH2CO_ketene    CuCl            InOH    Na2Br2   S3      Zr+
 BaCl2     O_CH_2O         CuF             In2Br2  Na2Cl2   S4      Zr-
 BaF       HO_CO_2OH       CuF2            In2Br4  Na2F2    S5      ZrN
 BaF+      C2H3_vinyl      CuO             In2Br6  Na2I2    S6      ZrO
 BaF2      CH2Br-COOH      Cu2             In2Cl2  Na2O     S7      ZrO+
 BaH       C2H3Cl          Cu3Cl3          In2Cl4  Na2O+    S8      ZrO2
 BaI       CH2Cl-COOH      D               In2Cl6  Na2O2    Sc
 BaI2      C2H3F           D+              In2F2   Na2O2H2  Sc+
 BaO       CH3CN           D-              In2F4   Na2SO4   Sc-
 BaO+      CH3CO_acetyl    DBr             In2F6   Na3Cl3   ScO
 BaOH      C2H4            DCl             In2I2   Na3F3    ScO+
</pre></html>"));
    end IdealGases;

    package Incompressible
    "Medium model for T-dependent properties, defined by tables or polynomials"
      extends Modelica.Icons.VariantsPackage;
      import Modelica.Constants;
      import Modelica.Math;

      package Common "Common data structures"
        extends Modelica.Icons.Package;

        record BaseProps_Tpoly "Fluid state record"
          extends Modelica.Icons.Record;
          SI.Temperature T "Temperature";
          SI.Pressure p "Pressure";
          //    SI.Density d "Density";
        end BaseProps_Tpoly;
      end Common;

      package TableBased "Incompressible medium properties based on tables"
        import Poly = Modelica.Media.Incompressible.TableBased.Polynomials_Temp;
        extends Modelica.Media.Interfaces.PartialMedium(
           ThermoStates = if enthalpyOfT then Modelica.Media.Interfaces.Choices.IndependentVariables.T
                                                                             else Modelica.Media.Interfaces.Choices.IndependentVariables.pT,
           final reducedX=true,
           final fixedX = true,
           mediumName="tableMedium",
           redeclare record ThermodynamicState=Common.BaseProps_Tpoly,
           singleState=true,
           reference_p = 1.013e5,
           Temperature(min = T_min, max = T_max));

        constant Boolean enthalpyOfT=true
          "True if enthalpy is approximated as a function of T only, (p-dependence neglected)";

        constant Boolean densityOfT = size(tableDensity,1) > 1
          "True if density is a function of temperature";

        constant Modelica.SIunits.Temperature T_min
          "Minimum temperature valid for medium model";

        constant Modelica.SIunits.Temperature T_max
          "Maximum temperature valid for medium model";

        constant Temperature T0=273.15 "Reference Temperature";

        constant SpecificEnthalpy h0=0 "Reference enthalpy at T0, reference_p";

        constant SpecificEntropy s0=0 "Reference entropy at T0, reference_p";

        constant MolarMass MM_const=0.1 "Molar mass";

        constant Integer npol=2 "Degree of polynomial used for fitting";

        constant Integer npolDensity=npol
          "Degree of polynomial used for fitting rho(T)";

        constant Integer npolHeatCapacity=npol
          "Degree of polynomial used for fitting Cp(T)";

        constant Integer npolViscosity=npol
          "Degree of polynomial used for fitting eta(T)";

        constant Integer npolConductivity=npol
          "Degree of polynomial used for fitting lambda(T)";

        constant Integer neta=size(tableViscosity,1)
          "Number of data points for viscosity";

        constant Real[:,2] tableDensity "Table for rho(T)";

        constant Real[:,2] tableHeatCapacity "Table for Cp(T)";

        constant Real[:,2] tableViscosity "Table for eta(T)";

        constant Real[:,2] tableConductivity "Table for lambda(T)";

        constant Boolean TinK "True if T[K],Kelvin used for table temperatures";

        constant Boolean hasDensity = not (size(tableDensity,1)==0)
          "True if table tableDensity is present";

        constant Boolean hasHeatCapacity = not (size(tableHeatCapacity,1)==0)
          "True if table tableHeatCapacity is present";

        constant Boolean hasViscosity = not (size(tableViscosity,1)==0)
          "True if table tableViscosity is present";

        final constant Real invTK[neta] = if size(tableViscosity,1) > 0 then
            (if TinK then 1 ./ tableViscosity[:,1] else 1 ./ Cv.from_degC(tableViscosity[:,1])) else fill(0,neta);

        final constant Real poly_rho[:] = if hasDensity then
                                             Poly.fitting(tableDensity[:,1],tableDensity[:,2],npolDensity) else
                                               zeros(npolDensity+1);

        final constant Real poly_Cp[:] = if hasHeatCapacity then
                                             Poly.fitting(tableHeatCapacity[:,1],tableHeatCapacity[:,2],npolHeatCapacity) else
                                               zeros(npolHeatCapacity+1);

        final constant Real poly_eta[:] = if hasViscosity then
                                             Poly.fitting(invTK, Math.log(tableViscosity[:,2]),npolViscosity) else
                                               zeros(npolViscosity+1);

        final constant Real poly_lam[:] = if size(tableConductivity,1)>0 then
                                             Poly.fitting(tableConductivity[:,1],tableConductivity[:,2],npolConductivity) else
                                               zeros(npolConductivity+1);

        redeclare model extends BaseProperties(
          final standardOrderComponents=true,
          p_bar=Cv.to_bar(p),
          T_degC(start = T_start-273.15)=Cv.to_degC(T),
          T(start = T_start,
            stateSelect=if preferredMediumStates then StateSelect.prefer else StateSelect.default))
          "Base properties of T dependent medium"
        //  redeclare parameter SpecificHeatCapacity R=Modelica.Constants.R,

          SI.SpecificHeatCapacity cp "Specific heat capacity";
          parameter SI.Temperature T_start = 298.15 "Initial temperature";
        equation
          assert(hasDensity,"Medium " + mediumName +
                            " can not be used without assigning tableDensity.");
          assert(T >= T_min and T <= T_max, "Temperature T (= " + String(T) +
                 " K) is not in the allowed range (" + String(T_min) +
                 " K <= T <= " + String(T_max) + " K) required from medium model \""
                 + mediumName + "\".");
          R = Modelica.Constants.R/MM_const;
          cp = Poly.evaluate(poly_Cp,if TinK then T else T_degC);
          h = if enthalpyOfT then h_T(T) else  h_pT(p,T,densityOfT);
          u = h - (if singleState then  reference_p/d else state.p/d);
          d = Poly.evaluate(poly_rho,if TinK then T else T_degC);
          state.T = T;
          state.p = p;
          MM = MM_const;
          annotation(Documentation(info="<html>
<p>
Note that the inner energy neglects the pressure dependence, which is only
true for an incompressible medium with d = constant. The neglected term is
p-reference_p)/rho*(T/rho)*(partial rho /partial T). This is very small for
liquids due to proportionality to 1/d^2, but can be problematic for gases that are
modeled incompressible.
</p>
<p>It should be noted that incompressible media only have 1 state per control volume (usually T),
but have both T and p as inputs for fully correct properties. The error of using only T-dependent
properties is small, therefore a Boolean flag enthalpyOfT exists. If it is true, the
enumeration Choices.independentVariables  is set to  Choices.independentVariables.T otherwise
it is set to Choices.independentVariables.pT.</p>
<p>
Enthalpy is never a function of T only (h = h(T) + (p-reference_p)/d), but the
error is also small and non-linear systems can be avoided. In particular,
non-linear systems are small and local as opposed to large and over all volumes.
</p>

<p>
Entropy is calculated as
</p>
<pre>
  s = s0 + integral(Cp(T)/T,dt)
</pre>
<p>
which is only exactly true for a fluid with constant density d=d0.
</p>
</html>"));
        end BaseProperties;

        redeclare function extends setState_pTX
          "Returns state record, given pressure and temperature"
        algorithm
          state := ThermodynamicState(p=p,T=T);
          annotation(smoothOrder=3);
        end setState_pTX;

        redeclare function extends setState_dTX
          "Returns state record, given pressure and temperature"
        algorithm
          assert(false, "For incompressible media with d(T) only, state can not be set from density and temperature");
        end setState_dTX;

        redeclare function extends setState_phX
          "Returns state record, given pressure and specific enthalpy"
        algorithm
          state :=ThermodynamicState(p=p,T=T_ph(p,h));
          annotation(Inline=true,smoothOrder=3);
        end setState_phX;

        redeclare function extends setState_psX
          "Returns state record, given pressure and specific entropy"
        algorithm
          state :=ThermodynamicState(p=p,T=T_ps(p,s));
          annotation(Inline=true,smoothOrder=3);
        end setState_psX;

            redeclare function extends setSmoothState
        "Return thermodynamic state so that it smoothly approximates: if x > 0 then state_a else state_b"
            algorithm
              state :=ThermodynamicState(p=Media.Common.smoothStep(x, state_a.p, state_b.p, x_small),
                                         T=Media.Common.smoothStep(x, state_a.T, state_b.T, x_small));
              annotation(Inline=true,smoothOrder=3);
            end setSmoothState;

        redeclare function extends specificHeatCapacityCv
          "Specific heat capacity at constant volume (or pressure) of medium"

        algorithm
          assert(hasHeatCapacity,"Specific Heat Capacity, Cv, is not defined for medium "
                                                 + mediumName + ".");
          cv := Poly.evaluate(poly_Cp,if TinK then state.T else state.T - 273.15);
         annotation(smoothOrder=2);
        end specificHeatCapacityCv;

        redeclare function extends specificHeatCapacityCp
          "Specific heat capacity at constant volume (or pressure) of medium"

        algorithm
          assert(hasHeatCapacity,"Specific Heat Capacity, Cv, is not defined for medium "
                                                 + mediumName + ".");
          cp := Poly.evaluate(poly_Cp,if TinK then state.T else state.T - 273.15);
         annotation(smoothOrder=2);
        end specificHeatCapacityCp;

        redeclare function extends dynamicViscosity
          "Return dynamic viscosity as a function of the thermodynamic state record"

        algorithm
          assert(size(tableViscosity,1)>0,"DynamicViscosity, eta, is not defined for medium "
                                                 + mediumName + ".");
          eta := Math.exp(Poly.evaluate(poly_eta, 1/state.T));
         annotation(smoothOrder=2);
        end dynamicViscosity;

        redeclare function extends thermalConductivity
          "Return thermal conductivity as a function of the thermodynamic state record"

        algorithm
          assert(size(tableConductivity,1)>0,"ThermalConductivity, lambda, is not defined for medium "
                                                 + mediumName + ".");
          lambda := Poly.evaluate(poly_lam,if TinK then state.T else Cv.to_degC(state.T));
         annotation(smoothOrder=2);
        end thermalConductivity;

        function s_T "Compute specific entropy"
          extends Modelica.Icons.Function;
          input Temperature T "Temperature";
          output SpecificEntropy s "Specific entropy";
        algorithm
          s := s0 + (if TinK then
            Poly.integralValue(poly_Cp[1:npol],T, T0) else
            Poly.integralValue(poly_Cp[1:npol],Cv.to_degC(T),Cv.to_degC(T0)))
            + Modelica.Math.log(T/T0)*
            Poly.evaluate(poly_Cp,if TinK then 0 else Modelica.Constants.T_zero);
         annotation(Inline=true,smoothOrder=2);
        end s_T;

        redeclare function extends specificEntropy
          "Return specific entropy as a function of the thermodynamic state record"

      protected
          Integer npol=size(poly_Cp,1)-1;
        algorithm
          assert(hasHeatCapacity,"Specific Entropy, s(T), is not defined for medium "
                                                 + mediumName + ".");
          s := s_T(state.T);
         annotation(smoothOrder=2);
        end specificEntropy;

        function h_T "Compute specific enthalpy from temperature"
          import Modelica.SIunits.Conversions.to_degC;
          extends Modelica.Icons.Function;
          input SI.Temperature T "Temperature";
          output SI.SpecificEnthalpy h "Specific enthalpy at p, T";
        algorithm
          h :=h0 + Poly.integralValue(poly_Cp, if TinK then T else Cv.to_degC(T), if TinK then
          T0 else Cv.to_degC(T0));
         annotation(derivative=h_T_der);
        end h_T;

        function h_T_der "Compute specific enthalpy from temperature"
          import Modelica.SIunits.Conversions.to_degC;
          extends Modelica.Icons.Function;
          input SI.Temperature T "Temperature";
          input Real dT "Temperature derivative";
          output Real dh "Derivative of Specific enthalpy at T";
        algorithm
          dh :=Poly.evaluate(poly_Cp, if TinK then T else Cv.to_degC(T))*dT;
         annotation(smoothOrder=1);
        end h_T_der;

        function h_pT "Compute specific enthalpy from pressure and temperature"
          import Modelica.SIunits.Conversions.to_degC;
          extends Modelica.Icons.Function;
          input SI.Pressure p "Pressure";
          input SI.Temperature T "Temperature";
          input Boolean densityOfT = false
            "Include or neglect density derivative dependence of enthalpy" annotation(Evaluate);
          output SI.SpecificEnthalpy h "Specific enthalpy at p, T";
        algorithm
          h :=h0 + Poly.integralValue(poly_Cp, if TinK then T else Cv.to_degC(T), if TinK then
          T0 else Cv.to_degC(T0)) + (p - reference_p)/Poly.evaluate(poly_rho, if TinK then
                  T else Cv.to_degC(T))
            *(if densityOfT then (1 + T/Poly.evaluate(poly_rho, if TinK then T else Cv.to_degC(T))
          *Poly.derivativeValue(poly_rho,if TinK then T else Cv.to_degC(T))) else 1.0);
         annotation(smoothOrder=2);
        end h_pT;

        redeclare function extends temperature
          "Return temperature as a function of the thermodynamic state record"
        algorithm
         T := state.T;
         annotation(Inline=true,smoothOrder=2);
        end temperature;

        redeclare function extends pressure
          "Return pressure as a function of the thermodynamic state record"
        algorithm
         p := state.p;
         annotation(Inline=true,smoothOrder=2);
        end pressure;

        redeclare function extends density
          "Return density as a function of the thermodynamic state record"
        algorithm
          d := Poly.evaluate(poly_rho,if TinK then state.T else Cv.to_degC(state.T));
         annotation(Inline=true,smoothOrder=2);
        end density;

        redeclare function extends specificEnthalpy
          "Return specific enthalpy as a function of the thermodynamic state record"
        algorithm
          h := if enthalpyOfT then h_T(state.T) else h_pT(state.p,state.T);
         annotation(Inline=true,smoothOrder=2);
        end specificEnthalpy;

        redeclare function extends specificInternalEnergy
          "Return specific internal energy as a function of the thermodynamic state record"
        algorithm
          u := (if enthalpyOfT then h_T(state.T) else h_pT(state.p,state.T)) - (if singleState then  reference_p else state.p)/density(state);
         annotation(Inline=true,smoothOrder=2);
        end specificInternalEnergy;

        function T_ph "Compute temperature from pressure and specific enthalpy"
          extends Modelica.Icons.Function;
          input AbsolutePressure p "Pressure";
          input SpecificEnthalpy h "Specific enthalpy";
          output Temperature T "Temperature";
      protected
          package Internal
            "Solve h(T) for T with given h (use only indirectly via temperature_phX)"
            extends Modelica.Media.Common.OneNonLinearEquation;

            redeclare record extends f_nonlinear_Data
              "Superfluous record, fix later when better structure of inverse functions exists"
                constant Real[5] dummy = {1,2,3,4,5};
            end f_nonlinear_Data;

            redeclare function extends f_nonlinear "P is smuggled in via vector"
            algorithm
              y := if singleState then h_T(x) else h_pT(p,x);
            end f_nonlinear;

          end Internal;
        algorithm
         T := Internal.solve(h, T_min, T_max, p, {1}, Internal.f_nonlinear_Data());
          annotation(Inline=false, LateInline=true, inverse(h=h_pT(p,T)));
        end T_ph;

        function T_ps "Compute temperature from pressure and specific enthalpy"
          extends Modelica.Icons.Function;

          input AbsolutePressure p "Pressure";
          input SpecificEntropy s "Specific entropy";
          output Temperature T "Temperature";
      protected
          package Internal
            "Solve h(T) for T with given h (use only indirectly via temperature_phX)"
            extends Modelica.Media.Common.OneNonLinearEquation;

            redeclare record extends f_nonlinear_Data
              "Superfluous record, fix later when better structure of inverse functions exists"
                constant Real[5] dummy = {1,2,3,4,5};
            end f_nonlinear_Data;

            redeclare function extends f_nonlinear "P is smuggled in via vector"
            algorithm
              y := s_T(x);
            end f_nonlinear;

          end Internal;
        algorithm
         T := Internal.solve(s, T_min, T_max, p, {1}, Internal.f_nonlinear_Data());
        end T_ps;

        package Polynomials_Temp
        "Temporary Functions operating on polynomials (including polynomial fitting); only to be used in Modelica.Media.Incompressible.TableBased"
          extends Modelica.Icons.Package;

          function evaluate "Evaluate polynomial at a given abscissa value"
            extends Modelica.Icons.Function;
            input Real p[:]
              "Polynomial coefficients (p[1] is coefficient of highest power)";
            input Real u "Abscissa value";
            output Real y "Value of polynomial at u";
          algorithm
            y := p[1];
            for j in 2:size(p, 1) loop
              y := p[j] + u*y;
            end for;
            annotation(derivative(zeroDerivative=p)=evaluate_der);
          end evaluate;

          function evaluateWithRange
            "Evaluate polynomial at a given abscissa value with linear extrapolation outside of the defined range"
            extends Modelica.Icons.Function;
            input Real p[:]
              "Polynomial coefficients (p[1] is coefficient of highest power)";
            input Real uMin "Polynomial valid in the range uMin .. uMax";
            input Real uMax "Polynomial valid in the range uMin .. uMax";
            input Real u "Abscissa value";
            output Real y
              "Value of polynomial at u. Outside of uMin,uMax, linear extrapolation is used";
          algorithm
            if u < uMin then
              y := evaluate(p, uMin) - evaluate_der(
                      p,
                      uMin,
                      uMin - u);
            elseif u > uMax then
              y := evaluate(p, uMax) + evaluate_der(
                      p,
                      uMax,
                      u - uMax);
            else
              y := evaluate(p, u);
            end if;
            annotation (derivative(
                zeroDerivative=p,
                zeroDerivative=uMin,
                zeroDerivative=uMax) = evaluateWithRange_der);
          end evaluateWithRange;

          function derivativeValue
            "Value of derivative of polynomial at abscissa value u"
            extends Modelica.Icons.Function;
            input Real p[:]
              "Polynomial coefficients (p[1] is coefficient of highest power)";
            input Real u "Abscissa value";
            output Real y "Value of derivative of polynomial at u";
        protected
            Integer n=size(p, 1);
          algorithm
            y := p[1]*(n - 1);
            for j in 2:size(p, 1)-1 loop
              y := p[j]*(n - j) + u*y;
            end for;
            annotation(derivative(zeroDerivative=p)=derivativeValue_der);
          end derivativeValue;

          function secondDerivativeValue
            "Value of 2nd derivative of polynomial at abscissa value u"
            extends Modelica.Icons.Function;
            input Real p[:]
              "Polynomial coefficients (p[1] is coefficient of highest power)";
            input Real u "Abscissa value";
            output Real y "Value of 2nd derivative of polynomial at u";
        protected
            Integer n=size(p, 1);
          algorithm
            y := p[1]*(n - 1)*(n - 2);
            for j in 2:size(p, 1)-2 loop
              y := p[j]*(n - j)*(n - j - 1) + u*y;
            end for;
          end secondDerivativeValue;

          function integralValue "Integral of polynomial p(u) from u_low to u_high"
            extends Modelica.Icons.Function;
            input Real p[:] "Polynomial coefficients";
            input Real u_high "High integrand value";
            input Real u_low=0 "Low integrand value, default 0";
            output Real integral=0.0
              "Integral of polynomial p from u_low to u_high";
        protected
            Integer n=size(p, 1) "Degree of integrated polynomial";
            Real y_low=0 "Value at lower integrand";
          algorithm
            for j in 1:n loop
              integral := u_high*(p[j]/(n - j + 1) + integral);
              y_low := u_low*(p[j]/(n - j + 1) + y_low);
            end for;
            integral := integral - y_low;
            annotation(derivative(zeroDerivative=p)=integralValue_der);
          end integralValue;

          function fitting
            "Computes the coefficients of a polynomial that fits a set of data points in a least-squares sense"
            extends Modelica.Icons.Function;
            input Real u[:] "Abscissa data values";
            input Real y[size(u, 1)] "Ordinate data values";
            input Integer n(min=1)
              "Order of desired polynomial that fits the data points (u,y)";
            output Real p[n + 1]
              "Polynomial coefficients of polynomial that fits the date points";
        protected
            Real V[size(u, 1), n + 1] "Vandermonde matrix";
          algorithm
            // Construct Vandermonde matrix
            V[:, n + 1] := ones(size(u, 1));
            for j in n:-1:1 loop
              V[:, j] := {u[i] * V[i, j + 1] for i in 1:size(u,1)};
            end for;

            // Solve least squares problem
            p :=Modelica.Math.Matrices.leastSquares(V, y);
            annotation (Documentation(info="<html>
<p>
Polynomials.fitting(u,y,n) computes the coefficients of a polynomial
p(u) of degree \"n\" that fits the data \"p(u[i]) - y[i]\"
in a least squares sense. The polynomial is
returned as a vector p[n+1] that has the following definition:
</p>
<pre>
  p(u) = p[1]*u^n + p[2]*u^(n-1) + ... + p[n]*u + p[n+1];
</pre>
</html>"));
          end fitting;

          function evaluate_der
            "Evaluate derivative of polynomial at a given abscissa value"
            extends Modelica.Icons.Function;
            input Real p[:]
              "Polynomial coefficients (p[1] is coefficient of highest power)";
            input Real u "Abscissa value";
            input Real du "Delta of abscissa value";
            output Real dy "Value of derivative of polynomial at u";
        protected
            Integer n=size(p, 1);
          algorithm
            dy := p[1]*(n - 1);
            for j in 2:size(p, 1)-1 loop
              dy := p[j]*(n - j) + u*dy;
            end for;
            dy := dy*du;
          end evaluate_der;

          function evaluateWithRange_der
            "Evaluate derivative of polynomial at a given abscissa value with extrapolation outside of the defined range"
            extends Modelica.Icons.Function;
            input Real p[:]
              "Polynomial coefficients (p[1] is coefficient of highest power)";
            input Real uMin "Polynomial valid in the range uMin .. uMax";
            input Real uMax "Polynomial valid in the range uMin .. uMax";
            input Real u "Abscissa value";
            input Real du "Delta of abscissa value";
            output Real dy "Value of derivative of polynomial at u";
          algorithm
            if u < uMin then
              dy := evaluate_der(
                      p,
                      uMin,
                      du);
            elseif u > uMax then
              dy := evaluate_der(
                      p,
                      uMax,
                      du);
            else
              dy := evaluate_der(
                      p,
                      u,
                      du);
            end if;
          end evaluateWithRange_der;

          function integralValue_der
            "Time derivative of integral of polynomial p(u) from u_low to u_high, assuming only u_high as time-dependent (Leibniz rule)"
            extends Modelica.Icons.Function;
            input Real p[:] "Polynomial coefficients";
            input Real u_high "High integrand value";
            input Real u_low=0 "Low integrand value, default 0";
            input Real du_high "High integrand value";
            input Real du_low=0 "Low integrand value, default 0";
            output Real dintegral=0.0
              "Integral of polynomial p from u_low to u_high";
          algorithm
            dintegral := evaluate(p,u_high)*du_high;
          end integralValue_der;

          function derivativeValue_der
            "Time derivative of derivative of polynomial"
            extends Modelica.Icons.Function;
            input Real p[:]
              "Polynomial coefficients (p[1] is coefficient of highest power)";
            input Real u "Abscissa value";
            input Real du "Delta of abscissa value";
            output Real dy
              "Time-derivative of derivative of polynomial w.r.t. input variable at u";
        protected
            Integer n=size(p, 1);
          algorithm
            dy := secondDerivativeValue(p,u)*du;
          end derivativeValue_der;
          annotation (Documentation(info="<html>
<p>
This package contains functions to operate on polynomials,
in particular to determine the derivative and the integral
of a polynomial and to use a polynomial to fit a given set
of data points.
</p>

<p>
Copyright &copy; 2004-2019, Modelica Association and contributors
</p>
</html>",         revisions="<html>
<ul>
<li><em>Oct. 22, 2004</em> by Martin Otter (DLR):<br>
       Renamed functions to not have abbreviations.<br>
       Based fitting on LAPACK<br>
       New function to return the polynomial of an indefinite integral</li>
<li><em>Sept. 3, 2004</em> by Jonas Eborn (Scynamics):<br>
       polyderval, polyintval added</li>
<li><em>March 1, 2004</em> by Martin Otter (DLR):<br>
       first version implemented</li>
</ul>
</html>"));
        end Polynomials_Temp;
      annotation(Documentation(info="<html>
<p>
This is the base package for medium models of incompressible fluids based on
tables. The minimal data to provide for a useful medium description is tables
of density and heat capacity as functions of temperature.
</p>

<p>It should be noted that incompressible media only have 1 state per control volume (usually T),
but have both T and p as inputs for fully correct properties. The error of using only T-dependent
properties is small, therefore a Boolean flag enthalpyOfT exists. If it is true, the
enumeration Choices.independentVariables  is set to  Choices.independentVariables.T otherwise
it is set to Choices.independentVariables.pT.</p>

<h4>Using the package TableBased</h4>
<p>
To implement a new medium model, create a package that <strong>extends</strong> TableBased
and provides one or more of the constant tables:
</p>

<pre>
tableDensity        = [T, d];
tableHeatCapacity   = [T, Cp];
tableConductivity   = [T, lam];
tableViscosity      = [T, eta];
tableVaporPressure  = [T, pVap];
</pre>

<p>
The table data is used to fit constant polynomials of order <strong>npol</strong>, the
temperature data points do not need to be same for different properties. Properties
like enthalpy, inner energy and entropy are calculated consistently from integrals
and derivatives of d(T) and Cp(T). The minimal
data for a useful medium model is thus density and heat capacity. Transport
properties and vapor pressure are optional, if the data tables are empty the corresponding
function calls can not be used.
</p>
</html>"));
      end TableBased;
      annotation (
        Documentation(info="<html>
<h4>Incompressible media package</h4>
<p>
This package provides a structure and examples of how to create simple
medium models of incompressible fluids, meaning fluids with very little
pressure influence on density. The medium properties is typically described
in terms of tables, functions or polynomial coefficients.
</p>
<h4>Definitions</h4>
<p>
The common meaning of <em>incompressible</em> is that properties like density
and enthalpy are independent of pressure. Thus properties are conveniently
described as functions of temperature, e.g., as polynomials density(T) and cp(T).
However, enthalpy can not be independent of pressure since h = u - p/d. For liquids
it is anyway
common to neglect this dependence since for constant density the neglected term
is (p - p0)/d, which in comparison with cp is very small for most liquids. For
water, the equivalent change of temperature to increasing pressure 1 bar is
0.025 Kelvin.
</p>
<p>
Two Boolean flags are used to choose how enthalpy and inner energy is calculated:
</p>
<ul>
<li><strong>enthalpyOfT</strong>=true, means assuming that enthalpy is only a function
of temperature, neglecting the pressure dependent term.</li>
<li><strong>singleState</strong>=true, means also neglect the pressure influence on inner
energy, which makes all medium properties pure functions of temperature.</li>
</ul>
<p>
The default setting for both these flags is true, which enables the simulation tool
to choose temperature as the only medium state and avoids non-linear equation
systems, see the section about
<a href=\"modelica://Modelica.Media.UsersGuide.MediumDefinition.StaticStateSelection\">Static
state selection</a> in the Modelica.Media User's Guide.
</p>

<h4>Contents</h4>
<p>
Currently, the package contains the following parts:
</p>
<ol>
<li> <a href=\"modelica://Modelica.Media.Incompressible.TableBased\">
      Table based medium models</a></li>
<li> <a href=\"modelica://Modelica.Media.Incompressible.Examples\">
      Example medium models</a></li>
</ol>

<p>
A few examples are given in the Examples package. The model
<a href=\"modelica://Modelica.Media.Incompressible.Examples.Glycol47\">
Examples.Glycol47</a> shows how the medium models can be used. For more
realistic examples of how to implement volume models with medium properties
look in the <a href=\"modelica://Modelica.Media.UsersGuide.MediumUsage\">Medium
usage section</a> of the User's Guide.
</p>

</html>"));
    end Incompressible;

    package Water "Medium models for water"
    extends Modelica.Icons.VariantsPackage;
    import Modelica.Media.Water.ConstantPropertyLiquidWater.simpleWaterConstants;

    package ConstantPropertyLiquidWater
      "Water: Simple liquid water medium (incompressible, constant data)"

      //   redeclare record extends FluidConstants
      //   end FluidConstants;

      constant Modelica.Media.Interfaces.Types.Basic.FluidConstants[1]
        simpleWaterConstants(
        each chemicalFormula="H2O",
        each structureFormula="H2O",
        each casRegistryNumber="7732-18-5",
        each iupacName="oxidane",
        each molarMass=0.018015268);

      extends Interfaces.PartialSimpleMedium(
        mediumName="SimpleLiquidWater",
        cp_const=4184,
        cv_const=4184,
        d_const=995.586,
        eta_const=1.e-3,
        lambda_const=0.598,
        a_const=1484,
        T_min=Cv.from_degC(-1),
        T_max=Cv.from_degC(130),
        T0=273.15,
        MM_const=0.018015268,
        fluidConstants=simpleWaterConstants);

      annotation (Documentation(info="<html>

</html>"));
    end ConstantPropertyLiquidWater;
    annotation (Documentation(info="<html>
<p>This package contains different medium models for water:</p>
<ul>
<li><strong>ConstantPropertyLiquidWater</strong><br>
    Simple liquid water medium (incompressible, constant data).</li>
<li><strong>IdealSteam</strong><br>
    Steam water medium as ideal gas from Media.IdealGases.SingleGases.H2O</li>
<li><strong>WaterIF97 derived models</strong><br>
    High precision water model according to the IAPWS/IF97 standard
    (liquid, steam, two phase region). Models with different independent
    variables are provided as well as models valid only
    for particular regions. The <strong>WaterIF97_ph</strong> model is valid
    in all regions and is the recommended one to use.</li>
</ul>
<h4>Overview of WaterIF97 derived water models</h4>
<p>
The WaterIF97 models calculate medium properties
for water in the <strong>liquid</strong>, <strong>gas</strong> and <strong>two phase</strong> regions
according to the IAPWS/IF97 standard, i.e., the accepted industrial standard
and best compromise between accuracy and computation time.
It has been part of the ThermoFluid Modelica library and been extended,
reorganized and documented to become part of the Modelica Standard library.</p>
<p>An important feature that distinguishes this implementation of the IF97 steam property standard
is that this implementation has been explicitly designed to work well in dynamic simulations. Computational
performance has been of high importance. This means that there often exist several ways to get the same result
from different functions if one of the functions is called often but can be optimized for that purpose.
</p>
<p>Three variable pairs can be the independent variables of the model:
</p>
<ol>
<li>Pressure <strong>p</strong> and specific enthalpy <strong>h</strong> are
    the most natural choice for general applications.
    This is the recommended choice for most general purpose
    applications, in particular for power plants.</li>
<li>Pressure <strong>p</strong> and temperature <strong>T</strong> are the most natural
    choice for applications where water is always in the same phase,
    both for liquid water and steam.</li>
<li>Density <strong>d</strong> and temperature <strong>T</strong> are explicit
    variables of the Helmholtz function in the near-critical
    region and can be the best choice for applications with
    super-critical or near-critical states.</li>
</ol>
<p>
The following quantities are always computed in Medium.BaseProperties:
</p>
<table border=1 cellspacing=0 cellpadding=2>
  <tr><td><strong>Variable</strong></td>
      <td><strong>Unit</strong></td>
      <td><strong>Description</strong></td></tr>
  <tr><td>T</td>
      <td>K</td>
      <td>temperature</td></tr>
  <tr><td>u</td>
      <td>J/kg</td>
      <td>specific internal energy</td></tr>
  <tr><td>d</td>
      <td>kg/m^3</td>
      <td>density</td></tr>
  <tr><td>p</td>
      <td>Pa</td>
      <td>pressure</td></tr>
  <tr><td>h</td>
      <td>J/kg</td>
      <td>specific enthalpy</td></tr>
</table>
<p>
In some cases additional medium properties are needed.
A component that needs these optional properties has to call
one of the following functions:
</p>
<table border=1 cellspacing=0 cellpadding=2>
  <tr><td><strong>Function call</strong></td>
      <td><strong>Unit</strong></td>
      <td><strong>Description</strong></td></tr>
  <tr><td>Medium.dynamicViscosity(medium.state)</td>
      <td>Pa.s</td>
      <td>dynamic viscosity</td></tr>
  <tr><td>Medium.thermalConductivity(medium.state)</td>
      <td>W/(m.K)</td>
      <td>thermal conductivity</td></tr>
  <tr><td>Medium.prandtlNumber(medium.state)</td>
      <td>1</td>
      <td>Prandtl number</td></tr>
  <tr><td>Medium.specificEntropy(medium.state)</td>
      <td>J/(kg.K)</td>
      <td>specific entropy</td></tr>
  <tr><td>Medium.heatCapacity_cp(medium.state)</td>
      <td>J/(kg.K)</td>
      <td>specific heat capacity at constant pressure</td></tr>
  <tr><td>Medium.heatCapacity_cv(medium.state)</td>
      <td>J/(kg.K)</td>
      <td>specific heat capacity at constant density</td></tr>
  <tr><td>Medium.isentropicExponent(medium.state)</td>
      <td>1</td>
      <td>isentropic exponent</td></tr>
  <tr><td>Medium.isentropicEnthalpy(pressure, medium.state)</td>
      <td>J/kg</td>
      <td>isentropic enthalpy</td></tr>
  <tr><td>Medium.velocityOfSound(medium.state)</td>
      <td>m/s</td>
      <td>velocity of sound</td></tr>
  <tr><td>Medium.isobaricExpansionCoefficient(medium.state)</td>
      <td>1/K</td>
      <td>isobaric expansion coefficient</td></tr>
  <tr><td>Medium.isothermalCompressibility(medium.state)</td>
      <td>1/Pa</td>
      <td>isothermal compressibility</td></tr>
  <tr><td>Medium.density_derp_h(medium.state)</td>
      <td>kg/(m3.Pa)</td>
      <td>derivative of density by pressure at constant enthalpy</td></tr>
  <tr><td>Medium.density_derh_p(medium.state)</td>
      <td>kg2/(m3.J)</td>
      <td>derivative of density by enthalpy at constant pressure</td></tr>
  <tr><td>Medium.density_derp_T(medium.state)</td>
      <td>kg/(m3.Pa)</td>
      <td>derivative of density by pressure at constant temperature</td></tr>
  <tr><td>Medium.density_derT_p(medium.state)</td>
      <td>kg/(m3.K)</td>
      <td>derivative of density by temperature at constant pressure</td></tr>
  <tr><td>Medium.density_derX(medium.state)</td>
      <td>kg/m3</td>
      <td>derivative of density by mass fraction</td></tr>
  <tr><td>Medium.molarMass(medium.state)</td>
      <td>kg/mol</td>
      <td>molar mass</td></tr>
</table>
<p>More details are given in
<a href=\"modelica://Modelica.Media.UsersGuide.MediumUsage.OptionalProperties\">
Modelica.Media.UsersGuide.MediumUsage.OptionalProperties</a>.

Many additional optional functions are defined to compute properties of
saturated media, either liquid (bubble point) or vapour (dew point).
The argument to such functions is a SaturationProperties record, which can be
set starting from either the saturation pressure or the saturation temperature.
With reference to a model defining a pressure p, a temperature T, and a
SaturationProperties record sat, the following functions are provided:
</p>
<table border=1 cellspacing=0 cellpadding=2>
  <tr><td><strong>Function call</strong></td>
      <td><strong>Unit</strong></td>
      <td><strong>Description</strong></td></tr>
  <tr><td>Medium.saturationPressure(T)</td>
      <td>Pa</td>
      <td>Saturation pressure at temperature T</td></tr>
  <tr><td>Medium.saturationTemperature(p)</td>
      <td>K</td>
      <td>Saturation temperature at pressure p</td></tr>
  <tr><td>Medium.saturationTemperature_derp(p)</td>
      <td>K/Pa</td>
      <td>Derivative of saturation temperature with respect to pressure</td></tr>
  <tr><td>Medium.bubbleEnthalpy(sat)</td>
      <td>J/kg</td>
      <td>Specific enthalpy at bubble point</td></tr>
  <tr><td>Medium.dewEnthalpy(sat)</td>
      <td>J/kg</td>
      <td>Specific enthalpy at dew point</td></tr>
  <tr><td>Medium.bubbleEntropy(sat)</td>
      <td>J/(kg.K)</td>
      <td>Specific entropy at bubble point</td></tr>
  <tr><td>Medium.dewEntropy(sat)</td>
      <td>J/(kg.K)</td>
      <td>Specific entropy at dew point</td></tr>
  <tr><td>Medium.bubbleDensity(sat)</td>
      <td>kg/m3</td>
      <td>Density at bubble point</td></tr>
  <tr><td>Medium.dewDensity(sat)</td>
      <td>kg/m3</td>
      <td>Density at dew point</td></tr>
  <tr><td>Medium.dBubbleDensity_dPressure(sat)</td>
      <td>kg/(m3.Pa)</td>
      <td>Derivative of density at bubble point with respect to pressure</td></tr>
  <tr><td>Medium.dDewDensity_dPressure(sat)</td>
      <td>kg/(m3.Pa)</td>
      <td>Derivative of density at dew point with respect to pressure</td></tr>
  <tr><td>Medium.dBubbleEnthalpy_dPressure(sat)</td>
      <td>J/(kg.Pa)</td>
      <td>Derivative of specific enthalpy at bubble point with respect to pressure</td></tr>
  <tr><td>Medium.dDewEnthalpy_dPressure(sat)</td>
      <td>J/(kg.Pa)</td>
      <td>Derivative of specific enthalpy at dew point with respect to pressure</td></tr>
  <tr><td>Medium.surfaceTension(sat)</td>
      <td>N/m</td>
      <td>Surface tension between liquid and vapour phase</td></tr>
</table>
<p>Details on usage and some examples are given in:
<a href=\"modelica://Modelica.Media.UsersGuide.MediumUsage.TwoPhase\">
Modelica.Media.UsersGuide.MediumUsage.TwoPhase</a>.
</p>
<p>Many further properties can be computed. Using the well-known Bridgman's Tables,
all first partial derivatives of the standard thermodynamic variables can be computed easily.
</p>
<p>
The documentation of the IAPWS/IF97 steam properties can be freely
distributed with computer implementations and are included here
(in directory Modelica/Resources/Documentation/Media/Water/IF97documentation):
</p>
<ul>
<li><a href=\"modelica://Modelica/Resources/Documentation/Media/Water/IF97documentation/IF97.pdf\">IF97.pdf</a> The standards document for the main part of the IF97.</li>
<li><a href=\"modelica://Modelica/Resources/Documentation/Media/Water/IF97documentation/Back3.pdf\">Back3.pdf</a> The backwards equations for region 3.</li>
<li><a href=\"modelica://Modelica/Resources/Documentation/Media/Water/IF97documentation/crits.pdf\">crits.pdf</a> The critical point data.</li>
<li><a href=\"modelica://Modelica/Resources/Documentation/Media/Water/IF97documentation/meltsub.pdf\">meltsub.pdf</a> The melting- and sublimation line formulation (not implemented)</li>
<li><a href=\"modelica://Modelica/Resources/Documentation/Media/Water/IF97documentation/surf.pdf\">surf.pdf</a> The surface tension standard definition</li>
<li><a href=\"modelica://Modelica/Resources/Documentation/Media/Water/IF97documentation/thcond.pdf\">thcond.pdf</a> The thermal conductivity standard definition</li>
<li><a href=\"modelica://Modelica/Resources/Documentation/Media/Water/IF97documentation/visc.pdf\">visc.pdf</a> The viscosity standard definition</li>
</ul>
</html>"));
    end Water;
  annotation (preferredView="info",Documentation(info="<html>
<p>
This library contains <a href=\"modelica://Modelica.Media.Interfaces\">interface</a>
definitions for media and the following <strong>property</strong> models for
single and multiple substance fluids with one and multiple phases:
</p>
<ul>
<li> <a href=\"modelica://Modelica.Media.IdealGases\">Ideal gases:</a><br>
     1241 high precision gas models based on the
     NASA Glenn coefficients, plus ideal gas mixture models based
     on the same data.</li>
<li> <a href=\"modelica://Modelica.Media.Water\">Water models:</a><br>
     ConstantPropertyLiquidWater, WaterIF97 (high precision
     water model according to the IAPWS/IF97 standard)</li>
<li> <a href=\"modelica://Modelica.Media.Air\">Air models:</a><br>
     SimpleAir, DryAirNasa, ReferenceAir, MoistAir, ReferenceMoistAir.</li>
<li> <a href=\"modelica://Modelica.Media.Incompressible\">
     Incompressible media:</a><br>
     TableBased incompressible fluid models (properties are defined by tables rho(T),
     HeatCapacity_cp(T), etc.)</li>
<li> <a href=\"modelica://Modelica.Media.CompressibleLiquids\">
     Compressible liquids:</a><br>
     Simple liquid models with linear compressibility</li>
<li> <a href=\"modelica://Modelica.Media.R134a\">Refrigerant Tetrafluoroethane (R134a)</a>.</li>
</ul>
<p>
The following parts are useful, when newly starting with this library:</p>
<ul>
<li> <a href=\"modelica://Modelica.Media.UsersGuide\">Modelica.Media.UsersGuide</a>.</li>
<li> <a href=\"modelica://Modelica.Media.UsersGuide.MediumUsage\">Modelica.Media.UsersGuide.MediumUsage</a>
     describes how to use a medium model in a component model.</li>
<li> <a href=\"modelica://Modelica.Media.UsersGuide.MediumDefinition\">
     Modelica.Media.UsersGuide.MediumDefinition</a>
     describes how a new fluid medium model has to be implemented.</li>
<li> <a href=\"modelica://Modelica.Media.UsersGuide.ReleaseNotes\">Modelica.Media.UsersGuide.ReleaseNotes</a>
     summarizes the changes of the library releases.</li>
<li> <a href=\"modelica://Modelica.Media.Examples\">Modelica.Media.Examples</a>
     contains examples that demonstrate the usage of this library.</li>
</ul>
<p>
Copyright &copy; 1998-2019, Modelica Association and contributors
</p>
</html>",   revisions="<html>
<ul>
<li><em>February 01, 2017</em> by Thomas Beutlich:<br/>
    Fixed data errors of the NASA Glenn coefficients in some ideal gases (CH2, CH3, CH3OOH, C2CL2, C2CL4, C2CL6, C2HCL, C2HCL3, CH2CO_ketene, O_CH_2O, HO_CO_2OH, CH2BrminusCOOH, C2H3CL, CH2CLminusCOOH, HO2, HO2minus, OD, ODminus), see <a href=\"https://github.com/modelica/ModelicaStandardLibrary/issues/1922\">#1922</a></li>
<li><em>May 16, 2013</em> by Stefan Wischhusen (XRG Simulation):<br/>
    Added new media models Air.ReferenceMoistAir, Air.ReferenceAir, R134a.</li>
<li><em>May 25, 2011</em> by Francesco Casella:<br/>Added min/max attributes to Water, TableBased, MixtureGasNasa, SimpleAir and MoistAir local types.</li>
<li><em>May 25, 2011</em> by Stefan Wischhusen:<br/>Added individual settings for polynomial fittings of properties.</li>
</ul>
</html>"),
      Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,100}}),
          graphics={
          Line(
            points = {{-76,-80},{-62,-30},{-32,40},{4,66},{48,66},{73,45},{62,-8},{48,-50},{38,-80}},
            color={64,64,64},
            smooth=Smooth.Bezier),
          Line(
            points={{-40,20},{68,20}},
            color={175,175,175}),
          Line(
            points={{-40,20},{-44,88},{-44,88}},
            color={175,175,175}),
          Line(
            points={{68,20},{86,-58}},
            color={175,175,175}),
          Line(
            points={{-60,-28},{56,-28}},
            color={175,175,175}),
          Line(
            points={{-60,-28},{-74,84},{-74,84}},
            color={175,175,175}),
          Line(
            points={{56,-28},{70,-80}},
            color={175,175,175}),
          Line(
            points={{-76,-80},{38,-80}},
            color={175,175,175}),
          Line(
            points={{-76,-80},{-94,-16},{-94,-16}},
            color={175,175,175})}));
  end Media;

  package Thermal
  "Library of thermal system components to model heat transfer and simple thermo-fluid pipe flow"
    extends Modelica.Icons.Package;

    package HeatTransfer
    "Library of 1-dimensional heat transfer with lumped elements"
      extends Modelica.Icons.Package;

      package Components "Lumped thermal components"
      extends Modelica.Icons.Package;

        model HeatCapacitor "Lumped thermal element storing heat"
          parameter Modelica.SIunits.HeatCapacity C
            "Heat capacity of element (= cp*m)";
          Modelica.SIunits.Temperature T(start=293.15, displayUnit="degC")
            "Temperature of element";
          Modelica.SIunits.TemperatureSlope der_T(start=0)
            "Time derivative of temperature (= der(T))";
          Interfaces.HeatPort_a port annotation (Placement(transformation(
                origin={0,-100},
                extent={{-10,-10},{10,10}},
                rotation=90)));
        equation
          T = port.T;
          der_T = der(T);
          C*der(T) = port.Q_flow;
          annotation (
            Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{
                    100,100}}), graphics={
                Text(
                  extent={{-150,110},{150,70}},
                  textString="%name",
                  lineColor={0,0,255}),
                Polygon(
                  points={{0,67},{-20,63},{-40,57},{-52,43},{-58,35},{-68,25},{-72,
                      13},{-76,-1},{-78,-15},{-76,-31},{-76,-43},{-76,-53},{-70,-65},
                      {-64,-73},{-48,-77},{-30,-83},{-18,-83},{-2,-85},{8,-89},{22,
                      -89},{32,-87},{42,-81},{54,-75},{56,-73},{66,-61},{68,-53},{
                      70,-51},{72,-35},{76,-21},{78,-13},{78,3},{74,15},{66,25},{54,
                      33},{44,41},{36,57},{26,65},{0,67}},
                  lineColor={160,160,164},
                  fillColor={192,192,192},
                  fillPattern=FillPattern.Solid),
                Polygon(
                  points={{-58,35},{-68,25},{-72,13},{-76,-1},{-78,-15},{-76,-31},{
                      -76,-43},{-76,-53},{-70,-65},{-64,-73},{-48,-77},{-30,-83},{-18,
                      -83},{-2,-85},{8,-89},{22,-89},{32,-87},{42,-81},{54,-75},{42,
                      -77},{40,-77},{30,-79},{20,-81},{18,-81},{10,-81},{2,-77},{-12,
                      -73},{-22,-73},{-30,-71},{-40,-65},{-50,-55},{-56,-43},{-58,-35},
                      {-58,-25},{-60,-13},{-60,-5},{-60,7},{-58,17},{-56,19},{-52,
                      27},{-48,35},{-44,45},{-40,57},{-58,35}},
                  fillColor={160,160,164},
                  fillPattern=FillPattern.Solid),
                Text(
                  extent={{-69,7},{71,-24}},
                  textString="%C")}),
            Diagram(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},
                    {100,100}}), graphics={
                Polygon(
                  points={{0,67},{-20,63},{-40,57},{-52,43},{-58,35},{-68,25},{-72,
                      13},{-76,-1},{-78,-15},{-76,-31},{-76,-43},{-76,-53},{-70,-65},
                      {-64,-73},{-48,-77},{-30,-83},{-18,-83},{-2,-85},{8,-89},{22,
                      -89},{32,-87},{42,-81},{54,-75},{56,-73},{66,-61},{68,-53},{
                      70,-51},{72,-35},{76,-21},{78,-13},{78,3},{74,15},{66,25},{54,
                      33},{44,41},{36,57},{26,65},{0,67}},
                  lineColor={160,160,164},
                  fillColor={192,192,192},
                  fillPattern=FillPattern.Solid),
                Polygon(
                  points={{-58,35},{-68,25},{-72,13},{-76,-1},{-78,-15},{-76,-31},{
                      -76,-43},{-76,-53},{-70,-65},{-64,-73},{-48,-77},{-30,-83},{-18,
                      -83},{-2,-85},{8,-89},{22,-89},{32,-87},{42,-81},{54,-75},{42,
                      -77},{40,-77},{30,-79},{20,-81},{18,-81},{10,-81},{2,-77},{-12,
                      -73},{-22,-73},{-30,-71},{-40,-65},{-50,-55},{-56,-43},{-58,-35},
                      {-58,-25},{-60,-13},{-60,-5},{-60,7},{-58,17},{-56,19},{-52,
                      27},{-48,35},{-44,45},{-40,57},{-58,35}},
                  fillColor={160,160,164},
                  fillPattern=FillPattern.Solid),
                Ellipse(
                  extent={{-6,-1},{6,-12}},
                  lineColor={255,0,0},
                  fillColor={191,0,0},
                  fillPattern=FillPattern.Solid),
                Text(
                  extent={{11,13},{50,-25}},
                  textString="T"),
                Line(points={{0,-12},{0,-96}}, color={255,0,0})}),
            Documentation(info="<html>
<p>
This is a generic model for the heat capacity of a material.
No specific geometry is assumed beyond a total volume with
uniform temperature for the entire volume.
Furthermore, it is assumed that the heat capacity
is constant (independent of temperature).
</p>
<p>
The temperature T [Kelvin] of this component is a <strong>state</strong>.
A default of T = 25 degree Celsius (= SIunits.Conversions.from_degC(25))
is used as start value for initialization.
This usually means that at start of integration the temperature of this
component is 25 degrees Celsius. You may, of course, define a different
temperature as start value for initialization. Alternatively, it is possible
to set parameter <strong>steadyStateStart</strong> to <strong>true</strong>. In this case
the additional equation '<strong>der</strong>(T) = 0' is used during
initialization, i.e., the temperature T is computed in such a way that
the component starts in <strong>steady state</strong>. This is useful in cases,
where one would like to start simulation in a suitable operating
point without being forced to integrate for a long time to arrive
at this point.
</p>
<p>
Note, that parameter <strong>steadyStateStart</strong> is not available in
the parameter menu of the simulation window, because its value
is utilized during translation to generate quite different
equations depending on its setting. Therefore, the value of this
parameter can only be changed before translating the model.
</p>
<p>
This component may be used for complicated geometries where
the heat capacity C is determined my measurements. If the component
consists mainly of one type of material, the <strong>mass m</strong> of the
component may be measured or calculated and multiplied with the
<strong>specific heat capacity cp</strong> of the component material to
compute C:
</p>
<pre>
   C = cp*m.
   Typical values for cp at 20 degC in J/(kg.K):
      aluminium   896
      concrete    840
      copper      383
      iron        452
      silver      235
      steel       420 ... 500 (V2A)
      wood       2500
</pre>
</html>"));
        end HeatCapacitor;

        model ThermalConductor
          "Lumped thermal element transporting heat without storing it"
          extends Interfaces.Element1D;
          parameter Modelica.SIunits.ThermalConductance G
            "Constant thermal conductance of material";

        equation
          Q_flow = G*dT;
          annotation (
            Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{
                    100,100}}), graphics={
                Rectangle(
                  extent={{-90,70},{90,-70}},
                  pattern=LinePattern.None,
                  fillColor={192,192,192},
                  fillPattern=FillPattern.Backward),
                Line(
                  points={{-90,70},{-90,-70}},
                  thickness=0.5),
                Line(
                  points={{90,70},{90,-70}},
                  thickness=0.5),
                Text(
                  extent={{-150,115},{150,75}},
                  textString="%name",
                  lineColor={0,0,255}),
                Text(
                  extent={{-150,-75},{150,-105}},
                  textString="G=%G")}),
            Diagram(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},
                    {100,100}}), graphics={
                Line(
                  points={{-80,0},{80,0}},
                  color={255,0,0},
                  thickness=0.5,
                  arrow={Arrow.None,Arrow.Filled}),
                Text(
                  extent={{-100,-20},{100,-40}},
                  lineColor={255,0,0},
                  textString="Q_flow"),
                Text(
                  extent={{-100,40},{100,20}},
                  textString="dT = port_a.T - port_b.T")}),
            Documentation(info="<html>
<p>
This is a model for transport of heat without storing it; see also:
<a href=\"modelica://Modelica.Thermal.HeatTransfer.Components.ThermalResistor\">ThermalResistor</a>.
It may be used for complicated geometries where
the thermal conductance G (= inverse of thermal resistance)
is determined by measurements and is assumed to be constant
over the range of operations. If the component consists mainly of
one type of material and a regular geometry, it may be calculated,
e.g., with one of the following equations:
</p>
<ul>
<li><p>
    Conductance for a <strong>box</strong> geometry under the assumption
    that heat flows along the box length:</p>
    <pre>
    G = k*A/L
    k: Thermal conductivity (material constant)
    A: Area of box
    L: Length of box
    </pre>
    </li>
<li><p>
    Conductance for a <strong>cylindrical</strong> geometry under the assumption
    that heat flows from the inside to the outside radius
    of the cylinder:</p>
    <pre>
    G = 2*pi*k*L/log(r_out/r_in)
    pi   : Modelica.Constants.pi
    k    : Thermal conductivity (material constant)
    L    : Length of cylinder
    log  : Modelica.Math.log;
    r_out: Outer radius of cylinder
    r_in : Inner radius of cylinder
    </pre>
    </li>
</ul>
<pre>
    Typical values for k at 20 degC in W/(m.K):
      aluminium   220
      concrete      1
      copper      384
      iron         74
      silver      407
      steel        45 .. 15 (V2A)
      wood         0.1 ... 0.2
</pre>
</html>"));
        end ThermalConductor;

        model ThermalResistor
          "Lumped thermal element transporting heat without storing it"
          extends Interfaces.Element1D;
          parameter Modelica.SIunits.ThermalResistance R
            "Constant thermal resistance of material";

        equation
          dT = R*Q_flow;
          annotation (
            Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{
                    100,100}}), graphics={
                Rectangle(
                  extent={{-90,70},{90,-70}},
                  pattern=LinePattern.None,
                  fillColor={192,192,192},
                  fillPattern=FillPattern.Forward),
                Line(
                  points={{-90,70},{-90,-70}},
                  thickness=0.5),
                Line(
                  points={{90,70},{90,-70}},
                  thickness=0.5),
                Text(
                  extent={{-150,115},{150,75}},
                  textString="%name",
                  lineColor={0,0,255}),
                Text(
                  extent={{-150,-75},{150,-105}},
                  textString="R=%R")}),
            Diagram(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},
                    {100,100}}), graphics={
                Line(
                  points={{-80,0},{80,0}},
                  color={255,0,0},
                  thickness=0.5,
                  arrow={Arrow.None,Arrow.Filled}),
                Text(
                  extent={{-100,-20},{100,-40}},
                  lineColor={255,0,0},
                  textString="Q_flow"),
                Text(
                  extent={{-100,40},{100,20}},
                  textString="dT = port_a.T - port_b.T")}),
            Documentation(info="<html>
<p>
This is a model for transport of heat without storing it, same as the
<a href=\"modelica://Modelica.Thermal.HeatTransfer.Components.ThermalConductor\">ThermalConductor</a>
but using the thermal resistance instead of the thermal conductance as a parameter.
This is advantageous for series connections of ThermalResistors,
especially if it shall be allowed that a ThermalResistance is defined to be zero (i.e. no temperature difference).
</p>
</html>"));
        end ThermalResistor;

        model Convection
          "Lumped thermal element for heat convection (Q_flow = Gc*dT)"
          Modelica.SIunits.HeatFlowRate Q_flow "Heat flow rate from solid -> fluid";
          Modelica.SIunits.TemperatureDifference dT "= solid.T - fluid.T";
          Modelica.Blocks.Interfaces.RealInput Gc(unit="W/K")
            "Signal representing the convective thermal conductance in [W/K]"
            annotation (Placement(transformation(
                origin={0,100},
                extent={{-20,-20},{20,20}},
                rotation=270)));
          Interfaces.HeatPort_a solid annotation (Placement(transformation(extent={{
                    -110,-10},{-90,10}})));
          Interfaces.HeatPort_b fluid annotation (Placement(transformation(extent={{
                    90,-10},{110,10}})));
        equation
          dT = solid.T - fluid.T;
          solid.Q_flow = Q_flow;
          fluid.Q_flow = -Q_flow;
          Q_flow = Gc*dT;
          annotation (
            Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{
                    100,100}}), graphics={
                Rectangle(
                  extent={{-62,80},{98,-80}},
                  lineColor={255,255,255},
                  fillColor={255,255,255},
                  fillPattern=FillPattern.Solid),
                Rectangle(
                  extent={{-90,80},{-60,-80}},
                  fillColor={192,192,192},
                  fillPattern=FillPattern.Backward),
                Text(
                  extent={{-150,-90},{150,-130}},
                  textString="%name",
                  lineColor={0,0,255}),
                Line(points={{100,0},{100,0}}, color={0,127,255}),
                Line(points={{-60,20},{76,20}}, color={191,0,0}),
                Line(points={{-60,-20},{76,-20}}, color={191,0,0}),
                Line(points={{-34,80},{-34,-80}}, color={0,127,255}),
                Line(points={{6,80},{6,-80}}, color={0,127,255}),
                Line(points={{40,80},{40,-80}}, color={0,127,255}),
                Line(points={{76,80},{76,-80}}, color={0,127,255}),
                Line(points={{-34,-80},{-44,-60}}, color={0,127,255}),
                Line(points={{-34,-80},{-24,-60}}, color={0,127,255}),
                Line(points={{6,-80},{-4,-60}}, color={0,127,255}),
                Line(points={{6,-80},{16,-60}}, color={0,127,255}),
                Line(points={{40,-80},{30,-60}}, color={0,127,255}),
                Line(points={{40,-80},{50,-60}}, color={0,127,255}),
                Line(points={{76,-80},{66,-60}}, color={0,127,255}),
                Line(points={{76,-80},{86,-60}}, color={0,127,255}),
                Line(points={{56,-30},{76,-20}}, color={191,0,0}),
                Line(points={{56,-10},{76,-20}}, color={191,0,0}),
                Line(points={{56,10},{76,20}}, color={191,0,0}),
                Line(points={{56,30},{76,20}}, color={191,0,0}),
                Text(
                  extent={{22,124},{92,98}},
                  textString="Gc")}),
            Documentation(info="<html>
<p>
This is a model of linear heat convection, e.g., the heat transfer between a plate and the surrounding air; see also:
<a href=\"modelica://Modelica.Thermal.HeatTransfer.Components.ConvectiveResistor\">ConvectiveResistor</a>.
It may be used for complicated solid geometries and fluid flow over the solid by determining the
convective thermal conductance Gc by measurements. The basic constitutive equation for convection is
</p>
<pre>
   Q_flow = Gc*(solid.T - fluid.T);
   Q_flow: Heat flow rate from connector 'solid' (e.g., a plate)
      to connector 'fluid' (e.g., the surrounding air)
</pre>
<p>
Gc = G.signal[1] is an input signal to the component, since Gc is
nearly never constant in practice. For example, Gc may be a function
of the speed of a cooling fan. For simple situations,
Gc may be <em>calculated</em> according to
</p>
<pre>
   Gc = A*h
   A: Convection area (e.g., perimeter*length of a box)
   h: Heat transfer coefficient
</pre>
<p>
where the heat transfer coefficient h is calculated
from properties of the fluid flowing over the solid. Examples:
</p>
<p>
<strong>Machines cooled by air</strong> (empirical, very rough approximation according
to R. Fischer: Elektrische Maschinen, 10th edition, Hanser-Verlag 1999,
p. 378):
</p>
<pre>
    h = 7.8*v^0.78 [W/(m2.K)] (forced convection)
      = 12         [W/(m2.K)] (free convection)
    where
      v: Air velocity in [m/s]
</pre>
<p><strong>Laminar</strong> flow with constant velocity of a fluid along a
<strong>flat plate</strong> where the heat flow rate from the plate
to the fluid (= solid.Q_flow) is kept constant
(according to J.P.Holman: Heat Transfer, 8th edition,
McGraw-Hill, 1997, p.270):
</p>
<pre>
   h  = Nu*k/x;
   Nu = 0.453*Re^(1/2)*Pr^(1/3);
   where
      h  : Heat transfer coefficient
      Nu : = h*x/k       (Nusselt number)
      Re : = v*x*rho/mue (Reynolds number)
      Pr : = cp*mue/k    (Prandtl number)
      v  : Absolute velocity of fluid
      x  : distance from leading edge of flat plate
      rho: density of fluid (material constant
      mue: dynamic viscosity of fluid (material constant)
      cp : specific heat capacity of fluid (material constant)
      k  : thermal conductivity of fluid (material constant)
   and the equation for h holds, provided
      Re &lt; 5e5 and 0.6 &lt; Pr &lt; 50
</pre>
</html>"),     Diagram(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},
                    {100,100}}), graphics={
                Rectangle(
                  extent={{-90,80},{-60,-80}},
                  fillColor={192,192,192},
                  fillPattern=FillPattern.Backward),
                Line(points={{100,0},{100,0}}, color={0,127,255}),
                Line(points={{100,0},{100,0}}, color={0,127,255}),
                Line(points={{100,0},{100,0}}, color={0,127,255}),
                Text(
                  extent={{-40,40},{80,20}},
                  lineColor={255,0,0},
                  textString="Q_flow"),
                Line(points={{-60,20},{76,20}}, color={191,0,0}),
                Line(points={{-60,-20},{76,-20}}, color={191,0,0}),
                Line(points={{-34,80},{-34,-80}}, color={0,127,255}),
                Line(points={{6,80},{6,-80}}, color={0,127,255}),
                Line(points={{40,80},{40,-80}}, color={0,127,255}),
                Line(points={{76,80},{76,-80}}, color={0,127,255}),
                Line(points={{-34,-80},{-44,-60}}, color={0,127,255}),
                Line(points={{-34,-80},{-24,-60}}, color={0,127,255}),
                Line(points={{6,-80},{-4,-60}}, color={0,127,255}),
                Line(points={{6,-80},{16,-60}}, color={0,127,255}),
                Line(points={{40,-80},{30,-60}}, color={0,127,255}),
                Line(points={{40,-80},{50,-60}}, color={0,127,255}),
                Line(points={{76,-80},{66,-60}}, color={0,127,255}),
                Line(points={{76,-80},{86,-60}}, color={0,127,255}),
                Line(points={{56,-30},{76,-20}}, color={191,0,0}),
                Line(points={{56,-10},{76,-20}}, color={191,0,0}),
                Line(points={{56,10},{76,20}}, color={191,0,0}),
                Line(points={{56,30},{76,20}}, color={191,0,0})}));
        end Convection;

        model ConvectiveResistor
          "Lumped thermal element for heat convection (dT = Rc*Q_flow)"
          Modelica.SIunits.HeatFlowRate Q_flow "Heat flow rate from solid -> fluid";
          Modelica.SIunits.TemperatureDifference dT "= solid.T - fluid.T";
          Modelica.Blocks.Interfaces.RealInput Rc(unit="K/W")
            "Signal representing the convective thermal resistance in [K/W]"
            annotation (Placement(transformation(
                origin={0,100},
                extent={{-20,-20},{20,20}},
                rotation=270)));
          Interfaces.HeatPort_a solid annotation (Placement(transformation(extent={{
                    -110,-10},{-90,10}})));
          Interfaces.HeatPort_b fluid annotation (Placement(transformation(extent={{
                    90,-10},{110,10}})));
        equation
          dT = solid.T - fluid.T;
          solid.Q_flow = Q_flow;
          fluid.Q_flow = -Q_flow;
          dT = Rc*Q_flow;
          annotation (
            Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{
                    100,100}}), graphics={
                Rectangle(
                  extent={{-62,80},{98,-80}},
                  lineColor={255,255,255},
                  fillColor={255,255,255},
                  fillPattern=FillPattern.Solid),
                Rectangle(
                  extent={{-90,80},{-60,-80}},
                  fillColor={192,192,192},
                  fillPattern=FillPattern.Forward),
                Text(
                  extent={{-150,-90},{150,-130}},
                  textString="%name",
                  lineColor={0,0,255}),
                Line(points={{100,0},{100,0}}, color={0,127,255}),
                Line(points={{-60,20},{76,20}}, color={191,0,0}),
                Line(points={{-60,-20},{76,-20}}, color={191,0,0}),
                Line(points={{-34,80},{-34,-80}}, color={0,127,255}),
                Line(points={{6,80},{6,-80}}, color={0,127,255}),
                Line(points={{40,80},{40,-80}}, color={0,127,255}),
                Line(points={{76,80},{76,-80}}, color={0,127,255}),
                Line(points={{-34,-80},{-44,-60}}, color={0,127,255}),
                Line(points={{-34,-80},{-24,-60}}, color={0,127,255}),
                Line(points={{6,-80},{-4,-60}}, color={0,127,255}),
                Line(points={{6,-80},{16,-60}}, color={0,127,255}),
                Line(points={{40,-80},{30,-60}}, color={0,127,255}),
                Line(points={{40,-80},{50,-60}}, color={0,127,255}),
                Line(points={{76,-80},{66,-60}}, color={0,127,255}),
                Line(points={{76,-80},{86,-60}}, color={0,127,255}),
                Line(points={{56,-30},{76,-20}}, color={191,0,0}),
                Line(points={{56,-10},{76,-20}}, color={191,0,0}),
                Line(points={{56,10},{76,20}}, color={191,0,0}),
                Line(points={{56,30},{76,20}}, color={191,0,0}),
                Text(
                  extent={{22,124},{92,98}},
                  textString="Rc")}),
            Documentation(info="<html>
<p>
This is a model of linear heat convection, e.g., the heat transfer between a plate and the surrounding air; same as the
<a href=\"modelica://Modelica.Thermal.HeatTransfer.Components.Convection\">Convection</a> component
but using the convective resistance instead of the convective conductance as an input.
This is advantageous for series connections of ConvectiveResistors,
especially if it shall be allowed that a convective resistance is defined to be zero (i.e. no temperature difference).
</p>
</html>"),     Diagram(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{100,
                    100}}), graphics={
                Rectangle(
                  extent={{-90,80},{-60,-80}},
                  fillColor={192,192,192},
                  fillPattern=FillPattern.Forward),
                Line(points={{100,0},{100,0}}, color={0,127,255}),
                Line(points={{100,0},{100,0}}, color={0,127,255}),
                Line(points={{100,0},{100,0}}, color={0,127,255}),
                Text(
                  extent={{-40,40},{80,20}},
                  lineColor={255,0,0},
                  textString="Q_flow"),
                Line(points={{-60,20},{76,20}}, color={191,0,0}),
                Line(points={{-60,-20},{76,-20}}, color={191,0,0}),
                Line(points={{-34,80},{-34,-80}}, color={0,127,255}),
                Line(points={{6,80},{6,-80}}, color={0,127,255}),
                Line(points={{40,80},{40,-80}}, color={0,127,255}),
                Line(points={{76,80},{76,-80}}, color={0,127,255}),
                Line(points={{-34,-80},{-44,-60}}, color={0,127,255}),
                Line(points={{-34,-80},{-24,-60}}, color={0,127,255}),
                Line(points={{6,-80},{-4,-60}}, color={0,127,255}),
                Line(points={{6,-80},{16,-60}}, color={0,127,255}),
                Line(points={{40,-80},{30,-60}}, color={0,127,255}),
                Line(points={{40,-80},{50,-60}}, color={0,127,255}),
                Line(points={{76,-80},{66,-60}}, color={0,127,255}),
                Line(points={{76,-80},{86,-60}}, color={0,127,255}),
                Line(points={{56,-30},{76,-20}}, color={191,0,0}),
                Line(points={{56,-10},{76,-20}}, color={191,0,0}),
                Line(points={{56,10},{76,20}}, color={191,0,0}),
                Line(points={{56,30},{76,20}}, color={191,0,0})}));
        end ConvectiveResistor;

        model ThermalCollector "Collects m heat flows"
          parameter Integer m(min=1)=3 "Number of collected heat flows";
          Interfaces.HeatPort_a port_a[m]
            annotation (Placement(transformation(extent={{-10,110},{10,90}})));
          Interfaces.HeatPort_b port_b
            annotation (Placement(transformation(extent={{-10,-110},{10,-90}})));

        equation
          port_b.Q_flow + sum(port_a.Q_flow) = 0;
          port_a.T = fill(port_b.T, m);
          annotation (Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{
                    100,100}}), graphics={
                Text(
                  extent={{-150,-30},{150,-70}},
                  textString="%name",
                  lineColor={0,0,255}),
                Text(
                  extent={{-150,80},{150,50}},
                  textString="m=%m"),
                Line(
                  points={{0,90},{0,40}},
                  color={181,0,0}),
                Rectangle(
                  extent={{-60,40},{60,30}},
                  lineColor={181,0,0},
                  fillColor={181,0,0},
                  fillPattern=FillPattern.Solid),
                Line(
                  points={{-60,30},{0,-30},{0,-90}},
                  color={181,0,0}),
                Line(
                  points={{0,-30},{-20,30}},
                  color={181,0,0}),
                Line(
                  points={{0,-30},{20,30}},
                  color={181,0,0}),
                Line(
                  points={{0,-30},{60,30}},
                  color={181,0,0})}),
            Documentation(info="<html>
<p>
This is a model to collect the heat flows from <em>m</em> heatports to one single heatport.
</p>
</html>"));
        end ThermalCollector;
        annotation (Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100,-100},{100,100}}), graphics={
          Rectangle(
            origin = {12,40},
            fillColor = {192,192,192},
            fillPattern = FillPattern.Backward,
            extent = {{-100,-100},{-70,18}}),
          Line(
            origin = {12,40},
            points = {{-44,16},{-44,-100}},
            color = {0,127,255}),
          Line(
            origin = {12,40},
            points = {{-4,16},{-4,-100}},
            color = {0,127,255}),
          Line(
            origin = {12,40},
            points = {{30,18},{30,-100}},
            color = {0,127,255}),
          Line(
            origin = {12,40},
            points = {{66,18},{66,-100}},
            color = {0,127,255}),
          Line(
            origin = {12,40},
            points = {{66,-100},{76,-80}},
            color = {0,127,255}),
          Line(
            origin = {12,40},
            points = {{66,-100},{56,-80}},
            color = {0,127,255}),
          Line(
            origin = {12,40},
            points = {{30,-100},{40,-80}},
            color = {0,127,255}),
          Line(
            origin = {12,40},
            points = {{30,-100},{20,-80}},
            color = {0,127,255}),
          Line(
            origin = {12,40},
            points = {{-4,-100},{6,-80}},
            color = {0,127,255}),
          Line(
            origin = {12,40},
            points = {{-4,-100},{-14,-80}},
            color = {0,127,255}),
          Line(
            origin = {12,40},
            points = {{-44,-100},{-34,-80}},
            color = {0,127,255}),
          Line(
            origin = {12,40},
            points = {{-44,-100},{-54,-80}},
            color = {0,127,255}),
          Line(
            origin = {12,40},
            points = {{-70,-60},{66,-60}},
            color = {191,0,0}),
          Line(
            origin = {12,40},
            points = {{46,-70},{66,-60}},
            color = {191,0,0}),
          Line(
            origin = {12,40},
            points = {{46,-50},{66,-60}},
            color = {191,0,0}),
          Line(
            origin = {12,40},
            points = {{46,-30},{66,-20}},
            color = {191,0,0}),
          Line(
            origin = {12,40},
            points = {{46,-10},{66,-20}},
            color = {191,0,0}),
          Line(
            origin = {12,40},
            points = {{-70,-20},{66,-20}},
            color = {191,0,0})}), Documentation(
              info="<html>

</html>"));
      end Components;

      package Sensors "Thermal sensors"
        extends Modelica.Icons.SensorsPackage;

        model TemperatureSensor "Absolute temperature sensor in Kelvin"

          Modelica.Blocks.Interfaces.RealOutput T(unit="K")
            "Absolute temperature as output signal"
            annotation (Placement(transformation(extent={{90,-10},{110,10}})));
          Interfaces.HeatPort_a port annotation (Placement(transformation(extent={{
                    -110,-10},{-90,10}})));
        equation
          T = port.T;
          port.Q_flow = 0;
          annotation (
            Diagram(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{
                    100,100}}), graphics={
                Ellipse(
                  extent={{-20,-98},{20,-60}},
                  lineThickness=0.5,
                  fillColor={191,0,0},
                  fillPattern=FillPattern.Solid),
                Rectangle(
                  extent={{-12,40},{12,-68}},
                  lineColor={191,0,0},
                  fillColor={191,0,0},
                  fillPattern=FillPattern.Solid),
                Line(points={{12,0},{90,0}}, color={0,0,255}),
                Line(points={{-94,0},{-14,0}}, color={191,0,0}),
                Polygon(
                  points={{-12,40},{-12,80},{-10,86},{-6,88},{0,90},{6,88},{10,86},{
                      12,80},{12,40},{-12,40}},
                  lineThickness=0.5),
                Line(
                  points={{-12,40},{-12,-64}},
                  thickness=0.5),
                Line(
                  points={{12,40},{12,-64}},
                  thickness=0.5),
                Line(points={{-40,-20},{-12,-20}}),
                Line(points={{-40,20},{-12,20}}),
                Line(points={{-40,60},{-12,60}}),
                Text(
                  extent={{102,-28},{60,-78}},
                  textString="K")}),
            Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{
                    100,100}}), graphics={
                Ellipse(
                  extent={{-20,-98},{20,-60}},
                  lineThickness=0.5,
                  fillColor={191,0,0},
                  fillPattern=FillPattern.Solid),
                Rectangle(
                  extent={{-12,40},{12,-68}},
                  lineColor={191,0,0},
                  fillColor={191,0,0},
                  fillPattern=FillPattern.Solid),
                Line(points={{12,0},{90,0}}, color={0,0,255}),
                Line(points={{-90,0},{-12,0}}, color={191,0,0}),
                Polygon(
                  points={{-12,40},{-12,80},{-10,86},{-6,88},{0,90},{6,88},{10,86},
                      {12,80},{12,40},{-12,40}},
                  lineThickness=0.5),
                Line(
                  points={{-12,40},{-12,-64}},
                  thickness=0.5),
                Line(
                  points={{12,40},{12,-64}},
                  thickness=0.5),
                Line(points={{-40,-20},{-12,-20}}),
                Line(points={{-40,20},{-12,20}}),
                Line(points={{-40,60},{-12,60}}),
                Text(
                  extent={{126,-20},{26,-120}},
                  textString="K"),
                Text(
                  extent={{-150,130},{150,90}},
                  textString="%name",
                  lineColor={0,0,255})}),
            Documentation(info="<html>
<p>
This is an ideal absolute temperature sensor which returns
the temperature of the connected port in Kelvin as an output
signal.  The sensor itself has no thermal interaction with
whatever it is connected to.  Furthermore, no
thermocouple-like lags are associated with this
sensor model.
</p>
</html>"));
        end TemperatureSensor;

        model HeatFlowSensor "Heat flow rate sensor"
          extends Modelica.Icons.RotationalSensor;
          Modelica.Blocks.Interfaces.RealOutput Q_flow(unit="W")
            "Heat flow from port_a to port_b as output signal" annotation (Placement(
                transformation(
                origin={0,-100},
                extent={{-10,-10},{10,10}},
                rotation=270)));
          Interfaces.HeatPort_a port_a annotation (Placement(transformation(extent={{
                    -110,-10},{-90,10}})));
          Interfaces.HeatPort_b port_b annotation (Placement(transformation(extent={{
                    90,-10},{110,10}})));
        equation
          port_a.T = port_b.T;
          port_a.Q_flow + port_b.Q_flow = 0;
          Q_flow = port_a.Q_flow;
          annotation (
            Diagram(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{
                    100,100}}), graphics={
                Line(points={{-70,0},{-95,0}}, color={191,0,0}),
                Line(points={{0,-70},{0,-90}}, color={0,0,127}),
                Line(points={{94,0},{69,0}}, color={191,0,0})}),
            Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{
                    100,100}}), graphics={
                Text(
                  extent={{5,-86},{116,-110}},
                  textString="Q_flow"),
                Line(points={{-70,0},{-90,0}}, color={191,0,0}),
                Line(points={{69,0},{90,0}}, color={191,0,0}),
                Line(points={{0,-70},{0,-90}}, color={0,0,127}),
                Text(
                  extent={{-150,125},{150,85}},
                  textString="%name",
                  lineColor={0,0,255})}),
            Documentation(info="<html>
<p>
This model is capable of monitoring the heat flow rate flowing through
this component. The sensed value of heat flow rate is the amount that
passes through this sensor while keeping the temperature drop across the
sensor zero.  This is an ideal model so it does not absorb any energy
and it has no direct effect on the thermal response of a system it is included in.
The output signal is positive, if the heat flows from port_a to port_b.
</p>
</html>"));
        end HeatFlowSensor;
        annotation (Documentation(info="<html>

</html>"));
      end Sensors;

      package Sources "Thermal sources"
      extends Modelica.Icons.SourcesPackage;

        model FixedTemperature "Fixed temperature boundary condition in Kelvin"

          parameter Modelica.SIunits.Temperature T "Fixed temperature at port";
          Interfaces.HeatPort_b port annotation (Placement(transformation(extent={{90,
                    -10},{110,10}})));
        equation
          port.T = T;
          annotation (
            Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{
                    100,100}}), graphics={
                Text(
                  extent={{-150,150},{150,110}},
                  textString="%name",
                  lineColor={0,0,255}),
                Text(
                  extent={{-150,-110},{150,-140}},
                  textString="T=%T"),
                Rectangle(
                  extent={{-100,100},{100,-100}},
                  pattern=LinePattern.None,
                  fillColor={159,159,223},
                  fillPattern=FillPattern.Backward),
                Text(
                  extent={{0,0},{-100,-100}},
                  textString="K"),
                Line(
                  points={{-52,0},{56,0}},
                  color={191,0,0},
                  thickness=0.5),
                Polygon(
                  points={{50,-20},{50,20},{90,0},{50,-20}},
                  lineColor={191,0,0},
                  fillColor={191,0,0},
                  fillPattern=FillPattern.Solid)}),
            Documentation(info="<html>
<p>
This model defines a fixed temperature T at its port in Kelvin,
i.e., it defines a fixed temperature as a boundary condition.
</p>
</html>"),     Diagram(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{
                    100,100}}), graphics={
                Rectangle(
                  extent={{-100,100},{100,-101}},
                  pattern=LinePattern.None,
                  fillColor={159,159,223},
                  fillPattern=FillPattern.Backward),
                Line(
                  points={{-52,0},{56,0}},
                  color={191,0,0},
                  thickness=0.5),
                Text(
                  extent={{0,0},{-100,-100}},
                  textString="K"),
                Polygon(
                  points={{52,-20},{52,20},{90,0},{52,-20}},
                  lineColor={191,0,0},
                  fillColor={191,0,0},
                  fillPattern=FillPattern.Solid)}));
        end FixedTemperature;

        model PrescribedTemperature
          "Variable temperature boundary condition in Kelvin"

          Interfaces.HeatPort_b port annotation (Placement(transformation(extent={{90,
                    -10},{110,10}})));
          Modelica.Blocks.Interfaces.RealInput T(unit="K") annotation (Placement(transformation(
                  extent={{-140,-20},{-100,20}})));
        equation
          port.T = T;
          annotation (
            Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{
                    100,100}}), graphics={
                Rectangle(
                  extent={{-100,100},{100,-100}},
                  pattern=LinePattern.None,
                  fillColor={159,159,223},
                  fillPattern=FillPattern.Backward),
                Line(
                  points={{-102,0},{64,0}},
                  color={191,0,0},
                  thickness=0.5),
                Text(
                  extent={{0,0},{-100,-100}},
                  textString="K"),
                Text(
                  extent={{-150,150},{150,110}},
                  textString="%name",
                  lineColor={0,0,255}),
                Polygon(
                  points={{50,-20},{50,20},{90,0},{50,-20}},
                  lineColor={191,0,0},
                  fillColor={191,0,0},
                  fillPattern=FillPattern.Solid)}),
            Documentation(info="<html>
<p>
This model represents a variable temperature boundary condition.
The temperature in [K] is given as input signal <strong>T</strong>
to the model. The effect is that an instance of this model acts as
an infinite reservoir able to absorb or generate as much energy
as required to keep the temperature at the specified value.
</p>
</html>"),     Diagram(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{
                    100,100}}), graphics={
                Rectangle(
                  extent={{-100,100},{100,-100}},
                  pattern=LinePattern.None,
                  fillColor={159,159,223},
                  fillPattern=FillPattern.Backward),
                Text(
                  extent={{0,0},{-100,-100}},
                  textString="K"),
                Line(
                  points={{-102,0},{64,0}},
                  color={191,0,0},
                  thickness=0.5),
                Polygon(
                  points={{52,-20},{52,20},{90,0},{52,-20}},
                  lineColor={191,0,0},
                  fillColor={191,0,0},
                  fillPattern=FillPattern.Solid)}));
        end PrescribedTemperature;

        model FixedHeatFlow "Fixed heat flow boundary condition"
          parameter Modelica.SIunits.HeatFlowRate Q_flow
            "Fixed heat flow rate at port";
          parameter Modelica.SIunits.Temperature T_ref=293.15
            "Reference temperature";
          parameter Modelica.SIunits.LinearTemperatureCoefficient alpha=0
            "Temperature coefficient of heat flow rate";
          Interfaces.HeatPort_b port annotation (Placement(transformation(extent={{90,
                    -10},{110,10}})));
        equation
          port.Q_flow = -Q_flow*(1 + alpha*(port.T - T_ref));
          annotation (
            Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{
                    100,100}}), graphics={
                Text(
                  extent={{-150,100},{150,60}},
                  textString="%name",
                  lineColor={0,0,255}),
                Text(
                  extent={{-150,-55},{150,-85}},
                  textString="Q_flow=%Q_flow"),
                Line(
                  points={{-100,-20},{48,-20}},
                  color={191,0,0},
                  thickness=0.5),
                Line(
                  points={{-100,20},{46,20}},
                  color={191,0,0},
                  thickness=0.5),
                Polygon(
                  points={{40,0},{40,40},{70,20},{40,0}},
                  lineColor={191,0,0},
                  fillColor={191,0,0},
                  fillPattern=FillPattern.Solid),
                Polygon(
                  points={{40,-40},{40,0},{70,-20},{40,-40}},
                  lineColor={191,0,0},
                  fillColor={191,0,0},
                  fillPattern=FillPattern.Solid),
                Rectangle(
                  extent={{70,40},{90,-40}},
                  lineColor={191,0,0},
                  fillColor={191,0,0},
                  fillPattern=FillPattern.Solid)}),
            Diagram(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},
                    {100,100}}), graphics={
                Text(
                  extent={{-100,40},{0,-36}},
                  textString="Q_flow=const."),
                Line(
                  points={{-48,-20},{60,-20}},
                  color={191,0,0},
                  thickness=0.5),
                Line(
                  points={{-48,20},{60,20}},
                  color={191,0,0},
                  thickness=0.5),
                Polygon(
                  points={{60,0},{60,40},{90,20},{60,0}},
                  lineColor={191,0,0},
                  fillColor={191,0,0},
                  fillPattern=FillPattern.Solid),
                Polygon(
                  points={{60,-40},{60,0},{90,-20},{60,-40}},
                  lineColor={191,0,0},
                  fillColor={191,0,0},
                  fillPattern=FillPattern.Solid)}),
            Documentation(info="<html>
<p>
This model allows a specified amount of heat flow rate to be \"injected\"
into a thermal system at a given port.  The constant amount of heat
flow rate Q_flow is given as a parameter. The heat flows into the
component to which the component FixedHeatFlow is connected,
if parameter Q_flow is positive.
</p>
<p>
If parameter alpha is &lt;&gt; 0, the heat flow is multiplied by (1 + alpha*(port.T - T_ref))
in order to simulate temperature dependent losses (which are given with respect to reference temperature T_ref).
</p>
</html>"));
        end FixedHeatFlow;

        model PrescribedHeatFlow "Prescribed heat flow boundary condition"
          parameter Modelica.SIunits.Temperature T_ref=293.15
            "Reference temperature";
          parameter Modelica.SIunits.LinearTemperatureCoefficient alpha=0
            "Temperature coefficient of heat flow rate";
          Modelica.Blocks.Interfaces.RealInput Q_flow(unit="W")
                annotation (Placement(transformation(
                origin={-100,0},
                extent={{20,-20},{-20,20}},
                rotation=180)));
          Interfaces.HeatPort_b port annotation (Placement(transformation(extent={{90,
                    -10},{110,10}})));
        equation
          port.Q_flow = -Q_flow*(1 + alpha*(port.T - T_ref));
          annotation (
            Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{
                    100,100}}), graphics={
                Line(
                  points={{-60,-20},{40,-20}},
                  color={191,0,0},
                  thickness=0.5),
                Line(
                  points={{-60,20},{40,20}},
                  color={191,0,0},
                  thickness=0.5),
                Line(
                  points={{-80,0},{-60,-20}},
                  color={191,0,0},
                  thickness=0.5),
                Line(
                  points={{-80,0},{-60,20}},
                  color={191,0,0},
                  thickness=0.5),
                Polygon(
                  points={{40,0},{40,40},{70,20},{40,0}},
                  lineColor={191,0,0},
                  fillColor={191,0,0},
                  fillPattern=FillPattern.Solid),
                Polygon(
                  points={{40,-40},{40,0},{70,-20},{40,-40}},
                  lineColor={191,0,0},
                  fillColor={191,0,0},
                  fillPattern=FillPattern.Solid),
                Rectangle(
                  extent={{70,40},{90,-40}},
                  lineColor={191,0,0},
                  fillColor={191,0,0},
                  fillPattern=FillPattern.Solid),
                Text(
                  extent={{-150,100},{150,60}},
                  textString="%name",
                  lineColor={0,0,255})}),
            Documentation(info="<html>
<p>
This model allows a specified amount of heat flow rate to be \"injected\"
into a thermal system at a given port.  The amount of heat
is given by the input signal Q_flow into the model. The heat flows into the
component to which the component PrescribedHeatFlow is connected,
if the input signal is positive.
</p>
<p>
If parameter alpha is &lt;&gt; 0, the heat flow is multiplied by (1 + alpha*(port.T - T_ref))
in order to simulate temperature dependent losses (which are given with respect to reference temperature T_ref).
</p>
</html>"),     Diagram(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},
                    {100,100}}), graphics={
                Line(
                  points={{-60,-20},{68,-20}},
                  color={191,0,0},
                  thickness=0.5),
                Line(
                  points={{-60,20},{68,20}},
                  color={191,0,0},
                  thickness=0.5),
                Line(
                  points={{-80,0},{-60,-20}},
                  color={191,0,0},
                  thickness=0.5),
                Line(
                  points={{-80,0},{-60,20}},
                  color={191,0,0},
                  thickness=0.5),
                Polygon(
                  points={{60,0},{60,40},{90,20},{60,0}},
                  lineColor={191,0,0},
                  fillColor={191,0,0},
                  fillPattern=FillPattern.Solid),
                Polygon(
                  points={{60,-40},{60,0},{90,-20},{60,-40}},
                  lineColor={191,0,0},
                  fillColor={191,0,0},
                  fillPattern=FillPattern.Solid)}));
        end PrescribedHeatFlow;
        annotation (Documentation(info="<html>

</html>"));
      end Sources;

      package Interfaces "Connectors and partial models"
        extends Modelica.Icons.InterfacesPackage;

        partial connector HeatPort "Thermal port for 1-dim. heat transfer"
          Modelica.SIunits.Temperature T "Port temperature";
          flow Modelica.SIunits.HeatFlowRate Q_flow
            "Heat flow rate (positive if flowing from outside into the component)";
          annotation (Documentation(info="<html>

</html>"));
        end HeatPort;

        connector HeatPort_a
          "Thermal port for 1-dim. heat transfer (filled rectangular icon)"

          extends HeatPort;

          annotation(defaultComponentName = "port_a",
            Documentation(info="<html>
<p>This connector is used for 1-dimensional heat flow between components.
The variables in the connector are:</p>
<pre>
   T       Temperature in [Kelvin].
   Q_flow  Heat flow rate in [Watt].
</pre>
<p>According to the Modelica sign convention, a <strong>positive</strong> heat flow
rate <strong>Q_flow</strong> is considered to flow <strong>into</strong> a component. This
convention has to be used whenever this connector is used in a model
class.</p>
<p>Note, that the two connector classes <strong>HeatPort_a</strong> and
<strong>HeatPort_b</strong> are identical with the only exception of the different
<strong>icon layout</strong>.</p></html>"),     Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{
                    100,100}}), graphics={Rectangle(
                  extent={{-100,100},{100,-100}},
                  lineColor={191,0,0},
                  fillColor={191,0,0},
                  fillPattern=FillPattern.Solid)}),
            Diagram(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},
                    {100,100}}), graphics={Rectangle(
                  extent={{-50,50},{50,-50}},
                  lineColor={191,0,0},
                  fillColor={191,0,0},
                  fillPattern=FillPattern.Solid), Text(
                  extent={{-120,120},{100,60}},
                  lineColor={191,0,0},
                  textString="%name")}));
        end HeatPort_a;

        connector HeatPort_b
          "Thermal port for 1-dim. heat transfer (unfilled rectangular icon)"

          extends HeatPort;

          annotation(defaultComponentName = "port_b",
            Documentation(info="<html>
<p>This connector is used for 1-dimensional heat flow between components.
The variables in the connector are:</p>
<pre>
   T       Temperature in [Kelvin].
   Q_flow  Heat flow rate in [Watt].
</pre>
<p>According to the Modelica sign convention, a <strong>positive</strong> heat flow
rate <strong>Q_flow</strong> is considered to flow <strong>into</strong> a component. This
convention has to be used whenever this connector is used in a model
class.</p>
<p>Note, that the two connector classes <strong>HeatPort_a</strong> and
<strong>HeatPort_b</strong> are identical with the only exception of the different
<strong>icon layout</strong>.</p></html>"),     Diagram(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},
                    {100,100}}), graphics={Rectangle(
                  extent={{-50,50},{50,-50}},
                  lineColor={191,0,0},
                  fillColor={255,255,255},
                  fillPattern=FillPattern.Solid), Text(
                  extent={{-100,120},{120,60}},
                  lineColor={191,0,0},
                  textString="%name")}),
            Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{
                    100,100}}), graphics={Rectangle(
                  extent={{-100,100},{100,-100}},
                  lineColor={191,0,0},
                  fillColor={255,255,255},
                  fillPattern=FillPattern.Solid)}));
        end HeatPort_b;

        partial model Element1D
          "Partial heat transfer element with two HeatPort connectors that does not store energy"

          Modelica.SIunits.HeatFlowRate Q_flow
            "Heat flow rate from port_a -> port_b";
          Modelica.SIunits.TemperatureDifference dT "port_a.T - port_b.T";
      public
          HeatPort_a port_a annotation (Placement(transformation(extent={{-110,-10},
                    {-90,10}})));
          HeatPort_b port_b annotation (Placement(transformation(extent={{90,-10},{
                    110,10}})));
        equation
          dT = port_a.T - port_b.T;
          port_a.Q_flow = Q_flow;
          port_b.Q_flow = -Q_flow;
          annotation (Documentation(info="<html>
<p>
This partial model contains the basic connectors and variables to
allow heat transfer models to be created that <strong>do not store energy</strong>,
This model defines and includes equations for the temperature
drop across the element, <strong>dT</strong>, and the heat flow rate
through the element from port_a to port_b, <strong>Q_flow</strong>.
</p>
<p>
By extending this model, it is possible to write simple
constitutive equations for many types of heat transfer components.
</p>
</html>"));
        end Element1D;
        annotation (Documentation(info="<html>

</html>"));
      end Interfaces;
      annotation (
         Icon(coordinateSystem(preserveAspectRatio = true, extent = {{-100,-100},{100,100}}), graphics={
          Polygon(
            origin = {13.758,27.517},
            lineColor = {128,128,128},
            fillColor = {192,192,192},
            fillPattern = FillPattern.Solid,
            points = {{-54,-6},{-61,-7},{-75,-15},{-79,-24},{-80,-34},{-78,-42},{-73,-49},{-64,-51},{-57,-51},{-47,-50},{-41,-43},{-38,-35},{-40,-27},{-40,-20},{-42,-13},{-47,-7},{-54,-5},{-54,-6}}),
        Polygon(
            origin = {13.758,27.517},
            fillColor = {160,160,164},
            fillPattern = FillPattern.Solid,
            points = {{-75,-15},{-79,-25},{-80,-34},{-78,-42},{-72,-49},{-64,-51},{-57,-51},{-47,-50},{-57,-47},{-65,-45},{-71,-40},{-74,-33},{-76,-23},{-75,-15},{-75,-15}}),
          Polygon(
            origin = {13.758,27.517},
            lineColor = {160,160,164},
            fillColor = {192,192,192},
            fillPattern = FillPattern.Solid,
            points = {{39,-6},{32,-7},{18,-15},{14,-24},{13,-34},{15,-42},{20,-49},{29,-51},{36,-51},{46,-50},{52,-43},{55,-35},{53,-27},{53,-20},{51,-13},{46,-7},{39,-5},{39,-6}}),
          Polygon(
            origin = {13.758,27.517},
            fillColor = {160,160,164},
            fillPattern = FillPattern.Solid,
            points = {{18,-15},{14,-25},{13,-34},{15,-42},{21,-49},{29,-51},{36,-51},{46,-50},{36,-47},{28,-45},{22,-40},{19,-33},{17,-23},{18,-15},{18,-15}}),
          Polygon(
            origin = {13.758,27.517},
            lineColor = {191,0,0},
            fillColor = {191,0,0},
            fillPattern = FillPattern.Solid,
            points = {{-9,-23},{-9,-10},{18,-17},{-9,-23}}),
          Line(
            origin = {13.758,27.517},
            points = {{-41,-17},{-9,-17}},
            color = {191,0,0},
            thickness = 0.5),
          Line(
            origin = {13.758,27.517},
            points = {{-17,-40},{15,-40}},
            color = {191,0,0},
            thickness = 0.5),
          Polygon(
            origin = {13.758,27.517},
            lineColor = {191,0,0},
            fillColor = {191,0,0},
            fillPattern = FillPattern.Solid,
            points = {{-17,-46},{-17,-34},{-40,-40},{-17,-46}})}),
                                Documentation(info="<html>
<p>
This package contains components to model <strong>1-dimensional heat transfer</strong>
with lumped elements. This allows especially to model heat transfer in
machines provided the parameters of the lumped elements, such as
the heat capacity of a part, can be determined by measurements
(due to the complex geometries and many materials used in machines,
calculating the lumped element parameters from some basic analytic
formulas is usually not possible).
</p>
<p>
Example models how to use this library are given in subpackage <strong>Examples</strong>.<br>
For a first simple example, see <strong>Examples.TwoMasses</strong> where two masses
with different initial temperatures are getting in contact to each
other and arriving after some time at a common temperature.<br>
<strong>Examples.ControlledTemperature</strong> shows how to hold a temperature
within desired limits by switching on and off an electric resistor.<br>
A more realistic example is provided in <strong>Examples.Motor</strong> where the
heating of an electrical motor is modelled, see the following screen shot
of this example:
</p>

<p>
<img src=\"modelica://Modelica/Resources/Images/Thermal/HeatTransfer/driveWithHeatTransfer.png\" alt=\"driveWithHeatTransfer\">
</p>

<p>
The <strong>filled</strong> and <strong>non-filled red squares</strong> at the left and
right side of a component represent <strong>thermal ports</strong> (connector HeatPort).
Drawing a line between such squares means that they are thermally connected.
The variables of a HeatPort connector are the temperature <strong>T</strong> at the port
and the heat flow rate <strong>Q_flow</strong> flowing into the component (if Q_flow is positive,
the heat flows into the element, otherwise it flows out of the element):
</p>
<pre>   Modelica.SIunits.Temperature  T  \"absolute temperature at port in Kelvin\";
   Modelica.SIunits.HeatFlowRate Q_flow  \"flow rate at the port in Watt\";
</pre>
<p>
Note, that all temperatures of this package, including initial conditions,
are given in Kelvin. For convenience, in subpackages <strong>HeatTransfer.Celsius</strong>,
 <strong>HeatTransfer.Fahrenheit</strong> and <strong>HeatTransfer.Rankine</strong> components are provided such that source and
sensor information is available in degree Celsius, degree Fahrenheit, or degree Rankine,
respectively. Additionally, in package <strong>SIunits.Conversions</strong> conversion
functions between the units Kelvin and Celsius, Fahrenheit, Rankine are
provided. These functions may be used in the following way:
</p>
<pre>  <strong>import</strong> SI=Modelica.SIunits;
  <strong>import</strong> Modelica.SIunits.Conversions.*;
     ...
  <strong>parameter</strong> SI.Temperature T = from_degC(25);  // convert 25 degree Celsius to Kelvin
</pre>

<p>
There are several other components available, such as AxialConduction (discretized PDE in
axial direction), which have been temporarily removed from this library. The reason is that
these components reference material properties, such as thermal conductivity, and currently
the Modelica design group is discussing a general scheme to describe material properties.
</p>
<p>
For technical details in the design of this library, see the following reference:<br>
<strong>Michael Tiller (2001)</strong>: <a href=\"http://www.amazon.de\">
Introduction to Physical Modeling with Modelica</a>.
Kluwer Academic Publishers Boston.
</p>
<p>
<strong>Acknowledgements:</strong><br>
Several helpful remarks from the following persons are acknowledged:
John Batteh, Ford Motors, Dearborn, U.S.A;
<a href=\"https://www.haumer.at/\">Anton Haumer</a>, Technical Consulting &amp; Electrical Engineering, Germany;
Ludwig Marvan, VA TECH ELIN EBG Elektronik GmbH, Wien, Austria;
Hans Olsson, Dassault Syst&egrave;mes AB, Sweden;
Hubertus Tummescheit, Lund Institute of Technology, Lund, Sweden.
</p>
<dl>
  <dt><strong>Main Authors:</strong></dt>
  <dd>
  <p>
  <a href=\"https://www.haumer.at/\">Anton Haumer</a><br>
  Technical Consulting &amp; Electrical Engineering<br>
  D-93049 Regensburg, Germany<br>
  email: <a href=\"mailto:a.haumer@haumer.at\">a.haumer@haumer.at</a>
</p>
  </dd>
</dl>
<p>
Copyright &copy; 2001-2019, Modelica Association and contributors
</p>
</html>",     revisions="<html>
<ul>
<li><em>July 15, 2002</em>
       by Michael Tiller, <a href=\"http://www.robotic.dlr.de/Martin.Otter/\">Martin Otter</a>
       and Nikolaus Sch&uuml;rmann:<br>
       Implemented.
</li>
<li><em>June 13, 2005</em>
       by <a href=\"https://www.haumer.at/\">Anton Haumer</a><br>
       Refined placing of connectors (cosmetic).<br>
       Refined all Examples; removed Examples.FrequencyInverter, introducing Examples.Motor<br>
       Introduced temperature dependent correction (1 + alpha*(T - T_ref)) in Fixed/PrescribedHeatFlow<br>
</li>
  <li> v1.1.1 2007/11/13 Anton Haumer<br>
       components moved to sub-packages</li>
  <li> v1.2.0 2009/08/26 Anton Haumer<br>
       added component ThermalCollector</li>

</ul>
</html>"));
    end HeatTransfer;
    annotation (
     Icon(coordinateSystem(extent={{-100.0,-100.0},{100.0,100.0}}), graphics={
      Line(
      origin={-47.5,11.6667},
      points={{-2.5,-91.6667},{17.5,-71.6667},{-22.5,-51.6667},{17.5,-31.6667},{-22.5,-11.667},{17.5,8.3333},{-2.5,28.3333},{-2.5,48.3333}},
        smooth=Smooth.Bezier),
      Polygon(
      origin={-50.0,68.333},
      pattern=LinePattern.None,
      fillPattern=FillPattern.Solid,
        points={{0.0,21.667},{-10.0,-8.333},{10.0,-8.333}}),
      Line(
      origin={2.5,11.6667},
      points={{-2.5,-91.6667},{17.5,-71.6667},{-22.5,-51.6667},{17.5,-31.6667},{-22.5,-11.667},{17.5,8.3333},{-2.5,28.3333},{-2.5,48.3333}},
        smooth=Smooth.Bezier),
      Polygon(
      origin={0.0,68.333},
      pattern=LinePattern.None,
      fillPattern=FillPattern.Solid,
        points={{0.0,21.667},{-10.0,-8.333},{10.0,-8.333}}),
      Line(
      origin={52.5,11.6667},
      points={{-2.5,-91.6667},{17.5,-71.6667},{-22.5,-51.6667},{17.5,-31.6667},{-22.5,-11.667},{17.5,8.3333},{-2.5,28.3333},{-2.5,48.3333}},
        smooth=Smooth.Bezier),
      Polygon(
      origin={50.0,68.333},
      pattern=LinePattern.None,
      fillPattern=FillPattern.Solid,
        points={{0.0,21.667},{-10.0,-8.333},{10.0,-8.333}})}),
      Documentation(info="<html>
<p>
This package contains libraries to model heat transfer
and fluid heat flow.
</p>
</html>"));
  end Thermal;

  package Math
  "Library of mathematical functions (e.g., sin, cos) and of functions operating on vectors and matrices"
  import SI = Modelica.SIunits;
  extends Modelica.Icons.Package;

    package BooleanVectors "Library of functions operating on Boolean vectors"
     extends Modelica.Icons.Package;

    function allTrue
        "Returns true, if all elements of the Boolean input vector are true ('and')"
      extends Modelica.Icons.Function;
      input Boolean b[:] "Boolean vector";
      output Boolean result "= true, if all elements of b are true";
    algorithm
      result := size(b,1) > 0;
      for i in 1:size(b,1) loop
         result := result and b[i];
      end for;
        annotation (Documentation(info="<html>
<h4>Syntax</h4>
<blockquote><pre>
<strong>allTrue</strong>(b);
</pre></blockquote>

<h4>Description</h4>
<p>
Returns <strong>true</strong> if all elements of the Boolean input vector b are <strong>true</strong>.
Otherwise the function returns <strong>false</strong>. If b is an empty vector,
i.e., size(b,1)=0, the function returns <strong>false</strong>.
</p>

<h4>Example</h4>
<blockquote><pre>
  Boolean b1[3] = {true, true, true};
  Boolean b2[3] = {false, true, false};
  Boolean r1, r2;
<strong>algorithm</strong>
  r1 = allTrue(b1);  // r1 = true
  r2 = allTrue(b2);  // r2 = false
</pre></blockquote>

<h4>See also</h4>
<p>
<a href=\"modelica://Modelica.Math.BooleanVectors.anyTrue\">anyTrue</a>,
<a href=\"modelica://Modelica.Math.BooleanVectors.countTrue\">countTrue</a>,
<a href=\"modelica://Modelica.Math.BooleanVectors.enumerate\">enumerate</a>,
<a href=\"modelica://Modelica.Math.BooleanVectors.firstTrueIndex\">firstTrueIndex</a>,
<a href=\"modelica://Modelica.Math.BooleanVectors.index\">index</a>, and
<a href=\"modelica://Modelica.Math.BooleanVectors.oneTrue\">oneTrue</a>.
</p>

</html>"));
    end allTrue;
      annotation (Documentation(info="<html>
<p>
This library provides functions operating on vectors that have
a Boolean vector as input argument.
</p>
</html>"),     Icon(graphics={Rectangle(
              extent={{-16,62},{14,14}},
              lineColor={255,0,255},
              fillColor={255,0,255},
              fillPattern=FillPattern.Solid), Rectangle(
              extent={{-16,-18},{14,-66}},
              lineColor={255,0,255},
              fillColor={255,0,255},
              fillPattern=FillPattern.Solid)}));
    end BooleanVectors;

  package Matrices "Library of functions operating on matrices"
    extends Modelica.Icons.Package;

    function solve
      "Solve real system of linear equations A*x=b with a b vector (Gaussian elimination with partial pivoting)"

      extends Modelica.Icons.Function;
      input Real A[:, size(A, 1)] "Matrix A of A*x = b";
      input Real b[size(A, 1)] "Vector b of A*x = b";
      output Real x[size(b, 1)] "Vector x such that A*x = b";

  protected
      Integer info;
    algorithm
      (x,info) := LAPACK.dgesv_vec(A, b);
      assert(info == 0, "Solving a linear system of equations with function
\"Matrices.solve\" is not possible, because the system has either
no or infinitely many solutions (A is singular).");
      annotation (Documentation(info="<html>
<h4>Syntax</h4>
<blockquote><pre>
Matrices.<strong>solve</strong>(A,b);
</pre></blockquote>
<h4>Description</h4>
<p>
This function call returns the
solution <strong>x</strong> of the linear system of equations
</p>
<blockquote>
<p>
<strong>A</strong>*<strong>x</strong> = <strong>b</strong>
</p>
</blockquote>
<p>
If a unique solution <strong>x</strong> does not exist (since <strong>A</strong> is singular),
an assertion is triggered. If this is not desired, use instead
<a href=\"modelica://Modelica.Math.Matrices.leastSquares\">Matrices.leastSquares</a>
and inquire the singularity of the solution with the return argument rank
(a unique solution is computed if rank = size(A,1)).
</p>

<p>
Note, the solution is computed with the LAPACK function \"dgesv\",
i.e., by Gaussian elimination with partial pivoting.
</p>
<h4>Example</h4>
<blockquote><pre>
  Real A[3,3] = [1,2,3;
                 3,4,5;
                 2,1,4];
  Real b[3] = {10,22,12};
  Real x[3];
<strong>algorithm</strong>
  x := Matrices.solve(A,b);  // x = {3,2,1}
</pre></blockquote>
<h4>See also</h4>
<a href=\"modelica://Modelica.Math.Matrices.LU\">Matrices.LU</a>,
<a href=\"modelica://Modelica.Math.Matrices.LU_solve\">Matrices.LU_solve</a>,
<a href=\"modelica://Modelica.Math.Matrices.leastSquares\">Matrices.leastSquares</a>.
</html>"));
    end solve;

    function leastSquares
      "Solve linear equation A*x = b (exactly if possible, or otherwise in a least square sense; A may be non-square and may be rank deficient)"
      extends Modelica.Icons.Function;
      input Real A[:, :] "Matrix A";
      input Real b[size(A, 1)] "Vector b";
      input Real rcond=100*Modelica.Constants.eps
        "Reciprocal condition number to estimate the rank of A";
      output Real x[size(A, 2)]
        "Vector x such that min|A*x-b|^2 if size(A,1) >= size(A,2) or min|x|^2 and A*x=b, if size(A,1) < size(A,2)";
      output Integer rank "Rank of A";
  protected
      Integer info;
      Real xx[max(size(A, 1), size(A, 2))];
    algorithm
      if min(size(A)) > 0 then
        (xx,info,rank) := LAPACK.dgelsy_vec(
              A,
              b,
              rcond);
        x := xx[1:size(A, 2)];
        assert(info == 0,
          "Solving an overdetermined or underdetermined linear system\n" +
          "of equations with function \"Matrices.leastSquares\" failed.");
      else
        x := fill(0.0, size(A, 2));
      end if;
      annotation (Documentation(info="<html>
<h4>Syntax</h4>
<blockquote><pre>
x = Matrices.<strong>leastSquares</strong>(A,b);
</pre></blockquote>
<h4>Description</h4>
<p>
Returns a solution of equation A*x = b in a least
square sense (A may be rank deficient):
</p>
<pre>
  minimize | A*x - b |
</pre>

<p>
Several different cases can be distinguished (note, <strong>rank</strong> is an
output argument of this function):
</p>

<p>
<strong>size(A,1) = size(A,2)</strong>
</p>

<p> A solution is returned for a regular, as well as a singular matrix A:
</p>

<ul>
<li> <strong>rank</strong> = size(A,1):<br>
     A is <strong>regular</strong> and the returned solution x fulfills the equation
     A*x = b uniquely.</li>

<li> <strong>rank</strong> &lt; size(A,1):<br>
     A is <strong>singular</strong> and no unique solution for equation A*x = b exists.
     <ul>
     <li>  If an infinite number of solutions exists, the one is selected that fulfills
           the equation and at the same time has the minimum norm |x| for all solution
           vectors that fulfill the equation.</li>
     <li>  If no solution exists, x is selected such that |A*x - b| is as small as
           possible (but A*x - b is not zero).</li>
     </ul></li>
</ul>

<p>
<strong>size(A,1) &gt; size(A,2):</strong>
</p>

<p>
The equation A*x = b has no unique solution. The solution x is selected such that
|A*x - b| is as small as possible. If rank = size(A,2), this minimum norm solution is
unique. If rank &lt; size(A,2), there are an infinite number of solutions leading to the
same minimum value of |A*x - b|. From these infinite number of solutions, the one with the
minimum norm |x| is selected. This gives a unique solution that minimizes both
|A*x - b| and |x|.
</p>

<p>
<strong>size(A,1) &lt; size(A,2):</strong>
</p>

<ul>
<li> <strong>rank</strong> = size(A,1):<br>
     There are an infinite number of solutions that fulfill the equation A*x = b.
     From this infinite number, the unique solution is selected that minimizes |x|.
     </li>

<li> <strong>rank</strong> &lt; size(A,1):<br>
     There is either no solution of equation A*x = b, or there are again an infinite
     number of solutions. The unique solution x is returned that minimizes
      both |A*x - b| and |x|.</li>
</ul>

<p>
Note, the solution is computed with the LAPACK function \"dgelsy\",
i.e., QR or LQ factorization of A with column pivoting.
</p>

<h4>Algorithmic details</h4>

<p>
The function first computes a QR factorization with column pivoting:
</p>

<pre>
      A * P = Q * [ R11 R12 ]
                  [  0  R22 ]
</pre>

<p>
with R11 defined as the largest leading submatrix whose estimated
condition number is less than 1/rcond.  The order of R11, <strong>rank</strong>,
is the effective rank of A.
</p>

<p>
Then, R22 is considered to be negligible, and R12 is annihilated
by orthogonal transformations from the right, arriving at the
complete orthogonal factorization:
</p>

<pre>
     A * P = Q * [ T11 0 ] * Z
                 [  0  0 ]
</pre>

<p>
The minimum-norm solution is then
</p>

<pre>
     x = P * Z' [ inv(T11)*Q1'*b ]
                [        0       ]
</pre>

<p>
where Q1 consists of the first \"rank\" columns of Q.
</p>

<h4>See also</h4>

<p>
<a href=\"modelica://Modelica.Math.Matrices.leastSquares2\">Matrices.leastSquares2</a>
(same as leastSquares, but with a right hand side matrix),<br>
<a href=\"modelica://Modelica.Math.Matrices.solve\">Matrices.solve</a>
(for square, regular matrices A)
</p>

</html>"));
    end leastSquares;

    function inv "Return inverse of a matrix (try to avoid inv(..))"
      extends Modelica.Icons.Function;
      input Real A[:, size(A, 1)];
      output Real invA[size(A, 1), size(A, 2)] "Inverse of matrix A";
  protected
      Integer info;
      Integer pivots[size(A, 1)] "Pivot vector";
      Real LU[size(A, 1), size(A, 2)] "LU factors of A";
    algorithm
      (LU,pivots,info) := LAPACK.dgetrf(A);

      assert(info == 0, "Calculating an inverse matrix with function
\"Matrices.inv\" is not possible, since matrix A is singular.");

      invA := LAPACK.dgetri(LU, pivots);

      annotation (Documentation(info="<html>
<h4>Syntax</h4>
<blockquote><pre>
invA = Matrices.<strong>inv</strong>(A);
</pre></blockquote>

<h4>Description</h4>
<p>
This function returns the inverse of matrix A, i.e., A*inv(A) = identity(size(A,1))
computed by a LU decomposition with row pivoting.
Usually, this function should not be used, because
there are nearly always better numerical algorithms
as by computing directly the inverse. Example:
</p>

<blockquote>
Use x = <a href=\"modelica://Modelica.Math.Matrices.solve\">Matrices.solve</a>(A,b)
to solve the linear equation A*x = b, instead of computing the solution by
x = inv(A)*b, because this is much more efficient and much more reliable.
</blockquote>

<h4>See also</h4>
<a href=\"modelica://Modelica.Math.Matrices.solve\">Matrices.solve</a>
<a href=\"modelica://Modelica.Math.Matrices.solve2\">Matrices.solve2</a>
</html>"));
    end inv;

    package LAPACK
    "Interface to LAPACK library (should usually not directly be used but only indirectly via Modelica.Math.Matrices)"
      extends Modelica.Icons.Package;

      function dgelsy_vec
        "Computes the minimum-norm solution to a real linear least squares problem with rank deficient A"

        extends Modelica.Icons.Function;
        input Real A[:, :];
        input Real b[size(A, 1)];
        input Real rcond=0.0 "Reciprocal condition number to estimate rank";
        output Real x[max(size(A, 1), size(A, 2))]=cat(
                  1,
                  b,
                  zeros(max(nrow, ncol) - nrow))
          "solution is in first size(A,2) rows";
        output Integer info;
        output Integer rank "Effective rank of A";
    protected
        Integer nrow=size(A, 1);
        Integer ncol=size(A, 2);
        Integer nrhs=1;
        Integer nx=max(nrow, ncol);
        Integer lwork=max(min(nrow, ncol) + 3*ncol + 1, 2*min(nrow, ncol) + 1);
        Real work[max(min(size(A, 1), size(A, 2)) + 3*size(A, 2) + 1, 2*min(size(A, 1),
          size(A, 2)) + 1)];
        Real Awork[size(A, 1), size(A, 2)]=A;
        Integer jpvt[size(A, 2)]=zeros(ncol);

      external"FORTRAN 77" dgelsy(
                nrow,
                ncol,
                nrhs,
                Awork,
                nrow,
                x,
                nx,
                jpvt,
                rcond,
                rank,
                work,
                lwork,
                info) annotation (Library="lapack");
        annotation (Documentation(info="Lapack documentation
    Purpose
    =======

    DGELSY computes the minimum-norm solution to a real linear least
    squares problem:
        minimize || A * X - B ||
    using a complete orthogonal factorization of A.  A is an M-by-N
    matrix which may be rank-deficient.

    Several right hand side vectors b and solution vectors x can be
    handled in a single call; they are stored as the columns of the
    M-by-NRHS right hand side matrix B and the N-by-NRHS solution
    matrix X.

    The routine first computes a QR factorization with column pivoting:
        A * P = Q * [ R11 R12 ]
                    [  0  R22 ]
    with R11 defined as the largest leading submatrix whose estimated
    condition number is less than 1/RCOND.  The order of R11, RANK,
    is the effective rank of A.

    Then, R22 is considered to be negligible, and R12 is annihilated
    by orthogonal transformations from the right, arriving at the
    complete orthogonal factorization:
       A * P = Q * [ T11 0 ] * Z
                   [  0  0 ]
    The minimum-norm solution is then
       X = P * Z' [ inv(T11)*Q1'*B ]
                  [        0       ]
    where Q1 consists of the first RANK columns of Q.

    This routine is basically identical to the original xGELSX except
    three differences:
      o The call to the subroutine xGEQPF has been substituted by
        the call to the subroutine xGEQP3. This subroutine is a Blas-3
        version of the QR factorization with column pivoting.
      o Matrix B (the right hand side) is updated with Blas-3.
      o The permutation of matrix B (the right hand side) is faster and
        more simple.

    Arguments
    =========

    M       (input) INTEGER
            The number of rows of the matrix A.  M >= 0.

    N       (input) INTEGER
            The number of columns of the matrix A.  N >= 0.

    NRHS    (input) INTEGER
            The number of right hand sides, i.e., the number of
            columns of matrices B and X. NRHS >= 0.

    A       (input/output) DOUBLE PRECISION array, dimension (LDA,N)
            On entry, the M-by-N matrix A.
            On exit, A has been overwritten by details of its
            complete orthogonal factorization.

    LDA     (input) INTEGER
            The leading dimension of the array A.  LDA >= max(1,M).

    B       (input/output) DOUBLE PRECISION array, dimension (LDB,NRHS)
            On entry, the M-by-NRHS right hand side matrix B.
            On exit, the N-by-NRHS solution matrix X.

    LDB     (input) INTEGER
            The leading dimension of the array B. LDB >= max(1,M,N).

    JPVT    (input/output) INTEGER array, dimension (N)
            On entry, if JPVT(i) .ne. 0, the i-th column of A is permuted
            to the front of AP, otherwise column i is a free column.
            On exit, if JPVT(i) = k, then the i-th column of AP
            was the k-th column of A.

    RCOND   (input) DOUBLE PRECISION
            RCOND is used to determine the effective rank of A, which
            is defined as the order of the largest leading triangular
            submatrix R11 in the QR factorization with pivoting of A,
            whose estimated condition number < 1/RCOND.

    RANK    (output) INTEGER
            The effective rank of A, i.e., the order of the submatrix
            R11.  This is the same as the order of the submatrix T11
            in the complete orthogonal factorization of A.

    WORK    (workspace/output) DOUBLE PRECISION array, dimension (MAX(1,LWORK))
            On exit, if INFO = 0, WORK(1) returns the optimal LWORK.

    LWORK   (input) INTEGER
            The dimension of the array WORK.
            The unblocked strategy requires that:
               LWORK >= MAX( MN+3*N+1, 2*MN+NRHS ),
            where MN = min( M, N ).
            The block algorithm requires that:
               LWORK >= MAX( MN+2*N+NB*(N+1), 2*MN+NB*NRHS ),
            where NB is an upper bound on the blocksize returned
            by ILAENV for the routines DGEQP3, DTZRZF, STZRQF, DORMQR,
            and DORMRZ.

            If LWORK = -1, then a workspace query is assumed; the routine
            only calculates the optimal size of the WORK array, returns
            this value as the first entry of the WORK array, and no error
            message related to LWORK is issued by XERBLA.

    INFO    (output) INTEGER
            = 0: successful exit
            < 0: If INFO = -i, the i-th argument had an illegal value.
"));
      end dgelsy_vec;

      function dgesv_vec
        "Solve real system of linear equations A*x=b with a b vector"
        extends Modelica.Icons.Function;
        input Real A[:, size(A, 1)];
        input Real b[size(A, 1)];
        output Real x[size(A, 1)]=b;
        output Integer info;
    protected
        Integer n=size(A, 1);
        Integer nrhs=1;
        Real Awork[size(A, 1), size(A, 1)]=A;
        Integer lda=max(1, size(A, 1));
        Integer ldb=max(1, size(b, 1));
        Integer ipiv[size(A, 1)];

      external"FORTRAN 77" dgesv(
                n,
                nrhs,
                Awork,
                lda,
                ipiv,
                x,
                ldb,
                info) annotation (Library="lapack");
        annotation (Documentation(info="
Same as function LAPACK.dgesv, but right hand side is a vector and not a matrix.
For details of the arguments, see documentation of dgesv.
"));
      end dgesv_vec;

      function dgetrf
        "Compute LU factorization of square or rectangular matrix A (A = P*L*U)"

        extends Modelica.Icons.Function;
        input Real A[:, :] "Square or rectangular matrix";
        output Real LU[size(A, 1), size(A, 2)]=A;
        output Integer pivots[min(size(A, 1), size(A, 2))] "Pivot vector";
        output Integer info "Information";
    protected
        Integer m=size(A, 1);
        Integer n=size(A, 2);
        Integer lda=max(1, size(A, 1));

      external"FORTRAN 77" dgetrf(
                m,
                n,
                LU,
                lda,
                pivots,
                info) annotation (Library="lapack");
        annotation (Documentation(info="Lapack documentation
    Purpose
    =======

    DGETRF computes an LU factorization of a general M-by-N matrix A
    using partial pivoting with row interchanges.

    The factorization has the form
       A = P * L * U
    where P is a permutation matrix, L is lower triangular with unit
    diagonal elements (lower trapezoidal if m > n), and U is upper
    triangular (upper trapezoidal if m < n).

    This is the right-looking Level 3 BLAS version of the algorithm.

    Arguments
    =========

    M       (input) INTEGER
            The number of rows of the matrix A.  M >= 0.

    N       (input) INTEGER
            The number of columns of the matrix A.  N >= 0.

    A       (input/output) DOUBLE PRECISION array, dimension (LDA,N)
            On entry, the M-by-N matrix to be factored.
            On exit, the factors L and U from the factorization
            A = P*L*U; the unit diagonal elements of L are not stored.

    LDA     (input) INTEGER
            The leading dimension of the array A.  LDA >= max(1,M).

    IPIV    (output) INTEGER array, dimension (min(M,N))
            The pivot indices; for 1 <= i <= min(M,N), row i of the
            matrix was interchanged with row IPIV(i).

    INFO    (output) INTEGER
            = 0:  successful exit
            < 0:  if INFO = -i, the i-th argument had an illegal value
            > 0:  if INFO = i, U(i,i) is exactly zero. The factorization
                  has been completed, but the factor U is exactly
                  singular, and division by zero will occur if it is used
                  to solve a system of equations.
"));
      end dgetrf;

      function dgetri
        "Computes the inverse of a matrix using the LU factorization from dgetrf(..)"

        extends Modelica.Icons.Function;
        input Real LU[:, size(LU, 1)]
          "LU factorization of dgetrf of a square matrix";
        input Integer pivots[size(LU, 1)] "Pivot vector of dgetrf";
        output Real inv[size(LU, 1), size(LU, 2)]=LU "Inverse of matrix P*L*U";
        output Integer info;

    protected
        Integer n=size(LU, 1);
        Integer lda=max(1, size(LU, 1));
        Integer lwork=max(1, min(10, size(LU, 1))*size(LU, 1))
          "Length of work array";
        Real work[max(1, min(10, size(LU, 1))*size(LU, 1))];

      external"FORTRAN 77" dgetri(
                n,
                inv,
                lda,
                pivots,
                work,
                lwork,
                info) annotation (Library="lapack");
        annotation (Documentation(info="Lapack documentation
    Purpose
    =======

    DGETRI computes the inverse of a matrix using the LU factorization
    computed by DGETRF.

    This method inverts U and then computes inv(A) by solving the system
    inv(A)*L = inv(U) for inv(A).

    Arguments
    =========

    N       (input) INTEGER
            The order of the matrix A.  N >= 0.

    A       (input/output) DOUBLE PRECISION array, dimension (LDA,N)
            On entry, the factors L and U from the factorization
            A = P*L*U as computed by DGETRF.
            On exit, if INFO = 0, the inverse of the original matrix A.

    LDA     (input) INTEGER
            The leading dimension of the array A.  LDA >= max(1,N).

    IPIV    (input) INTEGER array, dimension (N)
            The pivot indices from DGETRF; for 1<=i<=N, row i of the
            matrix was interchanged with row IPIV(i).

    WORK    (workspace/output) DOUBLE PRECISION array, dimension (MAX(1,LWORK))
            On exit, if INFO=0, then WORK(1) returns the optimal LWORK.

    LWORK   (input) INTEGER
            The dimension of the array WORK.  LWORK >= max(1,N).
            For optimal performance LWORK >= N*NB, where NB is
            the optimal blocksize returned by ILAENV.

            If LWORK = -1, then a workspace query is assumed; the routine
            only calculates the optimal size of the WORK array, returns
            this value as the first entry of the WORK array, and no error
            message related to LWORK is issued by XERBLA.

    INFO    (output) INTEGER
            = 0:  successful exit
            < 0:  if INFO = -i, the i-th argument had an illegal value
            > 0:  if INFO = i, U(i,i) is exactly zero; the matrix is
                  singular and its inverse could not be computed.
"));
      end dgetri;
      annotation (Documentation(info="<html>
<p>
This package contains external Modelica functions as interface to the
LAPACK library
(<a href=\"http://www.netlib.org/lapack\">http://www.netlib.org/lapack</a>)
that provides FORTRAN subroutines to solve linear algebra
tasks. Usually, these functions are not directly called, but only via
the much more convenient interface of
<a href=\"modelica://Modelica.Math.Matrices\">Modelica.Math.Matrices</a>.
The documentation of the LAPACK functions is a copy of the original
FORTRAN code. The details of LAPACK are described in:
</p>

<dl>
<dt>Anderson E., Bai Z., Bischof C., Blackford S., Demmel J., Dongarra J.,
    Du Croz J., Greenbaum A., Hammarling S., McKenney A., and Sorensen D.:</dt>
<dd> <a href=\"http://www.netlib.org/lapack/lug/lapack_lug.html\">Lapack Users' Guide</a>.
     Third Edition, SIAM, 1999.</dd>
</dl>

<p>
See also <a href=\"http://en.wikipedia.org/wiki/Lapack\">http://en.wikipedia.org/wiki/Lapack</a>.
</p>

<p>
This package contains a direct interface to the LAPACK subroutines
</p>

</html>"));
    end LAPACK;
    annotation (Documentation(info="<html>
<h4>Library content</h4>
<p>
This library provides functions operating on matrices. Below, the
functions are ordered according to categories and a typical
call of the respective function is shown.
Most functions are solely an interface to the external
<a href=\"modelica://Modelica.Math.Matrices.LAPACK\">LAPACK</a> library.
</p>

<p>
Note: A' is a short hand notation of transpose(A):
</p>

<p><strong>Basic Information</strong></p>
<ul>
<li> <a href=\"modelica://Modelica.Math.Matrices.toString\">toString</a>(A)
     - returns the string representation of matrix A.</li>

<li> <a href=\"modelica://Modelica.Math.Matrices.isEqual\">isEqual</a>(M1, M2)
     - returns true if matrices M1 and M2 have the same size and the same elements.</li>
</ul>

<p><strong>Linear Equations</strong></p>
<ul>
<li> <a href=\"modelica://Modelica.Math.Matrices.solve\">solve</a>(A,b)
     - returns solution x of the linear equation A*x=b (where b is a vector,
       and A is a square matrix that must be regular).</li>

<li> <a href=\"modelica://Modelica.Math.Matrices.solve2\">solve2</a>(A,B)
     - returns solution X of the linear equation A*X=B (where B is a matrix,
       and A is a square matrix that must be regular)</li>

<li> <a href=\"modelica://Modelica.Math.Matrices.leastSquares\">leastSquares</a>(A,b)
     - returns solution x of the linear equation A*x=b in a least squares sense
       (where b is a vector and A may be non-square and may be rank deficient)</li>

<li> <a href=\"modelica://Modelica.Math.Matrices.leastSquares2\">leastSquares2</a>(A,B)
     - returns solution X of the linear equation A*X=B in a least squares sense
       (where B is a matrix and A may be non-square and may be rank deficient)</li>

<li> <a href=\"modelica://Modelica.Math.Matrices.equalityLeastSquares\">equalityLeastSquares</a>(A,a,B,b)
     - returns solution x of a linear equality constrained least squares problem:
       min|A*x-a|^2 subject to B*x=b</li>

<li> (LU,p,info) = <a href=\"modelica://Modelica.Math.Matrices.LU\">LU</a>(A)
     - returns the LU decomposition with row pivoting of a rectangular matrix A.</li>

<li> <a href=\"modelica://Modelica.Math.Matrices.LU_solve\">LU_solve</a>(LU,p,b)
     - returns solution x of the linear equation L*U*x[p]=b with a b
       vector and an LU decomposition from \"LU(..)\".</li>

<li> <a href=\"modelica://Modelica.Math.Matrices.LU_solve2\">LU_solve2</a>(LU,p,B)
     - returns solution X of the linear equation L*U*X[p,:]=B with a B
       matrix and an LU decomposition from \"LU(..)\".</li>
</ul>

<p><strong>Matrix Factorizations</strong></p>
<ul>
<li> (eval,evec) = <a href=\"modelica://Modelica.Math.Matrices.eigenValues\">eigenValues</a>(A)
     - returns eigen values \"eval\" and eigen vectors \"evec\" for a real,
       nonsymmetric matrix A in a Real representation.</li>

<li> <a href=\"modelica://Modelica.Math.Matrices.eigenValueMatrix\">eigenValueMatrix</a>(eval)
     - returns real valued block diagonal matrix of the eigenvalues \"eval\" of matrix A.</li>

<li> (sigma,U,VT) = <a href=\"modelica://Modelica.Math.Matrices.singularValues\">singularValues</a>(A)
     - returns singular values \"sigma\" and left and right singular vectors U and VT
       of a rectangular matrix A.</li>

<li> (Q,R,p) = <a href=\"modelica://Modelica.Math.Matrices.QR\">QR</a>(A)
     - returns the QR decomposition with column pivoting of a rectangular matrix A
       such that Q*R = A[:,p].</li>

<li> (H,U) = <a href=\"modelica://Modelica.Math.Matrices.hessenberg\">hessenberg</a>(A)
     - returns the upper Hessenberg form H and the orthogonal transformation matrix U
       of a square matrix A such that H = U'*A*U.</li>

<li> <a href=\"modelica://Modelica.Math.Matrices.realSchur\">realSchur</a>(A)
     - returns the real Schur form of a square matrix A.</li>

<li> <a href=\"modelica://Modelica.Math.Matrices.cholesky\">cholesky</a>(A)
     - returns the cholesky factor H of a real symmetric positive definite matrix A so that A = H'*H.</li>

<li> (D,Aimproved) = <a href=\"modelica://Modelica.Math.Matrices.balance\">balance</a>(A)
     - returns an improved form Aimproved of a square matrix A that has a smaller condition as A,
       with Aimproved = inv(diagonal(D))*A*diagonal(D).</li>
</ul>

<p><strong>Matrix Properties</strong></p>
<ul>
<li> <a href=\"modelica://Modelica.Math.Matrices.trace\">trace</a>(A)
     - returns the trace of square matrix A, i.e., the sum of the diagonal elements.</li>

<li> <a href=\"modelica://Modelica.Math.Matrices.det\">det</a>(A)
     - returns the determinant of square matrix A (using LU decomposition; try to avoid det(..))</li>

<li> <a href=\"modelica://Modelica.Math.Matrices.inv\">inv</a>(A)
     - returns the inverse of square matrix A (try to avoid, use instead \"solve2(..) with B=identity(..))</li>

<li> <a href=\"modelica://Modelica.Math.Matrices.rank\">rank</a>(A)
     - returns the rank of square matrix A (computed with singular value decomposition)</li>

<li> <a href=\"modelica://Modelica.Math.Matrices.conditionNumber\">conditionNumber</a>(A)
     - returns the condition number norm(A)*norm(inv(A)) of a square matrix A in the range 1..&infin;.</li>

<li> <a href=\"modelica://Modelica.Math.Matrices.rcond\">rcond</a>(A)
     - returns the reciprocal condition number 1/conditionNumber(A) of a square matrix A in the range 0..1.</li>

<li> <a href=\"modelica://Modelica.Math.Matrices.norm\">norm</a>(A)
     - returns the 1-, 2-, or infinity-norm of matrix A.</li>

<li> <a href=\"modelica://Modelica.Math.Matrices.frobeniusNorm\">frobeniusNorm</a>(A)
     - returns the Frobenius norm of matrix A.</li>

<li> <a href=\"modelica://Modelica.Math.Matrices.nullSpace\">nullSpace</a>(A)
     - returns the null space of matrix A.</li>
</ul>

<p><strong>Matrix Exponentials</strong></p>
<ul>
<li> <a href=\"modelica://Modelica.Math.Matrices.exp\">exp</a>(A)
     - returns the exponential e^A of a matrix A by adaptive Taylor series
       expansion with scaling and balancing</li>

<li> (phi, gamma) = <a href=\"modelica://Modelica.Math.Matrices.integralExp\">integralExp</a>(A,B)
     - returns the exponential phi=e^A and the integral gamma=integral(exp(A*t)*dt)*B as needed
       for a discretized system with zero order hold.</li>

<li> (phi, gamma, gamma1) = <a href=\"modelica://Modelica.Math.Matrices.integralExpT\">integralExpT</a>(A,B)
     - returns the exponential phi=e^A, the integral gamma=integral(exp(A*t)*dt)*B,
       and the time-weighted integral gamma1 = integral((T-t)*exp(A*t)*dt)*B as needed
       for a discretized system with first order hold.</li>
</ul>

<p><strong>Matrix Equations</strong></p>
<ul>
<li> <a href=\"modelica://Modelica.Math.Matrices.continuousLyapunov\">continuousLyapunov</a>(A,C)
     - returns solution X of the continuous-time Lyapunov equation X*A + A'*X = C</li>

<li> <a href=\"modelica://Modelica.Math.Matrices.continuousSylvester\">continuousSylvester</a>(A,B,C)
     - returns solution X of the continuous-time Sylvester equation A*X + X*B = C</li>

<li> <a href=\"modelica://Modelica.Math.Matrices.continuousRiccati\">continuousRiccati</a>(A,B,R,Q)
     - returns solution X of the continuous-time algebraic Riccati equation
       A'*X + X*A - X*B*inv(R)*B'*X + Q = 0</li>

<li> <a href=\"modelica://Modelica.Math.Matrices.discreteLyapunov\">discreteLyapunov</a>(A,C)
     - returns solution X of the discrete-time Lyapunov equation A'*X*A + sgn*X = C</li>

<li> <a href=\"modelica://Modelica.Math.Matrices.discreteSylvester\">discreteSylvester</a>(A,B,C)
     - returns solution X of the discrete-time Sylvester equation A*X*B + sgn*X = C</li>

<li> <a href=\"modelica://Modelica.Math.Matrices.discreteRiccati\">discreteRiccati</a>(A,B,R,Q)
     - returns solution X of the discrete-time algebraic Riccati equation
       A'*X*A - X - A'*X*B*inv(R + B'*X*B)*B'*X*A + Q = 0</li>
</ul>

<p><strong>Matrix Manipulation</strong></p>
<ul>
<li> <a href=\"modelica://Modelica.Math.Matrices.sort\">sort</a>(M)
     - returns the sorted rows or columns of matrix M in ascending or descending order.</li>

<li> <a href=\"modelica://Modelica.Math.Matrices.flipLeftRight\">flipLeftRight</a>(M)
     - returns matrix M so that the columns of M are flipped in left/right direction.</li>

<li> <a href=\"modelica://Modelica.Math.Matrices.flipUpDown\">flipUpDown</a>(M)
     - returns matrix M so that the rows of M are flipped in up/down direction.</li>
</ul>

<h4>See also</h4>
<a href=\"modelica://Modelica.Math.Vectors\">Vectors</a>

</html>"),   Icon(graphics={
          Rectangle(
            extent={{-60,66},{-30,18}},
            lineColor={95,95,95},
            fillColor={175,175,175},
            fillPattern=FillPattern.Solid),
          Rectangle(
            extent={{28,66},{58,18}},
            lineColor={95,95,95},
            fillColor={175,175,175},
            fillPattern=FillPattern.Solid),
          Rectangle(
            extent={{-60,-18},{-30,-66}},
            lineColor={95,95,95},
            fillColor={175,175,175},
            fillPattern=FillPattern.Solid),
          Rectangle(
            extent={{28,-18},{58,-66}},
            lineColor={95,95,95},
            fillColor={175,175,175},
            fillPattern=FillPattern.Solid)}));
  end Matrices;

    package Nonlinear "Library of functions operating on nonlinear equations"
      extends Modelica.Icons.Package;

      package Interfaces "Interfaces for functions"
        extends Modelica.Icons.InterfacesPackage;

      encapsulated partial function partialScalarFunction
          "Interface for a function with one input and one output Real signal"
        import Modelica;
        extends Modelica.Icons.Function;
        input Real u "Independent variable";
        output Real y "Dependent variable y=f(u)";
          annotation (Documentation(info="<html>
<p>
This partial function defines the interface of a function with
one input and one output Real signal. The scalar functions
of <a href=\"modelica://Modelica.Math.Nonlinear\">Modelica.Math.Nonlinear</a>
are derived from this base type by inheritance.
This allows to use these functions directly as function arguments
to a function, see, .e.g.,
<a href=\"modelica://Modelica.Math.Nonlinear.Examples\">Math.Nonlinear.Examples</a>.
</p>

</html>"));
      end partialScalarFunction;
        annotation (Documentation(info="<html>
<p>
Interface definitions of functions. The main purpose is to use functions
derived from these interface definitions as function arguments
to a function, see, .e.g.,
<a href=\"modelica://Modelica.Math.Nonlinear.Examples\">Math.Nonlinear.Examples</a>.
</p>
</html>"));
      end Interfaces;

      function quadratureLobatto
        "Return the integral of an integrand function using an adaptive Lobatto rule"
        extends Modelica.Icons.Function;
        input Modelica.Math.Nonlinear.Interfaces.partialScalarFunction f
          "Integrand function";
        input Real a "Lower limit of integration interval";
        input Real b "Upper limit of integration interval";
        input Real tolerance = 100*Modelica.Constants.eps
          "Relative tolerance for integral value";
        output Real integral "integral value";

    protected
        constant Real x1=0.942882415695480;
        constant Real x2=0.641853342345781;
        constant Real x3=0.236383199662150;
        constant Real eps=10*Modelica.Constants.eps;
        Real m;
        Real h;
        Real alpha;
        Real beta;
        Real x[13];
        Real y[13];
        Real fa;
        Real fb;
        Real i1;
        Real i2;
        Real is;
        Real erri1;
        Real erri2;
        Real R;
        Real tol;
        Integer s;

        function quadStep "Recursive function used by quadrature"
          input Modelica.Math.Nonlinear.Interfaces.partialScalarFunction f;
          input Real a "Right interval end";
          input Real b "Left interval end";
          input Real fa "Function value at a";
          input Real fb "Function value at b";
          input Real is "First approximation of the integral";
          output Real I "integral value";
      protected
          Real m;
          Real h;
          Real alpha;
          Real beta;
          Real x[5];
          Real y[5];
          Real mll;
          Real ml;
          Real mr;
          Real mrr;
          Real fmll;
          Real fml;
          Real fm;
          Real fmr;
          Real fmrr;
          Real i1;
          Real i2;
        algorithm
          h := (b - a)/2;
          m := (a + b)/2;
          alpha := sqrt(2/3);
          beta := 1/sqrt(5);
          mll := m - alpha*h;
          ml := m - beta*h;
          mr := m + beta*h;
          mrr := m + alpha*h;
          x := {mll,ml,m,mr,mrr};
          for i in 1:size(x,1) loop
            y[i] := f(x[i]);
          end for;
          fmll := y[1];
          fml := y[2];
          fm := y[3];
          fmr := y[4];
          fmrr := y[5];
          i2 := (h/6)*(fa + fb + 5*(fml + fmr));
          i1 := (h/1470)*(77*(fa + fb) + 432*(fmll + fmrr) + 625*(fml + fmr) +
            672*fm);

          if (is + (i1 - i2) == is) or (mll <= a) or (b <= mrr) then
            I := i1;

          else
            I := quadStep(f, a, mll, fa, fmll, is) +
                 quadStep(f, mll, ml, fmll, fml, is) +
                 quadStep(f, ml, m, fml, fm, is) +
                 quadStep(f, m, mr, fm, fmr, is) +
                 quadStep(f, mr, mrr, fmr, fmrr, is) +
                 quadStep(f, mrr, b, fmrr, fb, is);
          end if;
        end quadStep;

      algorithm
        /*
        Numerically evaluate integral using adaptive
        Lobatto rule.
        see Walter Gander: Adaptive Quadrature - Revisited, 1998
                        ftp.inf.ethz.ch in pub/publications/tech-reports/3xx/306.ps

        x[:] are the nodes
        y[:] = f(x[:]) are function values at the nodes
        */
        tol := tolerance;
        m := (a + b)/2;
        h := (b - a)/2;
        alpha := sqrt(2/3);
        beta := 1/sqrt(5);
        x := {a,
              m - x1*h,
              m - alpha*h,
              m - x2*h,
              m - beta*h,
              m - x3*h,
              m,
              m + x3*h,
              m + beta*h,
              m + x2*h,
              m + alpha*h,
              m + x1*h,
              b};
        for i in 1:size(x,1) loop
          y[i] := f(x[i]);
        end for;
        fa := y[1];
        fb := y[13];
        i2 := (h/6)*(y[1] + y[13] + 5*(y[5] + y[9]));
        i1 := (h/1470)*(77*(y[1] + y[13]) + 432*(y[3] + y[11]) + 625*(y[5] + y[9])
           + 672*y[7]);
        is := h*(0.0158271919734802*(y[1] + y[13]) +0.0942738402188500 *(y[2] + y[
          12]) +0.155071987336585 *(y[3] + y[11]) +0.188821573960182 *(y[4] + y[10])
           +0.199773405226859 *(y[5] + y[9]) +0.224926465333340 *(y[6] + y[8]) +0.242611071901408
                          *y[7]);
        s := sign(is);
        if (s == 0) then
          s := 1;
        end if;
        erri1 := abs(i1 - is);
        erri2 := abs(i2 - is);
        R := 1;
        if (erri2 <> 0) then
          R := erri1/erri2;
        end if;
        if (R > 0 and R < 1) then
          tol := tol/R;
        end if;
        is := s*abs(is)*tol/eps;
        if (is == 0) then
          is := b - a;
        end if;
        integral := quadStep(
              f,
              a,
              b,
              fa,
              fb,
              is);

        annotation (Documentation(info="<html>
<h4>Syntax</h4>
<blockquote><pre>
<strong>quadratureLobatto</strong>(function f(), a, b);
<strong>quadratureLobatto</strong>(function f(), a, b, tolerance=100*Modelica.Constants.eps);
</pre></blockquote>

<h4>Description</h4>

<p>
Compute definite integral over function f(u,...) from u=a up to u=b
using the adaptive Lobatto rule according to:
</p>

<blockquote>
<dl>
<dt>Walter Gander:</dt>
<dd> <strong>Adaptive Quadrature - Revisited</strong>. 1998.
     <a href=\"ftp://ftp.inf.ethz.ch/pub/publications/tech-reports/3xx/306.ps\">ftp://ftp.inf.ethz.ch/pub/publications/tech-reports/3xx/306.ps</a>
     </dd>
</dl>
</blockquote>

<h4>Example</h4>

<p>
See the examples in <a href=\"modelica://Modelica.Math.Nonlinear.Examples\">Modelica.Math.Nonlinear.Examples</a>.
</p>

</html>"));
      end quadratureLobatto;
      annotation (Documentation(info="<html>
<p>
This package contains functions to perform tasks such as numerically integrating
a function, or solving a nonlinear algebraic equation system.
The common feature of the functions in this package is
that the nonlinear characteristics are passed as user definable
functions.
</p>

<p>
For details about how to define and to use functions as input arguments
to functions, see
<a href=\"modelica://ModelicaReference.Classes.'function'\">ModelicaReference.Classes.'function'</a>
or the Modelica Language  Specification, Chapter 12.4.2.
</p>

</html>",     revisions="<html>
<ul>
<li><em>July 2010 </em> by Martin Otter (DLR-RM):<br>
    Included in MSL3.2, adapted, and documentation improved</li>

<li><em>March 2010 </em> by Andreas Pfeiffer (DLR-RM):<br>
    Adapted the quadrature function from Gerhard Schillhuber and
    the solution of one non-linear equation in one unknown from
    Modelica.Media.Common.OneNonLinearEquation so that
    function objects are used.</li>

<li><em>June 2002 </em> by Gerhard Schillhuber (master thesis at DLR-RM):<br>
       Adaptive quadrature to compute the curve length of a Spline.</li>
</ul>
</html>"),     Icon(graphics={Polygon(points={{-44,-52},{-44,-26},{-17.1,
                  44.4},{-11.4,52.6},{-5.8,57.1},{-0.2,57.8},{5.4,54.6},{11.1,47.7},
                  {16.7,37.4},{23.1,22.1},{31.17,-0.8},{48,-52},{-44,-52}},
              lineColor={135,135,135},
              fillColor={215,215,215},
              fillPattern=FillPattern.Solid)}));
    end Nonlinear;

    package Special "Library of special mathematical functions"
      extends Modelica.Icons.Package;

      function erf "Error function erf(u) = 2/sqrt(pi)*Integral_0_u exp(-t^2)*d"
        extends Modelica.Icons.Function;
        input Real u "Input argument";
        output Real y "= 2/sqrt(pi)*Integral_0_u exp(-t^2)*dt";
    protected
         Boolean inv;
         Real z;
         Real zz;
         constant Real y1 = 1.044948577880859375;
         constant Real P[5] = {0.0834305892146531832907,
                               -0.338165134459360935041,
                               -0.0509990735146777432841,
                               -0.00772758345802133288487,
                               -0.000322780120964605683831};
         constant Real Q[5] = {1,
                               0.455004033050794024546,
                               0.0875222600142252549554,
                               0.00858571925074406212772,
                               0.000370900071787748000569};
      algorithm
         if u >= 0 then
            z :=u;
            inv :=false;
         else
            z :=-u;
            inv :=true;
         end if;

         if z < 0.5 then
            if z <= 0 then
               y := 0;
            elseif z < 1.0e-10 then
               y := z*1.125 + z*0.003379167095512573896158903121545171688;
            else
               // Maximum Deviation Found:                     1.561e-17
               // Expected Error Term:                         1.561e-17
               // Maximum Relative Change in Control Points:   1.155e-04
               // Max Error found at double precision =        2.961182e-17
               zz := z*z;
               y := z*(y1 + Internal.polyEval(P, zz)/Internal.polyEval(Q, zz));
            end if;

         elseif z < 5.8 then
            y :=1 - Internal.erfcUtil(z);

         else
            y :=1;
         end if;

         if inv then
            y :=-y;
         end if;

        annotation (Documentation(info="<html>
<h4>Syntax</h4>
<blockquote><pre>
Special.<strong>erf</strong>(u);
</pre></blockquote>

<h4>Description</h4>
<p>
This function computes the error function erf(u) = 2/sqrt(pi)*Integral_0_u exp(-t^2)*dt numerically with a relative precision of about 1e-15. The implementation utilizes the formulation of the Boost library
(53-bit implementation of <a href=\"http://www.boost.org/doc/libs/1_57_0/boost/math/special_functions/erf.hpp\">erf.hpp</a>,
developed by John Maddock). Plot
of the function:
</p>

<blockquote>
<img src=\"modelica://Modelica/Resources/Images/Math/Special/erf.png\">
</blockquote>

<p>
For more details, see <a href=\"http://en.wikipedia.org/wiki/Error_function\">Wikipedia</a>.
</p>

<h4>Example</h4>
<blockquote><pre>
  erf(0)    // = 0
  erf(10)   // = 1
  erf(0.5)  // = 0.520499877813047
</pre></blockquote>

<h4>See also</h4>
<p>
<a href=\"modelica://Modelica.Math.Special.erfc\">erfc</a>,
<a href=\"modelica://Modelica.Math.Special.erfInv\">erfInv</a>,
<a href=\"modelica://Modelica.Math.Special.erfcInv\">erfcInv</a>.
</p>
</html>",       revisions="<html>
<table border=1 cellspacing=0 cellpadding=2>
<tr><th>Date</th> <th align=\"left\">Description</th></tr>

<tr><td> June 22, 2015 </td>
    <td>

<table border=0>
<tr><td>
         <img src=\"modelica://Modelica/Resources/Images/Logos/dlr_logo.png\">
</td><td valign=\"bottom\">
         Initial version implemented by
         A. Kl&ouml;ckner, F. v.d. Linden, D. Zimmer, M. Otter.<br>
         <a href=\"http://www.dlr.de/rmc/sr/en\">DLR Institute of System Dynamics and Control</a>
</td></tr></table>
</td></tr>

</table>
</html>"));
      end erf;

      package Internal
      "Internal utility functions that should not be directly utilized by the user"
         extends Modelica.Icons.InternalPackage;

        function polyEval "Evaluate a polynomial c[1] + c[2]*u + c[3]*u^2 + ...."
          extends Modelica.Icons.Function;
          input Real  c[:] "Polynomial coefficients";
          input Real  u "Abscissa value";
          output Real y "= c[1] + u*(c[2] + u*(c[3] + u*(c[4]*u^3 + ...)))";
        algorithm
          y := c[size(c,1)];
          for j in size(c, 1)-1:-1:1 loop
             y := c[j] + u*y;
          end for;
         annotation (Documentation(info="<html>
<p>
Evaluate a polynomial using Horner's scheme.
</p>
</html>",      revisions="<html>
<table border=1 cellspacing=0 cellpadding=2>
<tr><th>Date</th> <th align=\"left\">Description</th></tr>

<tr><td> June 22, 2015 </td>
    <td>

<table border=0>
<tr><td>
         <img src=\"modelica://Modelica/Resources/Images/Logos/dlr_logo.png\">
</td><td valign=\"bottom\">
         Initial version implemented by
         A. Kl&ouml;ckner, F. v.d. Linden, D. Zimmer, M. Otter.<br>
         <a href=\"http://www.dlr.de/rmc/sr/en\">DLR Institute of System Dynamics and Control</a>
</td></tr></table>
</td></tr>

</table>
</html>"));
        end polyEval;

        function erfcUtil "Evaluate erfc(z) for 0.5 <= z "
          extends Modelica.Icons.Function;
          input Real z "Input argument 0.5 <= z required (but not checked)";
          output Real y "Result erfc(z) for 0.5 <= z";
      protected
           constant Real y1 = 0.405935764312744140625;
           constant Real P1[6] = {-0.098090592216281240205,
                                   0.178114665841120341155,
                                   0.191003695796775433986,
                                   0.0888900368967884466578,
                                   0.0195049001251218801359,
                                   0.00180424538297014223957};
           constant Real Q1[7] = {1,
                                  1.84759070983002217845,
                                  1.42628004845511324508,
                                  0.578052804889902404909,
                                  0.12385097467900864233,
                                  0.0113385233577001411017,
                                  0.337511472483094676155e-5};

           constant Real y2 = 0.50672817230224609375;
           constant Real P2[6] = {-0.0243500476207698441272,
                                   0.0386540375035707201728,
                                   0.04394818964209516296,
                                   0.0175679436311802092299,
                                   0.00323962406290842133584,
                                   0.000235839115596880717416};
           constant Real Q2[6] = {1,
                                  1.53991494948552447182,
                                  0.982403709157920235114,
                                  0.325732924782444448493,
                                  0.0563921837420478160373,
                                  0.00410369723978904575884};

           constant Real y3 = 0.5405750274658203125;
           constant Real P3[6] = {0.00295276716530971662634,
                                  0.0137384425896355332126,
                                  0.00840807615555585383007,
                                  0.00212825620914618649141,
                                  0.000250269961544794627958,
                                  0.113212406648847561139e-4};
           constant Real Q3[6] = {1,
                                  1.04217814166938418171,
                                  0.442597659481563127003,
                                  0.0958492726301061423444,
                                  0.0105982906484876531489,
                                  0.000479411269521714493907};

           constant Real y4 = 0.5579090118408203125;
           constant Real P4[7] = {0.00628057170626964891937,
                                  0.0175389834052493308818,
                                 -0.212652252872804219852,
                                 -0.687717681153649930619,
                                 -2.5518551727311523996,
                                 -3.22729451764143718517,
                                 -2.8175401114513378771};
           constant Real Q4[7] = {1,
                                  2.79257750980575282228,
                                 11.0567237927800161565,
                                 15.930646027911794143,
                                 22.9367376522880577224,
                                 13.5064170191802889145,
                                  5.48409182238641741584};

        algorithm
           if z < 1.5 then
              // Maximum Deviation Found:                     3.702e-17
              // Expected Error Term:                         3.702e-17
              // Maximum Relative Change in Control Points:   2.845e-04
              // Max Error found at double precision =        4.841816e-17
              y :=y1 + polyEval(P1, z - 0.5)/polyEval(Q1, z - 0.5);

           elseif z < 2.5 then
              // Max Error found at double precision =        6.599585e-18
              // Maximum Deviation Found:                     3.909e-18
              // Expected Error Term:                         3.909e-18
              // Maximum Relative Change in Control Points:   9.886e-05
              y :=y2 + polyEval(P2, z - 1.5)/polyEval(Q2, z - 1.5);

           elseif z < 4.5 then
              // Maximum Deviation Found:                     1.512e-17
              // Expected Error Term:                         1.512e-17
              // Maximum Relative Change in Control Points:   2.222e-04
              // Max Error found at double precision =        2.062515e-17
              y :=y3 + polyEval(P3, z - 3.5)/polyEval(Q3, z - 3.5);

           else
              // Max Error found at double precision =        2.997958e-17
              // Maximum Deviation Found:                     2.860e-17
              // Expected Error Term:                         2.859e-17
              // Maximum Relative Change in Control Points:   1.357e-05
              y :=y4 + polyEval(P4, 1/z)/polyEval(Q4, 1/z);
           end if;

           y := y*(exp(-z * z) / z);
         annotation (Documentation(info="<html>
<p>
Utility function in order to compute part of erf(..) and erfc(..).
</p>
</html>",      revisions="<html>
<table border=1 cellspacing=0 cellpadding=2>
<tr><th>Date</th> <th align=\"left\">Description</th></tr>

<tr><td> June 22, 2015 </td>
    <td>

<table border=0>
<tr><td>
         <img src=\"modelica://Modelica/Resources/Images/Logos/dlr_logo.png\">
</td><td valign=\"bottom\">
         Initial version implemented by
         A. Kl&ouml;ckner, F. v.d. Linden, D. Zimmer, M. Otter.<br>
         <a href=\"http://www.dlr.de/rmc/sr/en\">DLR Institute of System Dynamics and Control</a>
</td></tr></table>
</td></tr>

</table>
</html>"));
        end erfcUtil;
        annotation (Documentation(info="<html>
<p>
This package contains internal utility functions for the computation of
erf, erfc, erfInc and erfcInv. These functions should not be directly used
by the user.
</p>
</html>",       revisions="<html>
<table border=1 cellspacing=0 cellpadding=2>
<tr><th>Date</th> <th align=\"left\">Description</th></tr>

<tr><td> June 22, 2015 </td>
    <td>

<table border=0>
<tr><td>
         <img src=\"modelica://Modelica/Resources/Images/Logos/dlr_logo.png\">
</td><td valign=\"bottom\">
         Initial version implemented by
         A. Kl&ouml;ckner, F. v.d. Linden, D. Zimmer, M. Otter.<br>
         <a href=\"http://www.dlr.de/rmc/sr/en\">DLR Institute of System Dynamics and Control</a>
</td></tr></table>
</td></tr>

</table>
</html>"));
      end Internal;
    annotation (Icon(graphics={Line(
          points={{-80,-80},{-20,-80},{20,80},{80,80}},
          smooth=Smooth.Bezier)}), Documentation(info="<html>
<p>
This sublibrary contains functions to compute often used mathematical operators that
cannot be expressed analytically.
</p>
</html>",     revisions="<html>
<table border=1 cellspacing=0 cellpadding=2>
<tr><th>Date</th> <th align=\"left\">Description</th></tr>

<tr><td> June 22, 2015 </td>
    <td>

<table border=0>
<tr><td>
         <img src=\"modelica://Modelica/Resources/Images/Logos/dlr_logo.png\">
</td><td valign=\"bottom\">
         Initial version implemented by
         A. Kl&ouml;ckner, F. v.d. Linden, D. Zimmer, M. Otter.<br>
         <a href=\"http://www.dlr.de/rmc/sr/en\">DLR Institute of System Dynamics and Control</a>
</td></tr></table>
</td></tr>

</table>
</html>"));
    end Special;

  package Icons "Icons for Math"
    extends Modelica.Icons.IconsPackage;

    partial function AxisLeft
      "Basic icon for mathematical function with y-axis on left side"

      annotation (
        Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{100,
                100}}), graphics={
            Rectangle(
              extent={{-100,100},{100,-100}},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid),
            Line(points={{-80,-80},{-80,68}}, color={192,192,192}),
            Polygon(
              points={{-80,90},{-88,68},{-72,68},{-80,90}},
              lineColor={192,192,192},
              fillColor={192,192,192},
              fillPattern=FillPattern.Solid),
            Text(
              extent={{-150,150},{150,110}},
              textString="%name",
              lineColor={0,0,255})}),
        Diagram(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{
                100,100}}), graphics={Line(points={{-80,80},{-88,80}}, color={95,95,95}),
              Line(points={{-80,-80},{-88,-80}}, color={95,95,95}),Line(
              points={{-80,-90},{-80,84}}, color={95,95,95}),Text(
                  extent={{-75,104},{-55,84}},
                  lineColor={95,95,95},
                  textString="y"),Polygon(
                  points={{-80,98},{-86,82},{-74,82},{-80,98}},
                  lineColor={95,95,95},
                  fillColor={95,95,95},
                  fillPattern=FillPattern.Solid)}),
        Documentation(info="<html>
<p>
Icon for a mathematical function, consisting of an y-axis on the left side.
It is expected, that an x-axis is added and a plot of the function.
</p>
</html>"));
    end AxisLeft;

    partial function AxisCenter
      "Basic icon for mathematical function with y-axis in the center"

      annotation (
        Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{100,
                100}}), graphics={
            Rectangle(
              extent={{-100,100},{100,-100}},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid),
            Line(points={{0,-80},{0,68}}, color={192,192,192}),
            Polygon(
              points={{0,90},{-8,68},{8,68},{0,90}},
              lineColor={192,192,192},
              fillColor={192,192,192},
              fillPattern=FillPattern.Solid),
            Text(
              extent={{-150,150},{150,110}},
              textString="%name",
              lineColor={0,0,255})}),
        Diagram(graphics={Line(points={{0,80},{-8,80}}, color={95,95,95}),Line(
              points={{0,-80},{-8,-80}}, color={95,95,95}),Line(points={{0,-90},{
              0,84}}, color={95,95,95}),Text(
                  extent={{5,104},{25,84}},
                  lineColor={95,95,95},
                  textString="y"),Polygon(
                  points={{0,98},{-6,82},{6,82},{0,98}},
                  lineColor={95,95,95},
                  fillColor={95,95,95},
                  fillPattern=FillPattern.Solid)}),
        Documentation(info="<html>
<p>
Icon for a mathematical function, consisting of an y-axis in the middle.
It is expected, that an x-axis is added and a plot of the function.
</p>
</html>"));
    end AxisCenter;
  end Icons;

  function sin "Sine"
    extends Modelica.Math.Icons.AxisLeft;
    input Modelica.SIunits.Angle u;
    output Real y;

  external "builtin" y = sin(u);
    annotation (
      Icon(coordinateSystem(
          preserveAspectRatio=true,
          extent={{-100,-100},{100,100}}), graphics={
          Line(points={{-90,0},{68,0}}, color={192,192,192}),
          Polygon(
            points={{90,0},{68,8},{68,-8},{90,0}},
            lineColor={192,192,192},
            fillColor={192,192,192},
            fillPattern=FillPattern.Solid),
          Line(points={{-80,0},{-68.7,34.2},{-61.5,53.1},{-55.1,66.4},{-49.4,74.6},
                {-43.8,79.1},{-38.2,79.8},{-32.6,76.6},{-26.9,69.7},{-21.3,59.4},
                {-14.9,44.1},{-6.83,21.2},{10.1,-30.8},{17.3,-50.2},{23.7,-64.2},
                {29.3,-73.1},{35,-78.4},{40.6,-80},{46.2,-77.6},{51.9,-71.5},{
                57.5,-61.9},{63.9,-47.2},{72,-24.8},{80,0}}),
          Text(
            extent={{12,84},{84,36}},
            lineColor={192,192,192},
            textString="sin")}),
      Diagram(coordinateSystem(
          preserveAspectRatio=true,
          extent={{-100,-100},{100,100}}), graphics={Line(points={{-100,0},{84,0}}, color={95,95,95}),
            Polygon(
              points={{100,0},{84,6},{84,-6},{100,0}},
              lineColor={95,95,95},
              fillColor={95,95,95},
              fillPattern=FillPattern.Solid),Line(
              points={{-80,0},{-68.7,34.2},{-61.5,53.1},{-55.1,66.4},{-49.4,74.6},
              {-43.8,79.1},{-38.2,79.8},{-32.6,76.6},{-26.9,69.7},{-21.3,59.4},{-14.9,
              44.1},{-6.83,21.2},{10.1,-30.8},{17.3,-50.2},{23.7,-64.2},{29.3,-73.1},
              {35,-78.4},{40.6,-80},{46.2,-77.6},{51.9,-71.5},{57.5,-61.9},{63.9,
              -47.2},{72,-24.8},{80,0}},
              color={0,0,255},
              thickness=0.5),Text(
              extent={{-105,72},{-85,88}},
              textString="1",
              lineColor={0,0,255}),Text(
              extent={{70,25},{90,5}},
              textString="2*pi",
              lineColor={0,0,255}),Text(
              extent={{-103,-72},{-83,-88}},
              textString="-1",
              lineColor={0,0,255}),Text(
              extent={{82,-6},{102,-26}},
              lineColor={95,95,95},
              textString="u"),Line(
              points={{-80,80},{-28,80}},
              color={175,175,175}),Line(
              points={{-80,-80},{50,-80}},
              color={175,175,175})}),
      Documentation(info="<html>
<p>
This function returns y = sin(u), with -&infin; &lt; u &lt; &infin;:
</p>

<p>
<img src=\"modelica://Modelica/Resources/Images/Math/sin.png\">
</p>
</html>"));
  end sin;

  function cos "Cosine"
    extends Modelica.Math.Icons.AxisLeft;
    input SI.Angle u;
    output Real y;

  external "builtin" y = cos(u);
    annotation (
      Icon(coordinateSystem(
          preserveAspectRatio=true,
          extent={{-100,-100},{100,100}}), graphics={
          Line(points={{-90,0},{68,0}}, color={192,192,192}),
          Polygon(
            points={{90,0},{68,8},{68,-8},{90,0}},
            lineColor={192,192,192},
            fillColor={192,192,192},
            fillPattern=FillPattern.Solid),
          Line(points={{-80,80},{-74.4,78.1},{-68.7,72.3},{-63.1,63},{-56.7,48.7},
                {-48.6,26.6},{-29.3,-32.5},{-22.1,-51.7},{-15.7,-65.3},{-10.1,-73.8},
                {-4.42,-78.8},{1.21,-79.9},{6.83,-77.1},{12.5,-70.6},{18.1,-60.6},
                {24.5,-45.7},{32.6,-23},{50.3,31.3},{57.5,50.7},{63.9,64.6},{69.5,
                73.4},{75.2,78.6},{80,80}}),
          Text(
            extent={{-36,82},{36,34}},
            lineColor={192,192,192},
            textString="cos")}),
      Diagram(coordinateSystem(
          preserveAspectRatio=true,
          extent={{-100,-100},{100,100}}), graphics={Text(
              extent={{-103,72},{-83,88}},
              textString="1",
              lineColor={0,0,255}),Text(
              extent={{-103,-72},{-83,-88}},
              textString="-1",
              lineColor={0,0,255}),Text(
              extent={{70,25},{90,5}},
              textString="2*pi",
              lineColor={0,0,255}),Line(points={{-100,0},{84,0}}, color={95,95,95}),
            Polygon(
              points={{98,0},{82,6},{82,-6},{98,0}},
              lineColor={95,95,95},
              fillColor={95,95,95},
              fillPattern=FillPattern.Solid),Line(
              points={{-80,80},{-74.4,78.1},{-68.7,72.3},{-63.1,63},{-56.7,48.7},
              {-48.6,26.6},{-29.3,-32.5},{-22.1,-51.7},{-15.7,-65.3},{-10.1,-73.8},
              {-4.42,-78.8},{1.21,-79.9},{6.83,-77.1},{12.5,-70.6},{18.1,-60.6},{
              24.5,-45.7},{32.6,-23},{50.3,31.3},{57.5,50.7},{63.9,64.6},{69.5,
              73.4},{75.2,78.6},{80,80}},
              color={0,0,255},
              thickness=0.5),Text(
              extent={{78,-6},{98,-26}},
              lineColor={95,95,95},
              textString="u"),Line(
              points={{-80,-80},{18,-80}},
              color={175,175,175})}),
      Documentation(info="<html>
<p>
This function returns y = cos(u), with -&infin; &lt; u &lt; &infin;:
</p>

<p>
<img src=\"modelica://Modelica/Resources/Images/Math/cos.png\">
</p>
</html>"));
  end cos;

  function tan "Tangent (u shall not be -pi/2, pi/2, 3*pi/2, ...)"
    extends Modelica.Math.Icons.AxisCenter;
    input SI.Angle u;
    output Real y;

  external "builtin" y = tan(u);
    annotation (
      Icon(coordinateSystem(
          preserveAspectRatio=true,
          extent={{-100,-100},{100,100}}), graphics={
          Line(points={{-90,0},{68,0}}, color={192,192,192}),
          Polygon(
            points={{90,0},{68,8},{68,-8},{90,0}},
            lineColor={192,192,192},
            fillColor={192,192,192},
            fillPattern=FillPattern.Solid),
          Line(points={{-80,-80},{-78.4,-68.4},{-76.8,-59.7},{-74.4,-50},{-71.2,-40.9},
                {-67.1,-33},{-60.7,-24.8},{-51.1,-17.2},{-35.8,-9.98},{-4.42,-1.07},
                {33.4,9.12},{49.4,16.2},{59.1,23.2},{65.5,30.6},{70.4,39.1},{73.6,
                47.4},{76,56.1},{77.6,63.8},{80,80}}),
          Text(
            extent={{-90,72},{-18,24}},
            lineColor={192,192,192},
            textString="tan")}),
      Diagram(coordinateSystem(
          preserveAspectRatio=true,
          extent={{-100,-100},{100,100}}), graphics={Text(
              extent={{-37,-72},{-17,-88}},
              textString="-5.8",
              lineColor={0,0,255}),Text(
              extent={{-33,86},{-13,70}},
              textString=" 5.8",
              lineColor={0,0,255}),Text(
              extent={{68,-13},{88,-33}},
              textString="1.4",
              lineColor={0,0,255}),Line(points={{-100,0},{84,0}}, color={95,95,95}),
            Polygon(
              points={{98,0},{82,6},{82,-6},{98,0}},
              lineColor={95,95,95},
              fillColor={95,95,95},
              fillPattern=FillPattern.Solid),Line(
              points={{-80,-80},{-78.4,-68.4},{-76.8,-59.7},{-74.4,-50},{-71.2,-40.9},
              {-67.1,-33},{-60.7,-24.8},{-51.1,-17.2},{-35.8,-9.98},{-4.42,-1.07},
              {33.4,9.12},{49.4,16.2},{59.1,23.2},{65.5,30.6},{70.4,39.1},{73.6,
              47.4},{76,56.1},{77.6,63.8},{80,80}},
              color={0,0,255},
              thickness=0.5),Text(
              extent={{82,22},{102,2}},
              lineColor={95,95,95},
              textString="u"),Line(
              points={{0,80},{86,80}},
              color={175,175,175}),Line(
              points={{80,88},{80,-16}},
              color={175,175,175})}),
      Documentation(info="<html>
<p>
This function returns y = tan(u), with -&infin; &lt; u &lt; &infin;
(if u is a multiple of (2n-1)*pi/2, y = tan(u) is +/- infinity).
</p>

<p>
<img src=\"modelica://Modelica/Resources/Images/Math/tan.png\">
</p>
</html>"));
  end tan;

  function asin "Inverse sine (-1 <= u <= 1)"
    extends Modelica.Math.Icons.AxisCenter;
    input Real u;
    output SI.Angle y;

  external "builtin" y = asin(u);
    annotation (
      Icon(coordinateSystem(
          preserveAspectRatio=true,
          extent={{-100,-100},{100,100}}), graphics={
          Line(points={{-90,0},{68,0}}, color={192,192,192}),
          Polygon(
            points={{90,0},{68,8},{68,-8},{90,0}},
            lineColor={192,192,192},
            fillColor={192,192,192},
            fillPattern=FillPattern.Solid),
          Line(points={{-80,-80},{-79.2,-72.8},{-77.6,-67.5},{-73.6,-59.4},{-66.3,
                -49.8},{-53.5,-37.3},{-30.2,-19.7},{37.4,24.8},{57.5,40.8},{68.7,
                52.7},{75.2,62.2},{77.6,67.5},{80,80}}),
          Text(
            extent={{-88,78},{-16,30}},
            lineColor={192,192,192},
            textString="asin")}),
      Diagram(coordinateSystem(
          preserveAspectRatio=true,
          extent={{-100,-100},{100,100}}), graphics={Text(
              extent={{-40,-72},{-15,-88}},
              textString="-pi/2",
              lineColor={0,0,255}),Text(
              extent={{-38,88},{-13,72}},
              textString=" pi/2",
              lineColor={0,0,255}),Text(
              extent={{68,-9},{88,-29}},
              textString="+1",
              lineColor={0,0,255}),Text(
              extent={{-90,21},{-70,1}},
              textString="-1",
              lineColor={0,0,255}),Line(points={{-100,0},{84,0}}, color={95,95,95}),
            Polygon(
              points={{98,0},{82,6},{82,-6},{98,0}},
              lineColor={95,95,95},
              fillColor={95,95,95},
              fillPattern=FillPattern.Solid),Line(
              points={{-80,-80},{-79.2,-72.8},{-77.6,-67.5},{-73.6,-59.4},{-66.3,
              -49.8},{-53.5,-37.3},{-30.2,-19.7},{37.4,24.8},{57.5,40.8},{68.7,
              52.7},{75.2,62.2},{77.6,67.5},{80,80}},
              color={0,0,255},
              thickness=0.5),Text(
              extent={{82,24},{102,4}},
              lineColor={95,95,95},
              textString="u"),Line(
              points={{0,80},{86,80}},
              color={175,175,175}),Line(
              points={{80,86},{80,-10}},
              color={175,175,175})}),
      Documentation(info="<html>
<p>
This function returns y = asin(u), with -1 &le; u &le; +1:
</p>

<p>
<img src=\"modelica://Modelica/Resources/Images/Math/asin.png\">
</p>
</html>"));
  end asin;

  function acos "Inverse cosine (-1 <= u <= 1)"
    extends Modelica.Math.Icons.AxisCenter;
    input Real u;
    output SI.Angle y;

  external "builtin" y = acos(u);
    annotation (
      Icon(coordinateSystem(
          preserveAspectRatio=true,
          extent={{-100,-100},{100,100}}), graphics={
          Line(points={{-90,-80},{68,-80}}, color={192,192,192}),
          Polygon(
            points={{90,-80},{68,-72},{68,-88},{90,-80}},
            lineColor={192,192,192},
            fillColor={192,192,192},
            fillPattern=FillPattern.Solid),
          Line(points={{-80,80},{-79.2,72.8},{-77.6,67.5},{-73.6,59.4},{-66.3,
                49.8},{-53.5,37.3},{-30.2,19.7},{37.4,-24.8},{57.5,-40.8},{68.7,-52.7},
                {75.2,-62.2},{77.6,-67.5},{80,-80}}),
          Text(
            extent={{-86,-14},{-14,-62}},
            lineColor={192,192,192},
            textString="acos")}),
      Diagram(coordinateSystem(
          preserveAspectRatio=true,
          extent={{-100,-100},{100,100}}), graphics={Line(points={{-100,-80},{84,-80}}, color={95,95,95}),
            Polygon(
              points={{98,-80},{82,-74},{82,-86},{98,-80}},
              lineColor={95,95,95},
              fillColor={95,95,95},
              fillPattern=FillPattern.Solid),Line(
              points={{-80,80},{-79.2,72.8},{-77.6,67.5},{-73.6,59.4},{-66.3,49.8},
              {-53.5,37.3},{-30.2,19.7},{37.4,-24.8},{57.5,-40.8},{68.7,-52.7},{
              75.2,-62.2},{77.6,-67.5},{80,-80}},
              color={0,0,255},
              thickness=0.5),Text(
              extent={{-30,88},{-5,72}},
              textString=" pi",
              lineColor={0,0,255}),Text(
              extent={{-94,-57},{-74,-77}},
              textString="-1",
              lineColor={0,0,255}),Text(
              extent={{60,-81},{80,-101}},
              textString="+1",
              lineColor={0,0,255}),Text(
              extent={{82,-56},{102,-76}},
              lineColor={95,95,95},
              textString="u"),Line(
              points={{-2,80},{84,80}},
              color={175,175,175}),Line(
              points={{80,82},{80,-86}},
              color={175,175,175})}),
      Documentation(info="<html>
<p>
This function returns y = acos(u), with -1 &le; u &le; +1:
</p>

<p>
<img src=\"modelica://Modelica/Resources/Images/Math/acos.png\">
</p>
</html>"));
  end acos;

  function atan "Inverse tangent"
    extends Modelica.Math.Icons.AxisCenter;
    input Real u;
    output SI.Angle y;

  external "builtin" y = atan(u);
    annotation (
      Icon(coordinateSystem(
          preserveAspectRatio=true,
          extent={{-100,-100},{100,100}}), graphics={
          Line(points={{-90,0},{68,0}}, color={192,192,192}),
          Polygon(
            points={{90,0},{68,8},{68,-8},{90,0}},
            lineColor={192,192,192},
            fillColor={192,192,192},
            fillPattern=FillPattern.Solid),
          Line(points={{-80,-80},{-52.7,-75.2},{-37.4,-69.7},{-26.9,-63},{-19.7,-55.2},
                {-14.1,-45.8},{-10.1,-36.4},{-6.03,-23.9},{-1.21,-5.06},{5.23,21},
                {9.25,34.1},{13.3,44.2},{18.1,52.9},{24.5,60.8},{33.4,67.6},{47,
                73.6},{69.5,78.6},{80,80}}),
          Text(
            extent={{-86,68},{-14,20}},
            lineColor={192,192,192},
            textString="atan")}),
      Diagram(coordinateSystem(
          preserveAspectRatio=true,
          extent={{-100,-100},{100,100}}), graphics={Line(points={{-100,0},{84,0}}, color={95,95,95}),
            Polygon(
              points={{96,0},{80,6},{80,-6},{96,0}},
              lineColor={95,95,95},
              fillColor={95,95,95},
              fillPattern=FillPattern.Solid),Line(
              points={{-80,-80},{-52.7,-75.2},{-37.4,-69.7},{-26.9,-63},{-19.7,-55.2},
              {-14.1,-45.8},{-10.1,-36.4},{-6.03,-23.9},{-1.21,-5.06},{5.23,21},{
              9.25,34.1},{13.3,44.2},{18.1,52.9},{24.5,60.8},{33.4,67.6},{47,73.6},
              {65,77},{80,78}},
              color={0,0,255},
              thickness=0.5),Text(
              extent={{-34,87},{-14,74}},
              textString="pi/2",
              lineColor={0,0,255}),Text(
              extent={{-32,-71},{-12,-91}},
              textString="-pi/2",
              lineColor={0,0,255}),Text(
              extent={{84,-4},{104,-24}},
              lineColor={95,95,95},
              textString="u"),Line(
              points={{-2,80},{84,80}},
              color={175,175,175})}),
      Documentation(info="<html>
<p>
This function returns y = atan(u), with -&infin; &lt; u &lt; &infin;:
</p>

<p>
<img src=\"modelica://Modelica/Resources/Images/Math/atan.png\">
</p>
</html>"));
  end atan;

  function atan2 "Four quadrant inverse tangent"
    extends Modelica.Math.Icons.AxisCenter;
    input Real u1;
    input Real u2;
    output SI.Angle y;

  external "builtin" y = atan2(u1, u2);
    annotation (
      Icon(coordinateSystem(
          preserveAspectRatio=true,
          extent={{-100,-100},{100,100}}), graphics={
          Line(points={{-90,0},{68,0}}, color={192,192,192}),
          Polygon(
            points={{90,0},{68,8},{68,-8},{90,0}},
            lineColor={192,192,192},
            fillColor={192,192,192},
            fillPattern=FillPattern.Solid),
          Line(points={{0,-80},{8.93,-67.2},{17.1,-59.3},{27.3,-53.6},{42.1,-49.4},
                {69.9,-45.8},{80,-45.1}}),
          Line(points={{-80,-34.9},{-46.1,-31.4},{-29.4,-27.1},{-18.3,-21.5},{-10.3,
                -14.5},{-2.03,-3.17},{7.97,11.6},{15.5,19.4},{24.3,25},{39,30},{
                62.1,33.5},{80,34.9}}),
          Line(points={{-80,45.1},{-45.9,48.7},{-29.1,52.9},{-18.1,58.6},{-10.2,
                65.8},{-1.82,77.2},{0,80}}),
          Text(
            extent={{-90,-46},{-18,-94}},
            lineColor={192,192,192},
            textString="atan2")}),
      Diagram(coordinateSystem(
          preserveAspectRatio=true,
          extent={{-100,-100},{100,100}}), graphics={Line(points={{-100,0},{84,0}}, color={95,95,95}),
            Polygon(
              points={{96,0},{80,6},{80,-6},{96,0}},
              lineColor={95,95,95},
              fillColor={95,95,95},
              fillPattern=FillPattern.Solid),Line(
              points={{0,-80},{8.93,-67.2},{17.1,-59.3},{27.3,-53.6},{42.1,-49.4},
              {69.9,-45.8},{80,-45.1}},
              color={0,0,255},
              thickness=0.5),Line(
              points={{-80,-34.9},{-46.1,-31.4},{-29.4,-27.1},{-18.3,-21.5},{-10.3,
              -14.5},{-2.03,-3.17},{7.97,11.6},{15.5,19.4},{24.3,25},{39,30},{
              62.1,33.5},{80,34.9}},
              color={0,0,255},
              thickness=0.5),Line(
              points={{-80,45.1},{-45.9,48.7},{-29.1,52.9},{-18.1,58.6},{-10.2,
              65.8},{-1.82,77.2},{0,80}},
              color={0,0,255},
              thickness=0.5),Text(
              extent={{-32,89},{-10,74}},
              textString="pi",
              lineColor={0,0,255}),Text(
              extent={{-32,-72},{-4,-88}},
              textString="-pi",
              lineColor={0,0,255}),Text(
              extent={{0,55},{20,42}},
              textString="pi/2",
              lineColor={0,0,255}),Line(points={{0,40},{-8,40}}, color={192,192,192}),
            Line(points={{0,-40},{-8,-40}}, color={192,192,192}),Text(
              extent={{0,-23},{20,-42}},
              textString="-pi/2",
              lineColor={0,0,255}),Text(
              extent={{62,-4},{94,-26}},
              lineColor={95,95,95},
              textString="u1, u2"),Line(
              points={{-88,40},{86,40}},
              color={175,175,175}),Line(
              points={{-86,-40},{86,-40}},
              color={175,175,175})}),
      Documentation(info="<html>
<p>
This function returns y = atan2(u1,u2) such that tan(y) = u1/u2 and
y is in the range -pi &lt; y &le; pi. u2 may be zero, provided
u1 is not zero. Usually u1, u2 is provided in such a form that
u1 = sin(y) and u2 = cos(y):
</p>

<p>
<img src=\"modelica://Modelica/Resources/Images/Math/atan2.png\">
</p>

</html>"));
  end atan2;

  function cosh "Hyperbolic cosine"
    extends Modelica.Math.Icons.AxisCenter;
    input Real u;
    output Real y;

  external "builtin" y = cosh(u);
    annotation (
      Icon(coordinateSystem(
          preserveAspectRatio=true,
          extent={{-100,-100},{100,100}}), graphics={
          Line(points={{-90,-86.083},{68,-86.083}}, color={192,192,192}),
          Polygon(
            points={{90,-86.083},{68,-78.083},{68,-94.083},{90,-86.083}},
            lineColor={192,192,192},
            fillColor={192,192,192},
            fillPattern=FillPattern.Solid),
          Line(points={{-80,80},{-77.6,61.1},{-74.4,39.3},{-71.2,20.7},{-67.1,
                1.29},{-63.1,-14.6},{-58.3,-29.8},{-52.7,-43.5},{-46.2,-55.1},{-39,
                -64.3},{-30.2,-71.7},{-18.9,-77.1},{-4.42,-79.9},{10.9,-79.1},{
                23.7,-75.2},{34.2,-68.7},{42.2,-60.6},{48.6,-51.2},{54.3,-40},{
                59.1,-27.5},{63.1,-14.6},{67.1,1.29},{71.2,20.7},{74.4,39.3},{
                77.6,61.1},{80,80}}),
          Text(
            extent={{4,66},{66,20}},
            lineColor={192,192,192},
            textString="cosh")}),
      Diagram(coordinateSystem(
          preserveAspectRatio=true,
          extent={{-100,-100},{100,100}}), graphics={Line(points={{-100,-84.083},{84,-84.083}}, color=
             {95,95,95}),Polygon(
              points={{98,-84.083},{82,-78.083},{82,-90.083},{98,-84.083}},
              lineColor={95,95,95},
              fillColor={95,95,95},
              fillPattern=FillPattern.Solid),Line(
              points={{-80,80},{-77.6,61.1},{-74.4,39.3},{-71.2,20.7},{-67.1,1.29},
              {-63.1,-14.6},{-58.3,-29.8},{-52.7,-43.5},{-46.2,-55.1},{-39,-64.3},
              {-30.2,-71.7},{-18.9,-77.1},{-4.42,-79.9},{10.9,-79.1},{23.7,-75.2},
              {34.2,-68.7},{42.2,-60.6},{48.6,-51.2},{54.3,-40},{59.1,-27.5},{
              63.1,-14.6},{67.1,1.29},{71.2,20.7},{74.4,39.3},{77.6,61.1},{80,80}},
              color={0,0,255},
              thickness=0.5),Text(
              extent={{-31,72},{-11,88}},
              textString="27",
              lineColor={0,0,255}),Text(
              extent={{64,-83},{84,-103}},
              textString="4",
              lineColor={0,0,255}),Text(
              extent={{-94,-63},{-74,-83}},
              textString="-4",
              lineColor={0,0,255}),Text(
              extent={{80,-60},{100,-80}},
              lineColor={95,95,95},
              textString="u"),Line(
              points={{0,80},{88,80}},
              color={175,175,175}),Line(
              points={{80,84},{80,-90}},
              color={175,175,175})}),
      Documentation(info="<html>
<p>
This function returns y = cosh(u), with -&infin; &lt; u &lt; &infin;:
</p>

<p>
<img src=\"modelica://Modelica/Resources/Images/Math/cosh.png\">
</p>
</html>"));
  end cosh;

  function tanh "Hyperbolic tangent"
    extends Modelica.Math.Icons.AxisCenter;
    input Real u;
    output Real y;

  external "builtin" y = tanh(u);
    annotation (
      Icon(coordinateSystem(
          preserveAspectRatio=true,
          extent={{-100,-100},{100,100}}), graphics={
          Line(points={{-90,0},{68,0}}, color={192,192,192}),
          Polygon(
            points={{90,0},{68,8},{68,-8},{90,0}},
            lineColor={192,192,192},
            fillColor={192,192,192},
            fillPattern=FillPattern.Solid),
          Line(points={{-80,-80},{-47.8,-78.7},{-35.8,-75.7},{-27.7,-70.6},{-22.1,
                -64.2},{-17.3,-55.9},{-12.5,-44.3},{-7.64,-29.2},{-1.21,-4.82},{
                6.83,26.3},{11.7,42},{16.5,54.2},{21.3,63.1},{26.9,69.9},{34.2,75},
                {45.4,78.4},{72,79.9},{80,80}}),
          Text(
            extent={{-88,72},{-16,24}},
            lineColor={192,192,192},
            textString="tanh")}),
      Diagram(coordinateSystem(
          preserveAspectRatio=true,
          extent={{-100,-100},{100,100}}), graphics={Line(points={{-100,0},{84,0}}, color={95,95,95}),
            Polygon(
              points={{96,0},{80,6},{80,-6},{96,0}},
              lineColor={95,95,95},
              fillColor={95,95,95},
              fillPattern=FillPattern.Solid),Line(
              points={{-80,-80.5},{-47.8,-79.2},{-35.8,-76.2},{-27.7,-71.1},{-22.1,
              -64.7},{-17.3,-56.4},{-12.5,-44.8},{-7.64,-29.7},{-1.21,-5.32},{
              6.83,25.8},{11.7,41.5},{16.5,53.7},{21.3,62.6},{26.9,69.4},{34.2,
              74.5},{45.4,77.9},{72,79.4},{80,79.5}},
              color={0,0,255},
              thickness=0.5),Text(
              extent={{-29,72},{-9,88}},
              textString="1",
              lineColor={0,0,255}),Text(
              extent={{3,-72},{23,-88}},
              textString="-1",
              lineColor={0,0,255}),Text(
              extent={{82,-2},{102,-22}},
              lineColor={95,95,95},
              textString="u"),Line(
              points={{0,80},{88,80}},
              color={175,175,175})}),
      Documentation(info="<html>
<p>
This function returns y = tanh(u), with -&infin; &lt; u &lt; &infin;:
</p>

<p>
<img src=\"modelica://Modelica/Resources/Images/Math/tanh.png\">
</p>
</html>"));
  end tanh;

  function asinh "Inverse of sinh (area hyperbolic sine)"
    extends Modelica.Math.Icons.AxisCenter;
    input Real u;
    output Real y;

  algorithm
    y := Modelica.Math.log(u + sqrt(u*u + 1));
    annotation (
      Icon(coordinateSystem(
          preserveAspectRatio=true,
          extent={{-100,-100},{100,100}}), graphics={
          Line(points={{-90,0},{68,0}}, color={192,192,192}),
          Polygon(
            points={{90,0},{68,8},{68,-8},{90,0}},
            lineColor={192,192,192},
            fillColor={192,192,192},
            fillPattern=FillPattern.Solid),
          Line(points={{-80,-80},{-56.7,-68.4},{-39.8,-56.8},{-26.9,-44.7},{-17.3,
                -32.4},{-9.25,-19},{9.25,19},{17.3,32.4},{26.9,44.7},{39.8,56.8},
                {56.7,68.4},{80,80}}),
          Text(
            extent={{-90,80},{-6,26}},
            lineColor={192,192,192},
            textString="asinh")}),
      Diagram(coordinateSystem(
          preserveAspectRatio=true,
          extent={{-100,-100},{100,100}}), graphics={Line(points={{-100,0},{84,0}}, color={95,95,95}),
            Polygon(
              points={{98,0},{82,6},{82,-6},{98,0}},
              lineColor={95,95,95},
              fillColor={95,95,95},
              fillPattern=FillPattern.Solid),Line(
              points={{-80,-80},{-56.7,-68.4},{-39.8,-56.8},{-26.9,-44.7},{-17.3,
              -32.4},{-9.25,-19},{9.25,19},{17.3,32.4},{26.9,44.7},{39.8,56.8},{
              56.7,68.4},{80,80}},
              color={0,0,255},
              thickness=0.5),Text(
              extent={{-31,72},{-11,88}},
              textString="2.31",
              lineColor={0,0,255}),Text(
              extent={{-35,-88},{-15,-72}},
              textString="-2.31",
              lineColor={0,0,255}),Text(
              extent={{72,-13},{92,-33}},
              textString="5",
              lineColor={0,0,255}),Text(
              extent={{-96,21},{-76,1}},
              textString="-5",
              lineColor={0,0,255}),Text(
              extent={{80,22},{100,2}},
              lineColor={95,95,95},
              textString="u"),Line(
              points={{0,80},{88,80}},
              color={175,175,175}),Line(
              points={{80,86},{80,-12}},
              color={175,175,175})}),
      Documentation(info="<html>
<p>
The function returns the area hyperbolic sine of its
input argument u. This inverse of sinh(..) is unique
and there is no restriction on the input argument u of
asinh(u) (-&infin; &lt; u &lt; &infin;):
</p>

<p>
<img src=\"modelica://Modelica/Resources/Images/Math/asinh.png\">
</p>
</html>"));
  end asinh;

  function exp "Exponential, base e"
    extends Modelica.Math.Icons.AxisCenter;
    input Real u;
    output Real y;

  external "builtin" y = exp(u);
    annotation (
      Icon(coordinateSystem(
          preserveAspectRatio=true,
          extent={{-100,-100},{100,100}}), graphics={
          Line(points={{-90,-80.3976},{68,-80.3976}}, color={192,192,192}),
          Polygon(
            points={{90,-80.3976},{68,-72.3976},{68,-88.3976},{90,-80.3976}},
            lineColor={192,192,192},
            fillColor={192,192,192},
            fillPattern=FillPattern.Solid),
          Line(points={{-80,-80},{-31,-77.9},{-6.03,-74},{10.9,-68.4},{23.7,-61},
                {34.2,-51.6},{43,-40.3},{50.3,-27.8},{56.7,-13.5},{62.3,2.23},{
                67.1,18.6},{72,38.2},{76,57.6},{80,80}}),
          Text(
            extent={{-86,50},{-14,2}},
            lineColor={192,192,192},
            textString="exp")}),
      Diagram(coordinateSystem(
          preserveAspectRatio=true,
          extent={{-100,-100},{100,100}}), graphics={Line(points={{-100,-80.3976},{84,-80.3976}},
            color={95,95,95}),Polygon(
              points={{98,-80.3976},{82,-74.3976},{82,-86.3976},{98,-80.3976}},
              lineColor={95,95,95},
              fillColor={95,95,95},
              fillPattern=FillPattern.Solid),Line(
              points={{-80,-80},{-31,-77.9},{-6.03,-74},{10.9,-68.4},{23.7,-61},{
              34.2,-51.6},{43,-40.3},{50.3,-27.8},{56.7,-13.5},{62.3,2.23},{67.1,
              18.6},{72,38.2},{76,57.6},{80,80}},
              color={0,0,255},
              thickness=0.5),Text(
              extent={{-31,72},{-11,88}},
              textString="20",
              lineColor={0,0,255}),Text(
              extent={{-92,-81},{-72,-101}},
              textString="-3",
              lineColor={0,0,255}),Text(
              extent={{66,-81},{86,-101}},
              textString="3",
              lineColor={0,0,255}),Text(
              extent={{2,-69},{22,-89}},
              textString="1",
              lineColor={0,0,255}),Text(
              extent={{78,-54},{98,-74}},
              lineColor={95,95,95},
              textString="u"),Line(
              points={{0,80},{88,80}},
              color={175,175,175}),Line(
              points={{80,84},{80,-84}},
              color={175,175,175})}),
      Documentation(info="<html>
<p>
This function returns y = exp(u), with -&infin; &lt; u &lt; &infin;:
</p>

<p>
<img src=\"modelica://Modelica/Resources/Images/Math/exp.png\">
</p>
</html>"));
  end exp;

  function log "Natural (base e) logarithm (u shall be > 0)"
    extends Modelica.Math.Icons.AxisLeft;
    input Real u;
    output Real y;

  external "builtin" y = log(u);
    annotation (
      Icon(coordinateSystem(
          preserveAspectRatio=true,
          extent={{-100,-100},{100,100}}), graphics={
          Line(points={{-90,0},{68,0}}, color={192,192,192}),
          Polygon(
            points={{90,0},{68,8},{68,-8},{90,0}},
            lineColor={192,192,192},
            fillColor={192,192,192},
            fillPattern=FillPattern.Solid),
          Line(points={{-80,-80},{-79.2,-50.6},{-78.4,-37},{-77.6,-28},{-76.8,-21.3},
                {-75.2,-11.4},{-72.8,-1.31},{-69.5,8.08},{-64.7,17.9},{-57.5,28},
                {-47,38.1},{-31.8,48.1},{-10.1,58},{22.1,68},{68.7,78.1},{80,80}}),
          Text(
            extent={{-6,-24},{66,-72}},
            lineColor={192,192,192},
            textString="log")}),
      Diagram(coordinateSystem(
          preserveAspectRatio=true,
          extent={{-100,-100},{100,100}}), graphics={Line(points={{-100,0},{84,0}}, color={95,95,95}),
            Polygon(
              points={{100,0},{84,6},{84,-6},{100,0}},
              lineColor={95,95,95},
              fillColor={95,95,95},
              fillPattern=FillPattern.Solid),Line(
              points={{-78,-80},{-77.2,-50.6},{-76.4,-37},{-75.6,-28},{-74.8,-21.3},
              {-73.2,-11.4},{-70.8,-1.31},{-67.5,8.08},{-62.7,17.9},{-55.5,28},{-45,
              38.1},{-29.8,48.1},{-8.1,58},{24.1,68},{70.7,78.1},{82,80}},
              color={0,0,255},
              thickness=0.5),Text(
              extent={{-105,72},{-85,88}},
              textString="3",
              lineColor={0,0,255}),Text(
              extent={{60,-3},{80,-23}},
              textString="20",
              lineColor={0,0,255}),Text(
              extent={{-78,-7},{-58,-27}},
              textString="1",
              lineColor={0,0,255}),Text(
              extent={{84,26},{104,6}},
              lineColor={95,95,95},
              textString="u"),Text(
              extent={{-100,9},{-80,-11}},
              textString="0",
              lineColor={0,0,255}),Line(
              points={{-80,80},{84,80}},
              color={175,175,175}),Line(
              points={{82,82},{82,-6}},
              color={175,175,175})}),
      Documentation(info="<html>
<p>
This function returns y = log(10) (the natural logarithm of u),
with u &gt; 0:
</p>

<p>
<img src=\"modelica://Modelica/Resources/Images/Math/log.png\">
</p>
</html>"));
  end log;

  function log10 "Base 10 logarithm (u shall be > 0)"
    extends Modelica.Math.Icons.AxisLeft;
    input Real u;
    output Real y;

  external "builtin" y = log10(u);
    annotation (
      Icon(coordinateSystem(
          preserveAspectRatio=true,
          extent={{-100,-100},{100,100}}), graphics={
          Line(points={{-90,0},{68,0}}, color={192,192,192}),
          Polygon(
            points={{90,0},{68,8},{68,-8},{90,0}},
            lineColor={192,192,192},
            fillColor={192,192,192},
            fillPattern=FillPattern.Solid),
          Line(points={{-79.8,-80},{-79.2,-50.6},{-78.4,-37},{-77.6,-28},{-76.8,-21.3},
                {-75.2,-11.4},{-72.8,-1.31},{-69.5,8.08},{-64.7,17.9},{-57.5,28},
                {-47,38.1},{-31.8,48.1},{-10.1,58},{22.1,68},{68.7,78.1},{80,80}}),
          Text(
            extent={{-30,-22},{60,-70}},
            lineColor={192,192,192},
            textString="log10")}),
      Diagram(coordinateSystem(
          preserveAspectRatio=true,
          extent={{-100,-100},{100,100}}), graphics={Line(points={{-100,0},{84,0}}, color={95,95,95}),
            Polygon(
              points={{98,0},{82,6},{82,-6},{98,0}},
              lineColor={95,95,95},
              fillColor={95,95,95},
              fillPattern=FillPattern.Solid),Line(
              points={{-77.8,-80},{-77.2,-50.6},{-76.4,-37},{-75.6,-28},{-74.8,-21.3},
              {-73.2,-11.4},{-70.8,-1.31},{-67.5,8.08},{-62.7,17.9},{-55.5,28},{-45,
              38.1},{-29.8,48.1},{-8.1,58},{24.1,68},{70.7,78.1},{82,80}},
              color={0,0,255},
              thickness=0.5),Text(
              extent={{66,-13},{86,-33}},
              textString="20",
              lineColor={0,0,255}),Text(
              extent={{-78,-1},{-58,-21}},
              textString="1",
              lineColor={0,0,255}),Text(
              extent={{-83,62},{-63,78}},
              textString=" 1.3",
              lineColor={0,0,255}),Text(
              extent={{80,24},{100,4}},
              lineColor={95,95,95},
              textString="u"),Text(
              extent={{-100,9},{-80,-11}},
              textString="0",
              lineColor={0,0,255}),Line(
              points={{-80,80},{86,80}},
              color={175,175,175}),Line(
              points={{80,92},{80,-12}},
              color={175,175,175})}),
      Documentation(info="<html>
<p>
This function returns y = log10(u),
with u &gt; 0:
</p>

<p>
<img src=\"modelica://Modelica/Resources/Images/Math/log10.png\">
</p>
</html>"));
  end log10;
  annotation (Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},
            {100,100}}), graphics={Line(points={{-80,0},{-68.7,34.2},{-61.5,53.1},
              {-55.1,66.4},{-49.4,74.6},{-43.8,79.1},{-38.2,79.8},{-32.6,76.6},{
              -26.9,69.7},{-21.3,59.4},{-14.9,44.1},{-6.83,21.2},{10.1,-30.8},{17.3,
              -50.2},{23.7,-64.2},{29.3,-73.1},{35,-78.4},{40.6,-80},{46.2,-77.6},
              {51.9,-71.5},{57.5,-61.9},{63.9,-47.2},{72,-24.8},{80,0}}, color={
              0,0,0}, smooth=Smooth.Bezier)}), Documentation(info="<html>
<p>
This package contains <strong>basic mathematical functions</strong> (such as sin(..)),
as well as functions operating on
<a href=\"modelica://Modelica.Math.Vectors\">vectors</a>,
<a href=\"modelica://Modelica.Math.Matrices\">matrices</a>,
<a href=\"modelica://Modelica.Math.Nonlinear\">nonlinear functions</a>, and
<a href=\"modelica://Modelica.Math.BooleanVectors\">Boolean vectors</a>.
</p>

<h4>Main Authors</h4>
<p><a href=\"http://www.robotic.dlr.de/Martin.Otter/\"><strong>Martin Otter</strong></a>
and <strong>Marcus Baur</strong><br>
Deutsches Zentrum f&uuml;r Luft- und Raumfahrt e.V. (DLR)<br>
Institut f&uuml;r Systemdynamik und Regelungstechnik (DLR-SR)<br>
Forschungszentrum Oberpfaffenhofen<br>
D-82234 Wessling<br>
Germany<br>
email: <a href=\"mailto:Martin.Otter@dlr.de\">Martin.Otter@dlr.de</a>
</p>

<p>
Copyright &copy; 1998-2019, Modelica Association and contributors
</p>
</html>",   revisions="<html>
<ul>
<li><em>August 24, 2016</em>
       by Christian Kral: added wrapAngle</li>
<li><em>October 21, 2002</em>
       by <a href=\"http://www.robotic.dlr.de/Martin.Otter/\">Martin Otter</a>
       and Christian Schweiger:<br>
       Function tempInterpol2 added.</li>
<li><em>Oct. 24, 1999</em>
       by <a href=\"http://www.robotic.dlr.de/Martin.Otter/\">Martin Otter</a>:<br>
       Icons for icon and diagram level introduced.</li>
<li><em>June 30, 1999</em>
       by <a href=\"http://www.robotic.dlr.de/Martin.Otter/\">Martin Otter</a>:<br>
       Realized.</li>
</ul>

</html>"));
  end Math;

  package ComplexMath
  "Library of complex mathematical functions (e.g., sin, cos) and of functions operating on complex vectors and matrices"
    extends Modelica.Icons.Package;

    function 'abs' "Absolute value of complex number"
      extends Modelica.Icons.Function;
      input Complex c "Complex number";
      output Real result "= abs(c)";
    algorithm
      result := (c.re^2 + c.im^2)^0.5; //changed from sqrt
      annotation(Inline=true, Documentation(info="<html>
<p>This function returns the Real absolute of the Complex input, i.e., its length.</p>
</html>"));
    end 'abs';

    function conj "Conjugate of complex number"
      extends Modelica.Icons.Function;
      input Complex c1 "Complex number";
      output Complex c2 "= c1.re - j*c1.im";
    algorithm
      c2 := Complex(c1.re, -c1.im);
      annotation(Inline=true, Documentation(info="<html>
<p>This function returns the Complex conjugate of the Complex input.</p>
</html>"));
    end conj;

    function real "Real part of complex number"
      extends Modelica.Icons.Function;
      input Complex c "Complex number";
      output Real r "= c.re";
    algorithm
      r := c.re;
      annotation(Inline=true, Documentation(info="<html>
<p>This function returns the real part of the Complex input.</p>
</html>"));
    end real;

    function imag "Imaginary part of complex number"
      extends Modelica.Icons.Function;
      input Complex c "Complex number";
      output Real r "= c.im";
    algorithm
      r := c.im;
      annotation(Inline=true, Documentation(info="<html>
<p>This function returns the imaginary part of the Complex input.</p>
</html>"));
    end imag;
    annotation (Documentation(info="<html>
<p>
This package contains <strong>basic mathematical functions</strong>
operating on complex numbers (such as sin(..)),
as well as functions operating on vectors of complex numbers.
</p>

</html>"),   Icon(coordinateSystem(extent={{-100,-100},{100,100}},
            preserveAspectRatio=false), graphics={
          Line(points={{32,-86},{32,88}}, color={175,175,175}),
          Line(points={{-84,2},{88,2}}, color={175,175,175}),
          Line(
            points={{-50,75},{-5,30}}),
          Line(
            points={{-50,30},{-5,75}}),
          Line(
            points={{-50,-30},{-5,-75}}),
          Line(
            points={{-50,-75},{-5,-30}})}));
  end ComplexMath;

  package Utilities
  "Library of utility functions dedicated to scripting (operating on files, streams, strings, system)"
    extends Modelica.Icons.UtilitiesPackage;

    package Files "Functions to work with files and directories"
      extends Modelica.Icons.FunctionsPackage;

    function createDirectory
        "Create directory (if directory already exists, ignore call)"
      extends Modelica.Icons.Function;
      input String directoryName
          "Name of directory to be created (if present, ignore call)";
    //..............................................................
    protected
      function existDirectory
          "Inquire whether directory exists; if present and not a directory, trigger an error"
         extends Modelica.Icons.Function;
         input String directoryName;
         output Boolean exists "true if directory exists";
      protected
         Types.FileType fileType = Modelica.Utilities.Internal.FileSystem.stat(
                                                 directoryName);
      algorithm
         if fileType == Types.FileType.RegularFile or
            fileType == Types.FileType.SpecialFile then
            Streams.error("Directory \"" + directoryName + "\" cannot be created\n" +
                          "because this is an existing file.");
         elseif fileType == Types.FileType.Directory then
            exists :=true;
         else
            exists :=false;
         end if;
         annotation(__ModelicaAssociation_Impure=true);
      end existDirectory;

      function assertCorrectIndex
          "Print error, if index to last essential character in directory is wrong"
         extends Modelica.Icons.Function;
         input Integer index "Index must be > 0";
         input String directoryName "Directory name for error message";
      algorithm
         if index < 1 then
            Streams.error("It is not possible to create the directory\n" +
                          "\"" + directoryName + "\"\n" +
                          "because this directory name is not valid");
         end if;
      end assertCorrectIndex;

    //..............................................................
      String fullName;
      Integer index;
      Integer oldIndex;
      Integer lastIndex;
      Boolean found;
      Boolean finished;
      Integer nDirectories = 0 "Number of directories that need to be generated";
    algorithm
      // Ignore call, if directory exists
      if not existDirectory(directoryName) then
         fullName := Files.fullPathName(directoryName);

         // Remove a trailing "/"
            index :=Strings.length(fullName);
            if Strings.substring(fullName,index,index) == "/" then
               index :=index - 1;
               assertCorrectIndex(index,fullName);
            end if;
            lastIndex := index;
            fullName := Strings.substring(fullName,1,index);

         // Search upper directories until a directory is found that exists
         // ??? check the following while loop later, if also cases such as
         //  "c:/", "c:", "//name" are handled correctly ???
            found := false;
            while not found loop
               oldIndex := index;
               index := Strings.findLast(fullName,"/",startIndex=index);
               if index == 0 then
                  index := oldIndex;
                  found := true;
               else
                  index := index - 1;
                  assertCorrectIndex(index, fullName);
                  found := existDirectory(Strings.substring(fullName,1,index));
               end if;
            end while;
            index := oldIndex;

         // Create directories
            finished := false;
            while not finished loop
               Modelica.Utilities.Internal.FileSystem.mkdir(
                              Strings.substring(fullName,1,index));
               if index >= lastIndex then
                  finished := true;
               elseif index < lastIndex then
                  index := Strings.find(fullName, "/", startIndex=index+2);
                  if index == 0 then
                     index :=lastIndex;
                  end if;
               end if;
            end while;
      end if;

      annotation (__ModelicaAssociation_Impure=true,
    Documentation(info="<html>
<h4>Syntax</h4>
<blockquote><pre>
Files.<strong>createDirectory</strong>(directoryName);
</pre></blockquote>
<h4>Description</h4>
<p>
Creates directory \"directoryName\". If this directory already exists,
the function call is ignored. If several directories in \"directoryName\"
do not exist, all of them are created. For example, assume
that directory \"E:/test1\" exists and that directory
\"E:/test1/test2/test3\" shall be created. In this case
the directories \"test2\" in \"test1\" and \"test3\" in \"test2\"
are created.
</p>
<p>
This function is silent, i.e., it does not print a message.
In case of error (e.g., \"directoryName\" is an existing regular
file), an assert is triggered.
</p>
</html>"));
    end createDirectory;

    function exist "Inquire whether file or directory exists"
      extends Modelica.Icons.Function;
      input String name "Name of file or directory";
      output Boolean result "= true, if file or directory exists";
    algorithm
      result := Modelica.Utilities.Internal.FileSystem.stat(
                              name) > Types.FileType.NoFile;

      annotation (__ModelicaAssociation_Impure=true,
    Documentation(info="<html>
<h4>Syntax</h4>
<blockquote><pre>
result = Files.<strong>exist</strong>(name);
</pre></blockquote>
<h4>Description</h4>
<p>
Returns true, if \"name\" is an existing file or directory.
If this is not the case, the function returns false.
</p>
</html>"));
    end exist;

    function fullPathName "Get full path name of file or directory name"
      extends Modelica.Icons.Function;
      input String name "Absolute or relative file or directory name";
      output String fullName "Full path of 'name'";
    external "C" fullName = ModelicaInternal_fullPathName(name) annotation(Library="ModelicaExternalC");

