      annotation (__ModelicaAssociation_Impure=true,
    Documentation(info="<html>
<h4>Syntax</h4>
<blockquote><pre>
fullName = Files.<strong>fullPathName</strong>(name);
</pre></blockquote>
<h4>Description</h4>
<p>
Returns the full path name of a file or directory \"name\".
</p>
</html>"));
    end fullPathName;

      function loadResource
        "Return the absolute path name of a URI or local file name"
         extends
        Modelica.Utilities.Internal.PartialModelicaServices.ExternalReferences.PartialLoadResource;
         extends ModelicaServices.ExternalReferences.loadResource;
        annotation (
          Documentation(info=
                       "<html>
<h4>Syntax</h4>
<blockquote><pre>
fileReference = Files.<strong>loadResource</strong>(uri);
</pre></blockquote>
<h4>Description</h4>
<p>
The function call \"<code>Files.<strong>loadResource</strong>(uri)</code>\" returns the
<strong>absolute path name</strong> of the file that is either defined by an URI or by a local
path name. With the returned file name it is possible to
access the file with function calls of the C standard library.
If the data or file is stored in a data-base,
this might require copying the resource to a temporary folder and referencing that.
</p>

<p>
The implementation of this function is tool specific. However, at least Modelica URIs
(see \"chapter 13.2.3 External Resources\" of the Modelica Specification),
as well as absolute local file path names are supported.
</p>

<h4>Example</h4>
<blockquote><pre>
  file1 = loadResource(\"modelica://Modelica/Resources/Data/Utilities/Examples_readRealParameters.txt\")
          // file1 is the absolute path name of the file
  file2 = loadResource(\"C:\\\\data\\\\readParameters.txt\")
          file2 = \"C:/data/readParameters.txt\"
</pre></blockquote>
</html>"));
      end loadResource;
        annotation (
    Documentation(info="<html>
<p>
This package contains functions to work with files and directories.
As a general convention of this package, '/' is used as directory
separator both for input and output arguments of all functions.
For example:
</p>
<pre>
   exist(\"Modelica/Mechanics/Rotational.mo\");
</pre>
<p>
The functions provide the mapping to the directory separator of the
underlying operating system. Note, that on Windows system the usage
of '\\' as directory separator would be inconvenient, because this
character is also the escape character in Modelica and C Strings.
</p>
<p>
In the table below an example call to every function is given:
</p>
<table border=1 cellspacing=0 cellpadding=2>
  <tr><th><strong><em>Function/type</em></strong></th><th><strong><em>Description</em></strong></th></tr>
  <tr><td><a href=\"modelica://Modelica.Utilities.Files.list\">list</a>(name)</td>
      <td> List content of file or of directory.</td>
  </tr>
  <tr><td><a href=\"modelica://Modelica.Utilities.Files.copy\">copy</a>(oldName, newName)<br>
          <a href=\"modelica://Modelica.Utilities.Files.copy\">copy</a>(oldName, newName, replace=false)</td>
      <td> Generate a copy of a file or of a directory.</td>
  </tr>
  <tr><td><a href=\"modelica://Modelica.Utilities.Files.move\">move</a>(oldName, newName)<br>
          <a href=\"modelica://Modelica.Utilities.Files.move\">move</a>(oldName, newName, replace=false)</td>
      <td> Move a file or a directory to another place.</td>
  </tr>
  <tr><td><a href=\"modelica://Modelica.Utilities.Files.remove\">remove</a>(name)</td>
      <td> Remove file or directory (ignore call, if it does not exist).</td>
  </tr>
  <tr><td><a href=\"modelica://Modelica.Utilities.Files.removeFile\">removeFile</a>(name)</td>
      <td> Remove file (ignore call, if it does not exist)</td>
  </tr>
  <tr><td><a href=\"modelica://Modelica.Utilities.Files.createDirectory\">createDirectory</a>(name)</td>
      <td> Create directory (if directory already exists, ignore call).</td>
  </tr>
  <tr><td>result = <a href=\"modelica://Modelica.Utilities.Files.exist\">exist</a>(name)</td>
      <td> Inquire whether file or directory exists.</td>
  </tr>
  <tr><td><a href=\"modelica://Modelica.Utilities.Files.assertNew\">assertNew</a>(name,message)</td>
      <td> Trigger an assert, if a file or directory exists.</td>
  </tr>
  <tr><td>fullName = <a href=\"modelica://Modelica.Utilities.Files.fullPathName\">fullPathName</a>(name)</td>
      <td> Get full path name of file or directory name.</td>
  </tr>
  <tr><td>(directory, name, extension) = <a href=\"modelica://Modelica.Utilities.Files.splitPathName\">splitPathName</a>(name)</td>
      <td> Split path name in directory, file name kernel, file name extension.</td>
  </tr>
  <tr><td>fileName = <a href=\"modelica://Modelica.Utilities.Files.temporaryFileName\">temporaryFileName</a>()</td>
      <td> Return arbitrary name of a file that does not exist<br>
           and is in a directory where access rights allow to<br>
           write to this file (useful for temporary output of files).</td>
  </tr>
  <tr><td>fileReference = <a href=\"modelica://Modelica.Utilities.Files.loadResource\">loadResource</a>(uri)</td>
      <td>Return the absolute path name of a URI or local file name.</td>
  </tr>
</table>
</html>"));
    end Files;

    package Streams "Read from files and write to files"
      extends Modelica.Icons.FunctionsPackage;

      function print "Print string to terminal or file"
        extends Modelica.Icons.Function;
        input String string="" "String to be printed";
        input String fileName=""
          "File where to print (empty string is the terminal)"
                     annotation(Dialog(saveSelector(filter="Text files (*.txt)",
                            caption="Text file to store the output of print(..)")));
      external "C" ModelicaInternal_print(string, fileName) annotation(Library="ModelicaExternalC");

        annotation (__ModelicaAssociation_Impure=true, Documentation(info=
                       "<html>
<h4>Syntax</h4>
<blockquote><pre>
Streams.<strong>print</strong>(string);
Streams.<strong>print</strong>(string,fileName);
</pre></blockquote>
<h4>Description</h4>
<p>
Function <strong>print</strong>(..) opens automatically the given file, if
it is not yet open. If the file does not exist, it is created.
If the file does exist, the given string is appended to the file.
If this is not desired, call \"Files.remove(fileName)\" before calling print
(\"remove(..)\" is silent, if the file does not exist).
The Modelica environment may close the file whenever appropriate.
This can be enforced by calling <strong>Streams.close</strong>(fileName).
After every call of \"print(..)\" a \"new line\" is printed automatically.
</p>
<h4>Example</h4>
<blockquote><pre>
  Streams.print(\"x = \" + String(x));
  Streams.print(\"y = \" + String(y));
  Streams.print(\"x = \" + String(y), \"mytestfile.txt\");
</pre></blockquote>
<h4>See also</h4>
<p>
<a href=\"modelica://Modelica.Utilities.Streams\">Streams</a>,
<a href=\"modelica://Modelica.Utilities.Streams.error\">Streams.error</a>,
<a href=\"modelica://ModelicaReference.Operators.'String()'\">ModelicaReference.Operators.'String()'</a>
</p>
</html>"));
      end print;

      function readLine "Read a line of text from a file and return it in a string"
        extends Modelica.Icons.Function;
        input String fileName "Name of the file that shall be read"
                            annotation(Dialog(loadSelector(filter="Text files (*.txt)",
                            caption="Open text file for reading")));
        input Integer lineNumber(min=1) "Number of line to read";
        output String string "Line of text";
        output Boolean endOfFile
          "If true, end-of-file was reached when trying to read line";
       external "C" string = ModelicaInternal_readLine(fileName,lineNumber,endOfFile) annotation(Library="ModelicaExternalC");
        annotation (__ModelicaAssociation_Impure=true, Documentation(info=
                       "<html>
<h4>Syntax</h4>
<blockquote><pre>
(string, endOfFile) = Streams.<strong>readLine</strong>(fileName, lineNumber)
</pre></blockquote>
<h4>Description</h4>
<p>
Function <strong>readLine</strong>(..) opens the given file, reads enough of the
content to get the requested line, and returns the line as a string.
Lines are separated by LF or CR-LF; the returned string does not
contain the line separator. The file might remain open after
the call.
</p>
<p>
If lineNumber > countLines(fileName), an empty string is returned
and endOfFile=true. Otherwise endOfFile=false.
</p>
</html>"));
      end readLine;

      function error "Print error message and cancel all actions - in case of an unrecoverable error"
        extends Modelica.Icons.Function;
        input String string "String to be printed to error message window";
        external "C" ModelicaError(string) annotation(Library="ModelicaExternalC");
        annotation (Documentation(info="<html>
<h4>Syntax</h4>
<blockquote><pre>
Streams.<strong>error</strong>(string);
</pre></blockquote>
<h4>Description</h4>
<p>
In case of an unrecoverable error (i.e., if the solver is unable to recover from the error),
print the string \"string\" as error message and cancel all actions.
This function is semantically equivalent with the built-in function <strong>assert</strong> if called with the (default) <strong>AssertionLevel.error</strong>.
Line breaks are characterized by \"\\n\" in the string.
</p>
<h4>Example</h4>
<blockquote><pre>
  Streams.error(\"x (= \" + String(x) + \")\\nhas to be in the range 0 .. 1\");
</pre></blockquote>
<h4>See also</h4>
<p>
<a href=\"modelica://Modelica.Utilities.Streams\">Streams</a>,
<a href=\"modelica://Modelica.Utilities.Streams.print\">Streams.print</a>,
<a href=\"modelica://ModelicaReference.Operators.'assert()'\">ModelicaReference.Operators.'assert()'</a>
<a href=\"modelica://ModelicaReference.Operators.'String()'\">ModelicaReference.Operators.'String()'</a>
</p>
</html>"));
      end error;

      function readRealMatrix "Read Real matrix from MATLAB MAT file"
        extends Modelica.Icons.Function;
        input String fileName "File where external data is stored" annotation(Dialog(loadSelector(filter="MATLAB MAT files (*.mat)", caption="Open MATLAB MAT file")));
        input String matrixName "Name / identifier of the 2D Real array on the file";
        input Integer nrow "Number of rows of the 2D Real array";
        input Integer ncol "Number of columns of the 2D Real array";
        input Boolean verboseRead = true
          "= true: Print info message; = false: No info message";
        output Real matrix[nrow, ncol] "2D Real array";
        external "C" ModelicaIO_readRealMatrix(fileName, matrixName, matrix, size(matrix, 1), size(matrix, 2), verboseRead)
        annotation(Library={"ModelicaIO", "ModelicaMatIO", "zlib"});
        annotation (Documentation(info=
                       "<html>
<h4>Syntax</h4>
<blockquote><pre>
matrix = Streams.<strong>readRealMatrix</strong>(fileName, matrixName, nrow, ncol, verboseRead)
</pre></blockquote>

<h4>Description</h4>
<p>
Function <strong>readRealMatrix</strong>(..) opens the given MATLAB MAT file
(in format v4, v6, v7, and if HDF is supported in the Modelica tool, also v7.3),
and reads the given matrix from this file. The dimensions of this matrix must first
be inquired with function
<a href=\"modelica://Modelica.Utilities.Streams.readMatrixSize\">readMatrixSize</a>
and passed via arguments nrow and ncol to this function.
</p>

<h4>Example</h4>
<p>
See <a href=\"modelica://Modelica.Utilities.Examples.ReadRealMatrixFromFile\">Examples.ReadRealMatrixFromFile</a>.
</p>

<h4>See also</h4>
<p>
<a href=\"modelica://Modelica.Utilities.Streams.readMatrixSize\">readMatrixSize</a>,
<a href=\"modelica://Modelica.Utilities.Streams.writeRealMatrix\">writeRealMatrix</a>
</p>
</html>"));
      end readRealMatrix;

      function writeRealMatrix "Write Real matrix to a MATLAB MAT file"
        extends Modelica.Icons.Function;
        input String fileName "File where external data is to be stored" annotation(Dialog(saveSelector(filter="MATLAB MAT files (*.mat)", caption="Save MATLAB MAT file")));
        input String matrixName "Name / identifier of the 2D Real array on the file";
        input Real matrix[:,:] "2D Real array";
        input Boolean append = false "Append values to file";
        input String format = "4" "MATLAB MAT file version: \"4\" -> v4, \"6\" -> v6, \"7\" -> v7"
          annotation(choices(choice="4" "MATLAB v4 MAT file",
                             choice="6" "MATLAB v6 MAT file",
                             choice="7" "MATLAB v7 MAT file"));
        output Boolean success "true if successful";
        external "C" success = ModelicaIO_writeRealMatrix(fileName, matrixName, matrix, size(matrix, 1), size(matrix, 2), append, format)
        annotation(Library={"ModelicaIO", "ModelicaMatIO", "zlib"});

        annotation(__ModelicaAssociation_Impure=true, Documentation(info=
                       "<html>

<h4>Syntax</h4>
<blockquote><pre>
success = Streams.<strong>writeRealMatrix</strong>(fileName, matrixName, matrix, append, format)
</pre></blockquote>

<h4>Description</h4>
<p>
Function <strong>writeRealMatrix</strong>(..) writes the given matrix to a new or an existing MATLAB MAT file
(in format v4, v6, v7, and if HDF is supported in the Modelica tool, also v7.3).
If <code>append = false</code> (= default), the file is newly created
(or an existing file is deleted and re-created).
If <code>append = true</code>, the matrix is included in an existing file or if the
file does not yet exists this flag is ignored. If the file exists and
<code>append = true</code>, argument format is ignored.
</p>

<p>
Parameter <strong>format</strong> defines the format in which the values are stored on file.
The following formats are supported:<br>&nbsp;
</p>

<table border=1 cellspacing=0 cellpadding=2>
<tr><td>format = </td><td>Type of format</td></tr>
<tr><td>\"4\"  </td><td>MATLAB MAT version v4</td></tr>
<tr><td>\"6\"  </td><td>MATLAB MAT version v6</td></tr>
<tr><td>\"7\"  </td><td>MATLAB MAT version v7</td></tr>
<tr><td>\"7.3\"</td><td>MATLAB MAT version v7.3<br>
                      (requires HDF support in the Modelica tool)</td></tr>
</table>

<p>
The function returns <code>success = true</code> if the matrix was successfully written
to file. Otherwise, an error message is printed and the function returns with
<code>success = false</code>.
</p>

<h4>Example</h4>
<p>
See <a href=\"modelica://Modelica.Utilities.Examples.WriteRealMatrixToFile\">Examples.WriteRealMatrixToFile</a>.
</p>

<h4>See also</h4>
<p>
<a href=\"modelica://Modelica.Utilities.Streams.readMatrixSize\">readMatrixSize</a>,
<a href=\"modelica://Modelica.Utilities.Streams.readRealMatrix\">readRealMatrix</a>
</p>
</html>"));
      end writeRealMatrix;
      annotation (
        Documentation(info="<html>
<h4>Library content</h4>
<p>
Package <strong>Streams</strong> contains functions to input and output strings
to a message window or on files, as well as reading matrices from file
and writing matrices to file. Note that a string is interpreted
and displayed as html text (e.g., with print(..) or error(..))
if it is enclosed with the Modelica html quotation, e.g.,
</p>
<blockquote><p>
string = \"&lt;html&gt; first line &lt;br&gt; second line &lt;/html&gt;\".
</p></blockquote>
<p>
It is a quality of implementation, whether (a) all tags of html are supported
or only a subset, (b) how html tags are interpreted if the output device
does not allow to display formatted text.
</p>
<p>
In the table below an example call to every function is given:
</p>
<table border=1 cellspacing=0 cellpadding=2>
  <tr><th><strong><em>Function/type</em></strong></th><th><strong><em>Description</em></strong></th></tr>
  <tr><td><a href=\"modelica://Modelica.Utilities.Streams.print\">print</a>(string)<br>
          <a href=\"modelica://Modelica.Utilities.Streams.print\">print</a>(string,fileName)</td>
      <td> Print string \"string\" or vector of strings to message window or on
           file \"fileName\".</td>
  </tr>
  <tr><td>stringVector =
         <a href=\"modelica://Modelica.Utilities.Streams.readFile\">readFile</a>(fileName)</td>
      <td> Read complete text file and return it as a vector of strings.</td>
  </tr>
  <tr><td>(string, endOfFile) =
         <a href=\"modelica://Modelica.Utilities.Streams.readLine\">readLine</a>(fileName, lineNumber)</td>
      <td>Returns from the file the content of line lineNumber.</td>
  </tr>
  <tr><td>lines =
         <a href=\"modelica://Modelica.Utilities.Streams.countLines\">countLines</a>(fileName)</td>
      <td>Returns the number of lines in a file.</td>
  </tr>
  <tr><td><a href=\"modelica://Modelica.Utilities.Streams.error\">error</a>(string)</td>
      <td> Print error message \"string\" to message window
           and cancel all actions</td>
  </tr>
  <tr><td><a href=\"modelica://Modelica.Utilities.Streams.close\">close</a>(fileName)</td>
      <td> Close file if it is still open. Ignore call if
           file is already closed or does not exist. </td>
  </tr>
  <tr><td><a href=\"modelica://Modelica.Utilities.Streams.readMatrixSize\">readMatrixSize</a>(fileName, matrixName)</td>
      <td> Read dimensions of a Real matrix from a MATLAB MAT file. </td></tr>
  <tr><td><a href=\"modelica://Modelica.Utilities.Streams.readRealMatrix\">readRealMatrix</a>(fileName, matrixName, nrow, ncol)</td>
      <td> Read a Real matrix from a MATLAB MAT file. </td></tr>
  <tr><td><a href=\"modelica://Modelica.Utilities.Streams.writeRealMatrix\">writeRealMatrix</a>(fileName, matrixName, matrix, append, format)</td>
      <td> Write Real matrix to a MATLAB MAT file. </td></tr>
</table>
<p>
Use functions <strong>scanXXX</strong> from package
<a href=\"modelica://Modelica.Utilities.Strings\">Strings</a>
to parse a string.
</p>
<p>
If Real, Integer or Boolean values shall be printed
or used in an error message, they have to be first converted
to strings with the builtin operator
<a href=\"modelica://ModelicaReference.Operators.'String()'\">ModelicaReference.Operators.'String()'</a>(...).
Example:
</p>
<pre>
  <strong>if</strong> x &lt; 0 <strong>or</strong> x &gt; 1 <strong>then</strong>
     Streams.error(\"x (= \" + String(x) + \") has to be in the range 0 .. 1\");
  <strong>end if</strong>;
</pre>
</html>"));
    end Streams;

    package Strings "Operations on strings"
      extends Modelica.Icons.FunctionsPackage;

      function length "Return length of string"
        extends Modelica.Icons.Function;
        input String string;
        output Integer result "Number of characters of string";
      external "C" result = ModelicaStrings_length(string) annotation(Library="ModelicaExternalC");
        annotation (Documentation(info="<html>
<h4>Syntax</h4>
<blockquote><pre>
Strings.<strong>length</strong>(string);
</pre></blockquote>
<h4>Description</h4>
<p>
Returns the number of characters of \"string\".
</p>
</html>"));
      end length;

      function substring "Return a substring defined by start and end index"

        extends Modelica.Icons.Function;
        input String string "String from which a substring is inquired";
        input Integer startIndex(min=1)
          "Character position of substring begin (index=1 is first character in string)";
        input Integer endIndex(min=1) "Character position of substring end";
        output String result
          "String containing substring string[startIndex:endIndex]";
      external "C" result=ModelicaStrings_substring(string,startIndex,endIndex) annotation(Library="ModelicaExternalC");
        annotation (Documentation(info="<html>
<h4>Syntax</h4>
<blockquote><pre>
string2 = Strings.<strong>substring</strong>(string, startIndex, endIndex);
</pre></blockquote>
<h4>Description</h4>
<p>
This function returns
the substring from position startIndex
up to and including position endIndex of \"string\" .
</p>
<p>
If index, startIndex, or endIndex are not correct, e.g.,
if endIndex &gt; length(string), an assert is triggered.
</p>
<h4>Example</h4>
<blockquote><pre>
  string1 := \"This is line 111\";
  string2 := Strings.substring(string1,9,12); // string2 = \"line\"
</pre></blockquote>
</html>"));
      end substring;

      function compare "Compare two strings lexicographically"
        extends Modelica.Icons.Function;
        input String string1;
        input String string2;
        input Boolean caseSensitive=true "= false, if case of letters is ignored";
        output Modelica.Utilities.Types.Compare result "Result of comparison";
      external "C" result = ModelicaStrings_compare(string1, string2, caseSensitive) annotation(Library="ModelicaExternalC");
        annotation (Documentation(info="<html>
<h4>Syntax</h4>
<blockquote><pre>
result = Strings.<strong>compare</strong>(string1, string2);
result = Strings.<strong>compare</strong>(string1, string2, caseSensitive=true);
</pre></blockquote>
<h4>Description</h4>
<p>
Compares two strings. If the optional argument caseSensitive=false,
upper case letters are treated as if they would be lower case letters.
The result of the comparison is returned as:
</p>
<pre>
  result = Modelica.Utilities.Types.Compare.Less     // string1 &lt; string2
         = Modelica.Utilities.Types.Compare.Equal    // string1 = string2
         = Modelica.Utilities.Types.Compare.Greater  // string1 &gt; string2
</pre>
<p>
Comparison is with regards to lexicographical order,
e.g., \"a\" &lt; \"b\";
</p>
</html>"));
      end compare;

      function isEqual "Determine whether two strings are identical"
        extends Modelica.Icons.Function;
        input String string1;
        input String string2;
        input Boolean caseSensitive=true
          "= false, if lower and upper case are ignored for the comparison";
        output Boolean identical "True, if string1 is identical to string2";
      algorithm
        identical :=compare(string1, string2, caseSensitive) == Types.Compare.Equal;
        annotation (
      Documentation(info="<html>
<h4>Syntax</h4>
<blockquote><pre>
Strings.<strong>isEqual</strong>(string1, string2);
Strings.<strong>isEqual</strong>(string1, string2, caseSensitive=true);
</pre></blockquote>
<h4>Description</h4>
<p>
Compare whether two strings are identical,
optionally ignoring case.
</p>
</html>"));
      end isEqual;

      function isEmpty
        "Return true if a string is empty (has only white space characters)"
        extends Modelica.Icons.Function;
        input String string;
        output Boolean result "True, if string is empty";
    protected
        Integer nextIndex;
        Integer len;
      algorithm
        nextIndex := Strings.Advanced.skipWhiteSpace(string);
        len := Strings.length(string);
        if len < 1 or nextIndex > len then
          result := true;
        else
          result := false;
        end if;

        annotation (Documentation(info="<html>
<h4>Syntax</h4>
<blockquote><pre>
Strings.<strong>isEmpty</strong>(string);
</pre></blockquote>
<h4>Description</h4>
<p>
Returns true if the string has no characters or if the string consists
only of white space characters. Otherwise, false is returned.
</p>

<h4>Example</h4>
<blockquote><pre>
  isEmpty(\"\");       // returns true
  isEmpty(\"   \");    // returns true
  isEmpty(\"  abc\");  // returns false
  isEmpty(\"a\");      // returns false
</pre></blockquote>
</html>"));
      end isEmpty;

      function find "Find first occurrence of a string within another string"
        extends Modelica.Icons.Function;
        input String string "String that is analyzed";
        input String searchString "String that is searched for in string";
        input Integer startIndex(min=1)=1 "Start search at index startIndex";
        input Boolean caseSensitive=true
          "= false, if lower and upper case are ignored for the search";
         output Integer index
          "Index of the beginning of the first occurrence of 'searchString' within 'string', or zero if not present";
    protected
        Integer lengthSearchString = length(searchString);
        Integer len = lengthSearchString-1;
        Integer i = startIndex;
        Integer i_max = length(string) - lengthSearchString + 1;
      algorithm
        index := 0;
        while i <= i_max loop
           if isEqual(substring(string,i,i+len),
                      searchString, caseSensitive) then
              index := i;
              i := i_max + 1;
           else
              i := i+1;
           end if;
        end while;
        annotation (
      Documentation(info="<html>
<h4>Syntax</h4>
<blockquote><pre>
index = Strings.<strong>find</strong>(string, searchString);
index = Strings.<strong>find</strong>(string, searchString, startIndex=1,
                     caseSensitive=true);
</pre></blockquote>
<h4>Description</h4>
<p>
Finds first occurrence of \"searchString\" within \"string\"
and return the corresponding index.
Start search at index \"startIndex\" (default = 1).
If the optional argument \"caseSensitive\" is false, lower
and upper case are ignored for the search.
If \"searchString\" is not found, a value of \"0\" is returned.
</p>
</html>"));
      end find;

      function findLast "Find last occurrence of a string within another string"
        extends Modelica.Icons.Function;
        input String string "String that is analyzed";
        input String searchString "String that is searched for in string";
        input Integer startIndex(min=0)=0
          "Start search at index startIndex. If startIndex = 0, start at length(string)";
        input Boolean caseSensitive=true
          "= false, if lower and upper case are ignored for the search";
        output Integer index
          "Index of the beginning of the last occurrence of 'searchString' within 'string', or zero if not present";
    protected
        Integer lenString = length(string);
        Integer lenSearchString = length(searchString);
        Integer iMax=lenString - lenSearchString + 1;
        Integer i;
      algorithm
        i := if startIndex == 0 or startIndex > iMax then iMax else startIndex;
        index := 0;
        while i >= 1 loop
           if isEqual(substring(string,i,i+lenSearchString-1),
                      searchString, caseSensitive) then
              index := i;
              i := 0;
           else
              i := i-1;
           end if;
        end while;
        annotation (
      Documentation(info="<html>
<h4>Syntax</h4>
<blockquote><pre>
index = Strings.<strong>findLast</strong>(string, searchString);
index = Strings.<strong>findLast</strong>(string, searchString,
                         startIndex=length(string), caseSensitive=true,
</pre></blockquote>
<h4>Description</h4>
<p>
Finds first occurrence of \"searchString\" within \"string\"
when searching from the last character of \"string\"
backwards, and return the corresponding index.
Start search at index \"startIndex\" (default = 0;
if startIndex = 0, search starts at length(string)).
If the optional argument \"caseSensitive\" is false, lower
and upper case are ignored for the search.
If \"searchString\" is not found, a value of \"0\" is returned.
</p>
</html>"));
      end findLast;

      package Advanced "Advanced scanning functions"
        extends Modelica.Icons.FunctionsPackage;

        function scanReal "Scan a signed real number"
          extends Modelica.Icons.Function;
          input String string;
          input Integer startIndex(min=1)=1 "Index where scanning starts";
          input Boolean unsigned=false
            "= true, if number shall not start with '+' or '-'";
          output Integer nextIndex
            "Index after the found token (success=true) or index at which scanning failed (success=false)";
          output Real number "Value of Real number";
          external "C" ModelicaStrings_scanReal(string, startIndex, unsigned, nextIndex, number) annotation(Library="ModelicaExternalC");
          annotation (Documentation(info="<html>
<h4>Syntax</h4>
<blockquote><pre>
(nextIndex, realNumber) = <strong>scanReal</strong>(string, startIndex=1, unsigned=false);
</pre></blockquote>
<h4>Description</h4>
<p>
Starts scanning of \"string\" at position \"startIndex\".
First skips white space and scans afterwards a number
of type Real with an optional sign according to the Modelica grammar:
</p>
<pre>
    real     ::= [sign] unsigned [fraction] [exponent]
    sign     ::= '+' | '-'
    unsigned ::= digit [unsigned]
    fraction ::= '.' [unsigned]
    exponent ::= ('e' | 'E') [sign] unsigned
    digit    ::= '0'|'1'|'2'|'3'|'4'|'5'|'6'|'7'|'8'|'9'
</pre>
<p>
If successful, the function returns nextIndex = index of character
directly after the found real number, as well as the value
in the second output argument.
</p>
<p>
If not successful, on return nextIndex = startIndex and
the second output argument is zero.
</p>
<p>
If the optional argument \"unsigned\" is <strong>true</strong>, the number
shall not start with '+' or '-'. The default of \"unsigned\" is <strong>false</strong>.
</p>
<h4>See also</h4>
<a href=\"modelica://Modelica.Utilities.Strings.Advanced\">Strings.Advanced</a>.
</html>"));
        end scanReal;

        function skipWhiteSpace "Scan white space"
          extends Modelica.Icons.Function;
          input String string;
          input Integer startIndex(min=1)=1;
          output Integer nextIndex;
          external "C" nextIndex = ModelicaStrings_skipWhiteSpace(string, startIndex) annotation(Library="ModelicaExternalC");
          annotation (Documentation(info="<html>
<h4>Syntax</h4>
<blockquote><pre>
nextIndex = <strong>skipWhiteSpace</strong>(string, startIndex);
</pre></blockquote>
<h4>Description</h4>
<p>
Starts scanning of \"string\" at position \"startIndex\" and
skips white space. The function returns nextIndex = index of character
of the first non white space character.
</p>
<h4>See also</h4>
<a href=\"modelica://Modelica.Utilities.Strings.Advanced\">Strings.Advanced</a>.
</html>"));
        end skipWhiteSpace;
        annotation (Documentation(info="<html>
<h4>Library content</h4>
<p>
Package <strong>Strings.Advanced</strong> contains basic scanning
functions. These functions should be <strong>not called</strong> directly, because
it is much simpler to utilize the higher level functions \"Strings.scanXXX\".
The functions of the \"Strings.Advanced\" library provide
the basic interface in order to implement the higher level
functions in package \"Strings\".
</p>
<p>
Library \"Advanced\" provides the following functions:
</p>
<pre>
  (nextIndex, realNumber)    = <a href=\"modelica://Modelica.Utilities.Strings.Advanced.scanReal\">scanReal</a>        (string, startIndex, unsigned=false);
  (nextIndex, integerNumber) = <a href=\"modelica://Modelica.Utilities.Strings.Advanced.scanInteger\">scanInteger</a>     (string, startIndex, unsigned=false);
  (nextIndex, string2)       = <a href=\"modelica://Modelica.Utilities.Strings.Advanced.scanString\">scanString</a>      (string, startIndex);
  (nextIndex, identifier)    = <a href=\"modelica://Modelica.Utilities.Strings.Advanced.scanIdentifier\">scanIdentifier</a>  (string, startIndex);
   nextIndex                 = <a href=\"modelica://Modelica.Utilities.Strings.Advanced.skipWhiteSpace\">skipWhiteSpace</a>  (string, startIndex);
   nextIndex                 = <a href=\"modelica://Modelica.Utilities.Strings.Advanced.skipLineComments\">skipLineComments</a>(string, startIndex);
</pre>
<p>
All functions perform the following actions:
</p>
<ol>
<li> Scanning starts at character position \"startIndex\" of
     \"string\" (startIndex has a default of 1).</li>
<li> First, white space is skipped, such as blanks (\" \"), tabs (\"\\t\"), or newline (\"\\n\")</li>
<li> Afterwards, the required token is scanned.</li>
<li> If successful, on return nextIndex = index of character
     directly after the found token and the token value is returned
     as second output argument.<br>
     If not successful, on return nextIndex = startIndex.
     </li>
</ol>
<p>
The following additional rules apply for the scanning:
</p>
<ul>
<li> Function <a href=\"modelica://Modelica.Utilities.Strings.Advanced.scanReal\">scanReal</a>:<br>
     Scans a full number including one optional leading \"+\" or \"-\" (if unsigned=false)
     according to the Modelica grammar. For example, \"+1.23e-5\", \"0.123\" are
     Real numbers, but \".1\" is not.
     Note, an Integer number, such as \"123\" is also treated as a Real number.<br>&nbsp;</li>
<li> Function <a href=\"modelica://Modelica.Utilities.Strings.Advanced.scanInteger\">scanInteger</a>:<br>
     Scans an Integer number including one optional leading \"+\"
     or \"-\" (if unsigned=false) according to the Modelica (and C/C++) grammar.
     For example, \"+123\", \"20\" are Integer numbers.
     Note, a Real number, such as \"123.4\" is not an Integer and
     scanInteger returns nextIndex = startIndex.<br>&nbsp;</li>
<li> Function <a href=\"modelica://Modelica.Utilities.Strings.Advanced.scanString\">scanString</a>:<br>
     Scans a String according to the Modelica (and C/C++) grammar, e.g.,
     \"This is a \"string\"\" is a valid string token.<br>&nbsp;</li>
<li> Function <a href=\"modelica://Modelica.Utilities.Strings.Advanced.scanIdentifier\">scanIdentifier</a>:<br>
     Scans a Modelica identifier, i.e., the identifier starts either
     with a letter, followed by letters, digits or \"_\".
     For example, \"w_rel\", \"T12\".<br>&nbsp;</li>
<li> Function <a href=\"modelica://Modelica.Utilities.Strings.Advanced.skipLineComments\">skipLineComments</a><br>
     Skips white space and Modelica (C/C++) line comments iteratively.
     A line comment starts with \"//\" and ends either with an
     end-of-line (\"\\n\") or the end of the \"string\".</li>
</ul>
</html>"));
      end Advanced;
      annotation (
        Documentation(info="<html>
<h4>Library content</h4>
<p>
Package <strong>Strings</strong> contains functions to manipulate strings.
</p>
<p>
In the table below an example
call to every function is given using the <strong>default</strong> options.
</p>
<table border=1 cellspacing=0 cellpadding=2>
  <tr><th><strong><em>Function</em></strong></th><th><strong><em>Description</em></strong></th></tr>
  <tr><td>len = <a href=\"modelica://Modelica.Utilities.Strings.length\">length</a>(string)</td>
      <td>Returns length of string</td></tr>
  <tr><td>string2 = <a href=\"modelica://Modelica.Utilities.Strings.substring\">substring</a>(string1,startIndex,endIndex)
       </td>
      <td>Returns a substring defined by start and end index</td></tr>
  <tr><td>result = <a href=\"modelica://Modelica.Utilities.Strings.repeat\">repeat</a>(n)<br>
 result = <a href=\"modelica://Modelica.Utilities.Strings.repeat\">repeat</a>(n,string)</td>
      <td>Repeat a blank or a string n times.</td></tr>
  <tr><td>result = <a href=\"modelica://Modelica.Utilities.Strings.compare\">compare</a>(string1, string2)</td>
      <td>Compares two substrings with regards to alphabetical order</td></tr>
  <tr><td>identical =
<a href=\"modelica://Modelica.Utilities.Strings.isEqual\">isEqual</a>(string1,string2)</td>
      <td>Determine whether two strings are identical</td></tr>
  <tr><td>result = <a href=\"modelica://Modelica.Utilities.Strings.count\">count</a>(string,searchString)</td>
      <td>Count the number of occurrences of a string</td></tr>
  <tr>
<td>index = <a href=\"modelica://Modelica.Utilities.Strings.find\">find</a>(string,searchString)</td>
      <td>Find first occurrence of a string in another string</td></tr>
<tr>
<td>index = <a href=\"modelica://Modelica.Utilities.Strings.findLast\">findLast</a>(string,searchString)</td>
      <td>Find last occurrence of a string in another string</td></tr>
  <tr><td>string2 = <a href=\"modelica://Modelica.Utilities.Strings.replace\">replace</a>(string,searchString,replaceString)</td>
      <td>Replace one or all occurrences of a string</td></tr>
  <tr><td>stringVector2 = <a href=\"modelica://Modelica.Utilities.Strings.sort\">sort</a>(stringVector1)</td>
      <td>Sort vector of strings in alphabetic order</td></tr>
  <tr><td>hash = <a href=\"modelica://Modelica.Utilities.Strings.hashString\">hashString</a>(string)</td>
      <td>Create a hash value of a string</td></tr>
  <tr><td>(token, index) = <a href=\"modelica://Modelica.Utilities.Strings.scanToken\">scanToken</a>(string,startIndex)</td>
      <td>Scan for a token (Real/Integer/Boolean/String/Identifier/Delimiter/NoToken)</td></tr>
  <tr><td>(number, index) = <a href=\"modelica://Modelica.Utilities.Strings.scanReal\">scanReal</a>(string,startIndex)</td>
      <td>Scan for a Real constant</td></tr>
  <tr><td>(number, index) = <a href=\"modelica://Modelica.Utilities.Strings.scanInteger\">scanInteger</a>(string,startIndex)</td>
      <td>Scan for an Integer constant</td></tr>
  <tr><td>(boolean, index) = <a href=\"modelica://Modelica.Utilities.Strings.scanBoolean\">scanBoolean</a>(string,startIndex)</td>
      <td>Scan for a Boolean constant</td></tr>
  <tr><td>(string2, index) = <a href=\"modelica://Modelica.Utilities.Strings.scanString\">scanString</a>(string,startIndex)</td>
      <td>Scan for a String constant</td></tr>
  <tr><td>(identifier, index) = <a href=\"modelica://Modelica.Utilities.Strings.scanIdentifier\">scanIdentifier</a>(string,startIndex)</td>
      <td>Scan for an identifier</td></tr>
  <tr><td>(delimiter, index) = <a href=\"modelica://Modelica.Utilities.Strings.scanDelimiter\">scanDelimiter</a>(string,startIndex)</td>
      <td>Scan for delimiters</td></tr>
  <tr><td><a href=\"modelica://Modelica.Utilities.Strings.scanNoToken\">scanNoToken</a>(string,startIndex)</td>
      <td>Check that remaining part of string consists solely of<br>
          white space or line comments (\"// ...\\n\").</td></tr>
  <tr><td><a href=\"modelica://Modelica.Utilities.Strings.syntaxError\">syntaxError</a>(string,index,message)</td>
      <td> Print a \"syntax error message\" as well as a string and the<br>
           index at which scanning detected an error</td></tr>
</table>
<p>
The functions \"compare\", \"isEqual\", \"count\", \"find\", \"findLast\", \"replace\", \"sort\"
have the optional
input argument <strong>caseSensitive</strong> with default <strong>true</strong>.
If <strong>false</strong>, the operation is carried out without taking
into account whether a character is upper or lower case.
</p>
</html>"));
    end Strings;

    package Types "Type definitions used in package Modelica.Utilities"
      extends Modelica.Icons.TypesPackage;

      type Compare = enumeration(
        Less   "String 1 is lexicographically less than string 2",
        Equal   "String 1 is identical to string 2",
        Greater   "String 1 is lexicographically greater than string 2")
        "Enumeration defining comparison of two strings";

      type FileType = enumeration(
        NoFile   "No file exists",
        RegularFile   "Regular file",
        Directory   "Directory",
        SpecialFile   "Special file (pipe, FIFO, device, etc.)")
        "Enumeration defining the type of a file";
      annotation (Documentation(info="<html>
<p>
This package contains type definitions used in Modelica.Utilities.
</p>

</html>"));
    end Types;

    package Internal
    "Internal components that a user should usually not directly utilize"
      extends Modelica.Icons.InternalPackage;

    partial package PartialModelicaServices
        "Interfaces of components requiring a tool specific implementation"
        extends Modelica.Icons.InternalPackage;
      package Animation "Models and functions for 3-dim. animation"
        extends Modelica.Icons.Package;
      partial model PartialShape "Interface for 3D animation of elementary shapes"

            import SI = Modelica.SIunits;
            import Modelica.Mechanics.MultiBody.Frames;
            import Modelica.Mechanics.MultiBody.Types;

        parameter Types.ShapeType shapeType="box"
              "Type of shape (box, sphere, cylinder, pipecylinder, cone, pipe, beam, gearwheel, spring, <external shape>)";
        input Frames.Orientation R=Frames.nullRotation()
              "Orientation object to rotate the world frame into the object frame"
                                                                                annotation(Dialog);
        input SI.Position r[3]={0,0,0}
              "Position vector from origin of world frame to origin of object frame, resolved in world frame"
                                                                                                          annotation(Dialog);
        input SI.Position r_shape[3]={0,0,0}
              "Position vector from origin of object frame to shape origin, resolved in object frame"
                                                                                                  annotation(Dialog);
        input Real lengthDirection[3](each final unit="1")={1,0,0}
              "Vector in length direction, resolved in object frame"
                                                                  annotation(Dialog);
        input Real widthDirection[3](each final unit="1")={0,1,0}
              "Vector in width direction, resolved in object frame"
                                                                 annotation(Dialog);
        input SI.Length length=0 "Length of visual object" annotation(Dialog);
        input SI.Length width=0 "Width of visual object" annotation(Dialog);
        input SI.Length height=0 "Height of visual object" annotation(Dialog);
        input Types.ShapeExtra extra=0.0
              "Additional size data for some of the shape types" annotation(Dialog);
        input Real color[3]={255,0,0} "Color of shape" annotation(Dialog(colorSelector=true));
        input Types.SpecularCoefficient specularCoefficient = 0.7
              "Reflection of ambient light (= 0: light is completely absorbed)"
                                                                            annotation(Dialog);
        annotation (
          Documentation(info="<html>

<p>
This model is documented at
<a href=\"modelica://Modelica.Mechanics.MultiBody.Visualizers.Advanced.Shape\">Modelica.Mechanics.MultiBody.Visualizers.Advanced.Shape</a>.
</p>

</html>"));

      end PartialShape;

        model PartialSurface "Interface for 3D animation of surfaces"

            import Modelica.Mechanics.MultiBody.Frames;
            import Modelica.Mechanics.MultiBody.Types;

          input Frames.Orientation R=Frames.nullRotation()
              "Orientation object to rotate the world frame into the surface frame"
            annotation(Dialog(group="Surface frame"));
          input Modelica.SIunits.Position r_0[3]={0,0,0}
              "Position vector from origin of world frame to origin of surface frame, resolved in world frame"
            annotation(Dialog(group="Surface frame"));

          parameter Integer nu=2 "Number of points in u-Dimension" annotation(Dialog(group="Surface properties"));
          parameter Integer nv=2 "Number of points in v-Dimension" annotation(Dialog(group="Surface properties"));
          replaceable function surfaceCharacteristic =
             Modelica.Mechanics.MultiBody.Interfaces.partialSurfaceCharacteristic
              "Function defining the surface characteristic"
                  annotation(choicesAllMatching=true,Dialog(group="Surface properties"));

          parameter Boolean wireframe=false
              "= true: 3D model will be displayed without faces"
            annotation (Dialog(group="Material properties"),choices(checkBox=true));
          parameter Boolean multiColoredSurface=false
              "= true: Color is defined for each surface point"
              annotation(Dialog(group="Material properties"),choices(checkBox=true));
          input Real color[3]={255,0,0} "Color of surface" annotation(Dialog(colorSelector=true,group="Material properties", enable=not multiColoredSurface));
          input Types.SpecularCoefficient specularCoefficient = 0.7
              "Reflection of ambient light (= 0: light is completely absorbed)"
                                                                              annotation(Dialog(group="Material properties"));
          input Real transparency=0
              "Transparency of shape: 0 (= opaque) ... 1 (= fully transparent)"
                                       annotation(Dialog(group="Material properties"));
          annotation (Documentation(info="<html>
<p>
This model is documented at
<a href=\"modelica://Modelica.Mechanics.MultiBody.Visualizers.Advanced.Surface\">Modelica.Mechanics.MultiBody.Visualizers.Advanced.Surface</a>.
</p>

</html>"));
        end PartialSurface;
      end Animation;

      package ExternalReferences "Functions to access external resources"
        extends Modelica.Icons.InternalPackage;
        partial function PartialLoadResource
            "Interface for tool specific function to return the absolute path name of a URI or local file name"
          extends Modelica.Icons.Function;
          input String uri "URI or local file name";
          output String fileReference "Absolute path name of file";
          annotation (Documentation(info="<html>
<p>
This partial function defines the function interface of a tool-specific implementation
in package ModelicaServices. The interface is documented at
<a href=\"modelica://Modelica.Utilities.Files.loadResource\">Modelica.Utilities.Internal.FileSystem.loadResource</a>.
</p>

</html>"));
        end PartialLoadResource;
      end ExternalReferences;

      package System "System dependent functions"
        extends Modelica.Icons.InternalPackage;
        partial function exitBase "Interface for tool specific function to terminate the execution of the Modelica environment"
          extends Modelica.Icons.Function;
          input Integer status=0 "Result to be returned by environment (0 means success)";
          annotation (Documentation(info="<html>
<p>
This partial function defines the function interface of a tool-specific implementation
in package ModelicaServices.
</p>
</html>"));
        end exitBase;
      end System;
        annotation (Documentation(info="<html>

<p>
This package contains interfaces of a set of functions and models used in the
Modelica Standard Library that requires a <strong>tool specific implementation</strong>.
There is an associated package called <strong>ModelicaServices</strong>. A tool vendor
should provide a proper implementation of this library for the corresponding
tool. The default implementation is \"do nothing\".
In the Modelica Standard Library, the models and functions of ModelicaServices
are used.
</p>
</html>"));
    end PartialModelicaServices;

    package FileSystem
      "Internal package with external functions as interface to the file system"
     extends Modelica.Icons.InternalPackage;

      function mkdir "Make directory (POSIX: 'mkdir')"
        extends Modelica.Icons.Function;
        input String directoryName "Make a new directory";
      external "C" ModelicaInternal_mkdir(directoryName) annotation(Library="ModelicaExternalC");
      annotation(__ModelicaAssociation_Impure=true);
      end mkdir;

      function stat "Inquire file information (POSIX function 'stat')"
        extends Modelica.Icons.Function;
        input String name "Name of file, directory, pipe etc.";
        output Types.FileType fileType "Type of file";
      external "C" fileType = ModelicaInternal_stat(name) annotation(Library="ModelicaExternalC");
      annotation(__ModelicaAssociation_Impure=true);
      end stat;
      annotation (
    Documentation(info="<html>
<p>
Package <strong>Internal.FileSystem</strong> is an internal package that contains
low level functions as interface to the file system.
These functions should not be called directly in a scripting
environment since more convenient functions are provided
in packages Files and Systems.
</p>
<p>
Note, the functions in this package are direct interfaces to
functions of POSIX and of the standard C library. Errors
occurring in these functions are treated by triggering
a Modelica assert. Therefore, the functions in this package
return only for a successful operation. Furthermore, the
representation of a string is hidden by this interface,
especially if the operating system supports Unicode characters.
</p>
</html>"));
    end FileSystem;
    end Internal;
      annotation (
  Documentation(info="<html>
<p>
This package contains Modelica <strong>functions</strong> that are
especially suited for <strong>scripting</strong>. The functions might
be used to work with strings, read data from file, write data
to file or copy, move and remove files.
</p>
<p>
For an introduction, have especially a look at:
</p>
<ul>
<li> <a href=\"modelica://Modelica.Utilities.UsersGuide\">Modelica.Utilities.User's Guide</a>
     discusses the most important aspects of this library.</li>
<li> <a href=\"modelica://Modelica.Utilities.Examples\">Modelica.Utilities.Examples</a>
     contains examples that demonstrate the usage of this library.</li>
</ul>
<p>
The following main sublibraries are available:
</p>
<ul>
<li> <a href=\"modelica://Modelica.Utilities.Files\">Files</a>
     provides functions to operate on files and directories, e.g.,
     to copy, move, remove files.</li>
<li> <a href=\"modelica://Modelica.Utilities.Streams\">Streams</a>
     provides functions to read from files and write to files.</li>
<li> <a href=\"modelica://Modelica.Utilities.Strings\">Strings</a>
     provides functions to operate on strings. E.g.
     substring, find, replace, sort, scanToken.</li>
<li> <a href=\"modelica://Modelica.Utilities.System\">System</a>
     provides functions to interact with the environment.
     E.g., get or set the working directory or environment
     variables and to send a command to the default shell.</li>
</ul>

<p>
Copyright &copy; 1998-2019, Modelica Association and contributors
</p>
</html>"));
  end Utilities;

  package Constants
  "Library of mathematical constants and constants of nature (e.g., pi, eps, R, sigma)"
    import SI = Modelica.SIunits;
    import NonSI = Modelica.SIunits.Conversions.NonSIunits;
    extends Modelica.Icons.Package;

    final constant Real pi=2*Modelica.Math.asin(1.0);

    final constant Real eps=ModelicaServices.Machine.eps
      "Biggest number such that 1.0 + eps = 1.0";

    final constant Real small=ModelicaServices.Machine.small
      "Smallest number such that small and -small are representable on the machine";

    final constant Real inf=ModelicaServices.Machine.inf
      "Biggest Real number such that inf and -inf are representable on the machine";

    final constant SI.Acceleration g_n=9.80665
      "Standard acceleration of gravity on earth";

    final constant Real R(final unit="J/(mol.K)") = 8.3144598
      "Molar gas constant (previous value: 8.314472)";

    final constant Real sigma(final unit="W/(m2.K4)") = 5.670367e-8
      "Stefan-Boltzmann constant (previous value: 5.670400e-8)";

    final constant NonSI.Temperature_degC T_zero=-273.15
      "Absolute zero temperature";
    annotation (
      Documentation(info="<html>
<p>
This package provides often needed constants from mathematics, machine
dependent constants and constants from nature. The latter constants
(name, value, description) are from the following source:
</p>

<dl>
<dt>Peter J. Mohr, David B. Newell, and Barry N. Taylor:</dt>
<dd><strong>CODATA Recommended Values of the Fundamental Physical Constants: 2014</strong>.
<a href= \"http://dx.doi.org/10.5281/zenodo.22826\">http://dx.doi.org/10.5281/zenodo.22826</a>, 2015. See also <a href=
\"http://physics.nist.gov/cuu/Constants/index.html\">http://physics.nist.gov/cuu/Constants/index.html</a></dd>
</dl>

<p>CODATA is the Committee on Data for Science and Technology.</p>

<dl>
<dt><strong>Main Author:</strong></dt>
<dd><a href=\"http://www.robotic.dlr.de/Martin.Otter/\">Martin Otter</a><br>
    Deutsches Zentrum f&uuml;r Luft und Raumfahrt e. V. (DLR)<br>
    Oberpfaffenhofen<br>
    Postfach 1116<br>
    D-82230 We&szlig;ling<br>
    email: <a href=\"mailto:Martin.Otter@dlr.de\">Martin.Otter@dlr.de</a></dd>
</dl>

<p>
Copyright &copy; 1998-2019, Modelica Association and contributors
</p>
</html>",   revisions="<html>
<ul>
<li><em>Nov 4, 2015</em>
       by Thomas Beutlich:<br>
       Constants updated according to 2014 CODATA values.</li>
<li><em>Nov 8, 2004</em>
       by Christian Schweiger:<br>
       Constants updated according to 2002 CODATA values.</li>
<li><em>Dec 9, 1999</em>
       by <a href=\"http://www.robotic.dlr.de/Martin.Otter/\">Martin Otter</a>:<br>
       Constants updated according to 1998 CODATA values. Using names, values
       and description text from this source. Included magnetic and
       electric constant.</li>
<li><em>Sep 18, 1999</em>
       by <a href=\"http://www.robotic.dlr.de/Martin.Otter/\">Martin Otter</a>:<br>
       Constants eps, inf, small introduced.</li>
<li><em>Nov 15, 1997</em>
       by <a href=\"http://www.robotic.dlr.de/Martin.Otter/\">Martin Otter</a>:<br>
       Realized.</li>
</ul>
</html>"),
      Icon(coordinateSystem(extent={{-100.0,-100.0},{100.0,100.0}}), graphics={
        Polygon(
          origin={-9.2597,25.6673},
          fillColor={102,102,102},
          pattern=LinePattern.None,
          fillPattern=FillPattern.Solid,
          points={{48.017,11.336},{48.017,11.336},{10.766,11.336},{-25.684,10.95},{-34.944,-15.111},{-34.944,-15.111},{-32.298,-15.244},{-32.298,-15.244},{-22.112,0.168},{11.292,0.234},{48.267,-0.097},{48.267,-0.097}},
          smooth=Smooth.Bezier),
        Polygon(
          origin={-19.9923,-8.3993},
          fillColor={102,102,102},
          pattern=LinePattern.None,
          fillPattern=FillPattern.Solid,
          points={{3.239,37.343},{3.305,37.343},{-0.399,2.683},{-16.936,-20.071},{-7.808,-28.604},{6.811,-22.519},{9.986,37.145},{9.986,37.145}},
          smooth=Smooth.Bezier),
        Polygon(
          origin={23.753,-11.5422},
          fillColor={102,102,102},
          pattern=LinePattern.None,
          fillPattern=FillPattern.Solid,
          points={{-10.873,41.478},{-10.873,41.478},{-14.048,-4.162},{-9.352,-24.8},{7.912,-24.469},{16.247,0.27},{16.247,0.27},{13.336,0.071},{13.336,0.071},{7.515,-9.983},{-3.134,-7.271},{-2.671,41.214},{-2.671,41.214}},
          smooth=Smooth.Bezier)}));
  end Constants;

  package Icons "Library of icons"
    extends Icons.Package;

    partial package ExamplesPackage
      "Icon for packages containing runnable examples"
      extends Modelica.Icons.Package;
      annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                -100},{100,100}}), graphics={
            Polygon(
              origin={8.0,14.0},
              lineColor={78,138,73},
              fillColor={78,138,73},
              pattern=LinePattern.None,
              fillPattern=FillPattern.Solid,
              points={{-58.0,46.0},{42.0,-14.0},{-58.0,-74.0},{-58.0,46.0}})}), Documentation(info="<html>
<p>This icon indicates a package that contains executable examples.</p>
</html>"));
    end ExamplesPackage;

    partial model Example "Icon for runnable examples"

      annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,100}}), graphics={
            Ellipse(lineColor = {75,138,73},
                    fillColor={255,255,255},
                    fillPattern = FillPattern.Solid,
                    extent = {{-100,-100},{100,100}}),
            Polygon(lineColor = {0,0,255},
                    fillColor = {75,138,73},
                    pattern = LinePattern.None,
                    fillPattern = FillPattern.Solid,
                    points = {{-36,60},{64,0},{-36,-60},{-36,60}})}), Documentation(info="<html>
<p>This icon indicates an example. The play button suggests that the example can be executed.</p>
</html>"));
    end Example;

    partial package Package "Icon for standard packages"

      annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,100}}), graphics={
            Rectangle(
              lineColor={200,200,200},
              fillColor={248,248,248},
              fillPattern=FillPattern.HorizontalCylinder,
              extent={{-100.0,-100.0},{100.0,100.0}},
              radius=25.0),
            Rectangle(
              lineColor={128,128,128},
              extent={{-100.0,-100.0},{100.0,100.0}},
              radius=25.0)}), Documentation(info="<html>
<p>Standard package icon.</p>
</html>"));
    end Package;

    partial package BasesPackage "Icon for packages containing base classes"
      extends Modelica.Icons.Package;
      annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                -100},{100,100}}), graphics={
            Ellipse(
              extent={{-30.0,-30.0},{30.0,30.0}},
              lineColor={128,128,128},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid)}),
                                Documentation(info="<html>
<p>This icon shall be used for a package/library that contains base models and classes, respectively.</p>
</html>"));
    end BasesPackage;

    partial package VariantsPackage "Icon for package containing variants"
      extends Modelica.Icons.Package;
      annotation (Icon(coordinateSystem(preserveAspectRatio=true,  extent={{-100,-100},
                {100,100}}), graphics={
            Ellipse(
              origin={10.0,10.0},
              fillColor={76,76,76},
              pattern=LinePattern.None,
              fillPattern=FillPattern.Solid,
              extent={{-80.0,-80.0},{-20.0,-20.0}}),
            Ellipse(
              origin={10.0,10.0},
              pattern=LinePattern.None,
              fillPattern=FillPattern.Solid,
              extent={{0.0,-80.0},{60.0,-20.0}}),
            Ellipse(
              origin={10.0,10.0},
              fillColor={128,128,128},
              pattern=LinePattern.None,
              fillPattern=FillPattern.Solid,
              extent={{0.0,0.0},{60.0,60.0}}),
            Ellipse(
              origin={10.0,10.0},
              lineColor={128,128,128},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid,
              extent={{-80.0,0.0},{-20.0,60.0}})}),
                                Documentation(info="<html>
<p>This icon shall be used for a package/library that contains several variants of one component.</p>
</html>"));
    end VariantsPackage;

    partial package InterfacesPackage "Icon for packages containing interfaces"
      extends Modelica.Icons.Package;
      annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                -100},{100,100}}), graphics={
            Polygon(origin={20.0,0.0},
              lineColor={64,64,64},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid,
              points={{-10.0,70.0},{10.0,70.0},{40.0,20.0},{80.0,20.0},{80.0,-20.0},{40.0,-20.0},{10.0,-70.0},{-10.0,-70.0}}),
            Polygon(fillColor={102,102,102},
              pattern=LinePattern.None,
              fillPattern=FillPattern.Solid,
              points={{-100.0,20.0},{-60.0,20.0},{-30.0,70.0},{-10.0,70.0},{-10.0,-70.0},{-30.0,-70.0},{-60.0,-20.0},{-100.0,-20.0}})}),
                                Documentation(info="<html>
<p>This icon indicates packages containing interfaces.</p>
</html>"));
    end InterfacesPackage;

    partial package SourcesPackage "Icon for packages containing sources"
      extends Modelica.Icons.Package;
      annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                -100},{100,100}}), graphics={
            Polygon(origin={23.3333,0.0},
              fillColor={128,128,128},
              pattern=LinePattern.None,
              fillPattern=FillPattern.Solid,
              points={{-23.333,30.0},{46.667,0.0},{-23.333,-30.0}}),
            Rectangle(
              fillColor = {128,128,128},
              pattern = LinePattern.None,
              fillPattern = FillPattern.Solid,
              extent = {{-70,-4.5},{0,4.5}})}),
                                Documentation(info="<html>
<p>This icon indicates a package which contains sources.</p>
</html>"));
    end SourcesPackage;

    partial package SensorsPackage "Icon for packages containing sensors"
      extends Modelica.Icons.Package;
      annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                -100},{100,100}}), graphics={
            Ellipse(origin={0.0,-30.0},
              fillColor={255,255,255},
              extent={{-90.0,-90.0},{90.0,90.0}},
              startAngle=20.0,
              endAngle=160.0),
            Ellipse(origin={0.0,-30.0},
              fillColor={128,128,128},
              pattern=LinePattern.None,
              fillPattern=FillPattern.Solid,
              extent={{-20.0,-20.0},{20.0,20.0}}),
            Line(origin={0.0,-30.0},
              points={{0.0,60.0},{0.0,90.0}}),
            Ellipse(origin={-0.0,-30.0},
              fillColor={64,64,64},
              pattern=LinePattern.None,
              fillPattern=FillPattern.Solid,
              extent={{-10.0,-10.0},{10.0,10.0}}),
            Polygon(
              origin={-0.0,-30.0},
              rotation=-35.0,
              fillColor={64,64,64},
              pattern=LinePattern.None,
              fillPattern=FillPattern.Solid,
              points={{-7.0,0.0},{-3.0,85.0},{0.0,90.0},{3.0,85.0},{7.0,0.0}})}),
                                Documentation(info="<html>
<p>This icon indicates a package containing sensors.</p>
</html>"));
    end SensorsPackage;

    partial package UtilitiesPackage "Icon for utility packages"
      extends Modelica.Icons.Package;
       annotation (Icon(coordinateSystem(extent={{-100.0,-100.0},{100.0,100.0}}), graphics={
      Polygon(
        origin={1.3835,-4.1418},
        rotation=45.0,
        fillColor={64,64,64},
        pattern=LinePattern.None,
        fillPattern=FillPattern.Solid,
        points={{-15.0,93.333},{-15.0,68.333},{0.0,58.333},{15.0,68.333},{15.0,93.333},{20.0,93.333},{25.0,83.333},{25.0,58.333},{10.0,43.333},{10.0,-41.667},{25.0,-56.667},{25.0,-76.667},{10.0,-91.667},{0.0,-91.667},{0.0,-81.667},{5.0,-81.667},{15.0,-71.667},{15.0,-61.667},{5.0,-51.667},{-5.0,-51.667},{-15.0,-61.667},{-15.0,-71.667},{-5.0,-81.667},{0.0,-81.667},{0.0,-91.667},{-10.0,-91.667},{-25.0,-76.667},{-25.0,-56.667},{-10.0,-41.667},{-10.0,43.333},{-25.0,58.333},{-25.0,83.333},{-20.0,93.333}}),
      Polygon(
        origin={10.1018,5.218},
        rotation=-45.0,
        fillColor={255,255,255},
        fillPattern=FillPattern.Solid,
        points={{-15.0,87.273},{15.0,87.273},{20.0,82.273},{20.0,27.273},{10.0,17.273},{10.0,7.273},{20.0,2.273},{20.0,-2.727},{5.0,-2.727},{5.0,-77.727},{10.0,-87.727},{5.0,-112.727},{-5.0,-112.727},{-10.0,-87.727},{-5.0,-77.727},{-5.0,-2.727},{-20.0,-2.727},{-20.0,2.273},{-10.0,7.273},{-10.0,17.273},{-20.0,27.273},{-20.0,82.273}})}),
      Documentation(info="<html>
<p>This icon indicates a package containing utility classes.</p>
</html>"));
    end UtilitiesPackage;

    partial package TypesPackage "Icon for packages containing type definitions"
      extends Modelica.Icons.Package;
      annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                -100},{100,100}}), graphics={Polygon(
              origin={-12.167,-23},
              fillColor={128,128,128},
              pattern=LinePattern.None,
              fillPattern=FillPattern.Solid,
              points={{12.167,65},{14.167,93},{36.167,89},{24.167,20},{4.167,-30},
                  {14.167,-30},{24.167,-30},{24.167,-40},{-5.833,-50},{-15.833,
                  -30},{4.167,20},{12.167,65}},
              smooth=Smooth.Bezier), Polygon(
              origin={2.7403,1.6673},
              fillColor={128,128,128},
              pattern=LinePattern.None,
              fillPattern=FillPattern.Solid,
              points={{49.2597,22.3327},{31.2597,24.3327},{7.2597,18.3327},{-26.7403,
                10.3327},{-46.7403,14.3327},{-48.7403,6.3327},{-32.7403,0.3327},{-6.7403,
                4.3327},{33.2597,14.3327},{49.2597,14.3327},{49.2597,22.3327}},
              smooth=Smooth.Bezier)}));
    end TypesPackage;

    partial package FunctionsPackage "Icon for packages containing functions"
      extends Modelica.Icons.Package;
      annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                -100},{100,100}}), graphics={
              Text(
                lineColor={128,128,128},
                extent={{-90,-90},{90,90}},
                textString="f")}));
    end FunctionsPackage;

    partial package IconsPackage "Icon for packages containing icons"
      extends Modelica.Icons.Package;
      annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                -100},{100,100}}), graphics={Polygon(
              origin={-8.167,-17},
              fillColor={128,128,128},
              pattern=LinePattern.None,
              fillPattern=FillPattern.Solid,
              points={{-15.833,20.0},{-15.833,30.0},{14.167,40.0},{24.167,20.0},{
                  4.167,-30.0},{14.167,-30.0},{24.167,-30.0},{24.167,-40.0},{-5.833,
                  -50.0},{-15.833,-30.0},{4.167,20.0},{-5.833,20.0}},
              smooth=Smooth.Bezier), Ellipse(
              origin={-0.5,56.5},
              fillColor={128,128,128},
              pattern=LinePattern.None,
              fillPattern=FillPattern.Solid,
              extent={{-12.5,-12.5},{12.5,12.5}})}));
    end IconsPackage;

    partial package InternalPackage
      "Icon for an internal package (indicating that the package should not be directly utilized by user)"

    annotation (
      Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,
              100}}), graphics={
          Rectangle(
            lineColor={215,215,215},
            fillColor={255,255,255},
            fillPattern=FillPattern.HorizontalCylinder,
            extent={{-100,-100},{100,100}},
            radius=25),
          Rectangle(
            lineColor={215,215,215},
            extent={{-100,-100},{100,100}},
            radius=25),
          Ellipse(
            extent={{-80,80},{80,-80}},
            lineColor={215,215,215},
            fillColor={215,215,215},
            fillPattern=FillPattern.Solid),
          Ellipse(
            extent={{-55,55},{55,-55}},
            lineColor={255,255,255},
            fillColor={255,255,255},
            fillPattern=FillPattern.Solid),
          Rectangle(
            extent={{-60,14},{60,-14}},
            lineColor={215,215,215},
            fillColor={215,215,215},
            fillPattern=FillPattern.Solid,
            rotation=45)}),
      Documentation(info="<html>

<p>
This icon shall be used for a package that contains internal classes not to be
directly utilized by a user.
</p>
</html>"));
    end InternalPackage;

    partial package MaterialPropertiesPackage
      "Icon for package containing property classes"
      extends Modelica.Icons.Package;
      annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                -100},{100,100}}), graphics={
            Ellipse(
              lineColor={102,102,102},
              fillColor={204,204,204},
              pattern=LinePattern.None,
              fillPattern=FillPattern.Sphere,
              extent={{-60.0,-60.0},{60.0,60.0}})}),
                                Documentation(info="<html>
<p>This icon indicates a package that contains properties</p>
</html>"));
    end MaterialPropertiesPackage;

    partial class MaterialProperty "Icon for property classes"

      annotation (Icon(coordinateSystem(preserveAspectRatio=true,  extent={{-100,-100},{100,100}}), graphics={
            Ellipse(lineColor={102,102,102},
              fillColor={204,204,204},
              pattern=LinePattern.None,
              fillPattern=FillPattern.Sphere,
              extent={{-100.0,-100.0},{100.0,100.0}})}),
                                Documentation(info="<html>
<p>This icon indicates a property class.</p>
</html>"));
    end MaterialProperty;

    partial class RotationalSensor "Icon representing a round measurement device"

      annotation (
        Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,100}}), graphics={
            Ellipse(
              fillColor={245,245,245},
              fillPattern=FillPattern.Solid,
              extent={{-70.0,-70.0},{70.0,70.0}}),
            Line(points={{0.0,70.0},{0.0,40.0}}),
            Line(points={{22.9,32.8},{40.2,57.3}}),
            Line(points={{-22.9,32.8},{-40.2,57.3}}),
            Line(points={{37.6,13.7},{65.8,23.9}}),
            Line(points={{-37.6,13.7},{-65.8,23.9}}),
            Ellipse(
              lineColor={64,64,64},
              fillColor={255,255,255},
              extent={{-12.0,-12.0},{12.0,12.0}}),
            Polygon(
              rotation=-17.5,
              fillColor={64,64,64},
              pattern=LinePattern.None,
              fillPattern=FillPattern.Solid,
              points={{-5.0,0.0},{-2.0,60.0},{0.0,65.0},{2.0,60.0},{5.0,0.0}}),
            Ellipse(
              fillColor={64,64,64},
              pattern=LinePattern.None,
              fillPattern=FillPattern.Solid,
              extent={{-7.0,-7.0},{7.0,7.0}})}),
        Documentation(info="<html>
<p>
This icon is designed for a <strong>rotational sensor</strong> model.
</p>
</html>"));
    end RotationalSensor;

    partial class TranslationalSensor
      "Icon representing a linear measurement device"

      annotation (
        Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,100}}), graphics={
            Rectangle(
              fillColor={245,245,245},
              fillPattern=FillPattern.Solid,
              extent={{-70.0,-60.0},{70.0,20.0}}),
            Polygon(
              pattern=LinePattern.None,
              fillPattern=FillPattern.Solid,
              points={{0.0,-40.0},{-10.0,-16.0},{10.0,-16.0},{0.0,-40.0}}),
            Line(points={{0.0,0.0},{0.0,-16.0}}),
            Line(points={{-70.0,0.0},{0.0,0.0}}),
            Line(points={{-50.0,-40.0},{-50.0,-60.0}}),
            Line(points={{-30.0,-40.0},{-30.0,-60.0}}),
            Line(points={{-10.0,-40.0},{-10.0,-60.0}}),
            Line(points={{10.0,-40.0},{10.0,-60.0}}),
            Line(points={{30.0,-40.0},{30.0,-60.0}}),
            Line(points={{50.0,-40.0},{50.0,-60.0}})}),
        Documentation(info="<html>
<p>
This icon is designed for a <strong>translational sensor</strong> model.
</p></html>"));
    end TranslationalSensor;

    partial function Function "Icon for functions"

      annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,100}}), graphics={
            Text(
              lineColor={0,0,255},
              extent={{-150,105},{150,145}},
              textString="%name"),
            Ellipse(
              lineColor = {108,88,49},
              fillColor = {255,215,136},
              fillPattern = FillPattern.Solid,
              extent = {{-100,-100},{100,100}}),
            Text(
              lineColor={108,88,49},
              extent={{-90.0,-90.0},{90.0,90.0}},
              textString="f")}),
    Documentation(info="<html>
<p>This icon indicates Modelica functions.</p>
</html>"));
    end Function;

    partial record Record "Icon for records"

      annotation (Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{100,100}}), graphics={
            Text(
              lineColor={0,0,255},
              extent={{-150,60},{150,100}},
              textString="%name"),
            Rectangle(
              origin={0.0,-25.0},
              lineColor={64,64,64},
              fillColor={255,215,136},
              fillPattern=FillPattern.Solid,
              extent={{-100.0,-75.0},{100.0,75.0}},
              radius=25.0),
            Line(
              points={{-100.0,0.0},{100.0,0.0}},
              color={64,64,64}),
            Line(
              origin={0.0,-50.0},
              points={{-100.0,0.0},{100.0,0.0}},
              color={64,64,64}),
            Line(
              origin={0.0,-25.0},
              points={{0.0,75.0},{0.0,-75.0}},
              color={64,64,64})}), Documentation(info="<html>
<p>
This icon is indicates a record.
</p>
</html>"));
    end Record;

    type TypeReal "Icon for Real types"
        extends Real;
        annotation(Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,100}}), graphics={
              Rectangle(
                lineColor={160,160,164},
                fillColor={160,160,164},
                fillPattern=FillPattern.Solid,
                extent={{-100.0,-100.0},{100.0,100.0}},
                radius=25.0),
              Text(
                lineColor={255,255,255},
                extent={{-90.0,-50.0},{90.0,50.0}},
                textString="R")}),Documentation(info="<html>
<p>
This icon is designed for a <strong>Real</strong> type.
</p>
</html>"));
    end TypeReal;

    type TypeString "Icon for String types"
        extends String;
        annotation(Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,100}}), graphics={
              Rectangle(
                lineColor={160,160,164},
                fillColor={160,160,164},
                fillPattern=FillPattern.Solid,
                extent={{-100.0,-100.0},{100.0,100.0}},
                radius=25.0),
              Text(
                lineColor={255,255,255},
                extent={{-90.0,-50.0},{90.0,50.0}},
                textString="S")}),Documentation(info="<html>
<p>
This icon is designed for a <strong>String</strong> type.
</p>
</html>"));
    end TypeString;

    expandable connector SignalBus "Icon for signal bus"

      annotation (
        Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,100}}, initialScale=0.2), graphics={
              Rectangle(
                lineColor={255,204,51},
                lineThickness=0.5,
                extent={{-20.0,-2.0},{20.0,2.0}}),
              Polygon(
                fillColor={255,215,136},
                fillPattern=FillPattern.Solid,
                points={{-80.0,50.0},{80.0,50.0},{100.0,30.0},{80.0,-40.0},{60.0,-50.0},{-60.0,-50.0},{-80.0,-40.0},{-100.0,30.0}},
                smooth=Smooth.Bezier),
              Ellipse(
                fillPattern=FillPattern.Solid,
                extent={{-65.0,15.0},{-55.0,25.0}}),
              Ellipse(
                fillPattern=FillPattern.Solid,
                extent={{-5.0,15.0},{5.0,25.0}}),
              Ellipse(
                fillPattern=FillPattern.Solid,
                extent={{55.0,15.0},{65.0,25.0}}),
              Ellipse(
                fillPattern=FillPattern.Solid,
                extent={{-35.0,-25.0},{-25.0,-15.0}}),
              Ellipse(
                fillPattern=FillPattern.Solid,
                extent={{25.0,-25.0},{35.0,-15.0}})}),
        Diagram(coordinateSystem(
            preserveAspectRatio=false,
            extent={{-100,-100},{100,100}},
            initialScale=0.2), graphics={
            Polygon(
              points={{-40,25},{40,25},{50,15},{40,-20},{30,-25},{-30,-25},{-40,-20},{-50,15}},
              fillColor={255,204,51},
              fillPattern=FillPattern.Solid,
              smooth=Smooth.Bezier),
            Ellipse(
              extent={{-32.5,7.5},{-27.5,12.5}},
              fillPattern=FillPattern.Solid),
            Ellipse(
              extent={{-2.5,12.5},{2.5,7.5}},
              fillPattern=FillPattern.Solid),
            Ellipse(
              extent={{27.5,12.5},{32.5,7.5}},
              fillPattern=FillPattern.Solid),
            Ellipse(
              extent={{-17.5,-7.5},{-12.5,-12.5}},
              fillPattern=FillPattern.Solid),
            Ellipse(
              extent={{12.5,-7.5},{17.5,-12.5}},
              fillPattern=FillPattern.Solid),
            Text(
              extent={{-150,70},{150,40}},
              textString="%name")}),
        Documentation(info="<html>
This icon is designed for a <strong>signal bus</strong> connector.
</html>"));
    end SignalBus;

    partial class ObsoleteModel
      "Icon for classes that are obsolete and will be removed in later versions"

      annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                -100},{100,100}}), graphics={Rectangle(
              extent={{-102,102},{102,-102}},
              lineColor={255,0,0},
              pattern=LinePattern.Dash,
              lineThickness=0.5)}), Documentation(info="<html>
<p>
This partial class is intended to provide a <u>default icon
for an obsolete model</u> that will be removed from the
corresponding library in a future release.
</p>
</html>"));
    end ObsoleteModel;

    partial package Library
      "This icon will be removed in future Modelica versions, use Package instead"
      extends Modelica.Icons.ObsoleteModel;
      annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,100}}), graphics={
            Rectangle(
              lineColor={200,200,200},
              fillColor={248,248,248},
              fillPattern=FillPattern.HorizontalCylinder,
              extent={{-100.0,-100.0},{100.0,100.0}},
              radius=25.0),
            Rectangle(
              lineColor={128,128,128},
              extent={{-100.0,-100.0},{100.0,100.0}},
              radius=25.0)}), Documentation(info="<html>
<p>This icon of a package will be removed in future versions of the library.</p>
<h5>Note</h5>
<p>This icon will be removed in future versions of the Modelica Standard Library. Instead the icon <a href=\"modelica://Modelica.Icons.Package\">Package</a> shall be used.</p>
</html>"),
      obsolete = "Obsolete package - use Modelica.Icons.Package instead");
    end Library;
    annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                -100},{100,100}}), graphics={Polygon(
              origin={-8.167,-17},
              fillColor={128,128,128},
              pattern=LinePattern.None,
              fillPattern=FillPattern.Solid,
              points={{-15.833,20.0},{-15.833,30.0},{14.167,40.0},{24.167,20.0},{
                  4.167,-30.0},{14.167,-30.0},{24.167,-30.0},{24.167,-40.0},{-5.833,
                  -50.0},{-15.833,-30.0},{4.167,20.0},{-5.833,20.0}},
              smooth=Smooth.Bezier), Ellipse(
              origin={-0.5,56.5},
              fillColor={128,128,128},
              pattern=LinePattern.None,
              fillPattern=FillPattern.Solid,
              extent={{-12.5,-12.5},{12.5,12.5}})}), Documentation(info="<html>
<p>This package contains definitions for the graphical layout of components which may be used in different libraries. The icons can be utilized by inheriting them in the desired class using &quot;extends&quot; or by directly copying the &quot;icon&quot; layer.</p>

<h4>Main Authors:</h4>

<dl>
<dt><a href=\"http://www.robotic.dlr.de/Martin.Otter/\">Martin Otter</a></dt>
    <dd>Deutsches Zentrum fuer Luft und Raumfahrt e.V. (DLR)</dd>
    <dd>Oberpfaffenhofen</dd>
    <dd>Postfach 1116</dd>
    <dd>D-82230 Wessling</dd>
    <dd>email: <a href=\"mailto:Martin.Otter@dlr.de\">Martin.Otter@dlr.de</a></dd>
<dt>Christian Kral</dt>

    <dd>  <a href=\"https://christiankral.net/\">Electric Machines, Drives and Systems</a><br>
</dd>
    <dd>1060 Vienna, Austria</dd>
    <dd>email: <a href=\"mailto:dr.christian.kral@gmail.com\">dr.christian.kral@gmail.com</a></dd>
<dt>Johan Andreasson</dt>
    <dd><a href=\"http://www.modelon.se/\">Modelon AB</a></dd>
    <dd>Ideon Science Park</dd>
    <dd>22370 Lund, Sweden</dd>
    <dd>email: <a href=\"mailto:johan.andreasson@modelon.se\">johan.andreasson@modelon.se</a></dd>
</dl>

<p>
Copyright &copy; 1998-2019, Modelica Association and contributors
</p>
</html>"));
  end Icons;

  package SIunits
  "Library of type and unit definitions based on SI units according to ISO 31-1992"
    extends Modelica.Icons.Package;

    package Icons "Icons for SIunits"
      extends Modelica.Icons.IconsPackage;

      partial function Conversion "Base icon for conversion functions"

        annotation (Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,
                  -100},{100,100}}), graphics={
              Rectangle(
                extent={{-100,100},{100,-100}},
                lineColor={191,0,0},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid),
              Line(points={{-90,0},{30,0}}, color={191,0,0}),
              Polygon(
                points={{90,0},{30,20},{30,-20},{90,0}},
                lineColor={191,0,0},
                fillColor={191,0,0},
                fillPattern=FillPattern.Solid),
              Text(
                extent={{-115,155},{115,105}},
                textString="%name",
                lineColor={0,0,255})}));
      end Conversion;
    end Icons;

    package Conversions
    "Conversion functions to/from non SI units and type definitions of non SI units"
      extends Modelica.Icons.Package;

      package NonSIunits "Type definitions of non SI units"
        extends Modelica.Icons.Package;

        type Temperature_degC = Real (final quantity="ThermodynamicTemperature",
              final unit="degC")
          "Absolute temperature in degree Celsius (for relative temperature use SIunits.TemperatureDifference)" annotation(absoluteValue=true);

        type Angle_deg = Real (final quantity="Angle", final unit="deg")
          "Angle in degree";

        type AngularVelocity_rpm = Real (final quantity="AngularVelocity", final unit=
                   "rev/min")
          "Angular velocity in revolutions per minute. Alias unit names that are outside of the SI system: rpm, r/min, rev/min";

        type Time_hour = Real (final quantity="Time", final unit="h")
          "Time in hours";

        type Pressure_bar = Real (final quantity="Pressure", final unit="bar")
          "Absolute pressure in bar";
        annotation (Documentation(info="<html>
<p>
This package provides predefined types, such as <strong>Angle_deg</strong> (angle in
degree), <strong>AngularVelocity_rpm</strong> (angular velocity in revolutions per
minute) or <strong>Temperature_degF</strong> (temperature in degree Fahrenheit),
which are in common use but are not part of the international standard on
units according to ISO 31-1992 \"General principles concerning quantities,
units and symbols\" and ISO 1000-1992 \"SI units and recommendations for
the use of their multiples and of certain other units\".</p>
<p>If possible, the types in this package should not be used. Use instead
types of package Modelica.SIunits. For more information on units, see also
the book of Francois Cardarelli <strong>Scientific Unit Conversion - A
Practical Guide to Metrication</strong> (Springer 1997).</p>
<p>Some units, such as <strong>Temperature_degC/Temp_C</strong> are both defined in
Modelica.SIunits and in Modelica.Conversions.NonSIunits. The reason is that these
definitions have been placed erroneously in Modelica.SIunits although they
are not SIunits. For backward compatibility, these type definitions are
still kept in Modelica.SIunits.</p>
</html>"),   Icon(coordinateSystem(extent={{-100,-100},{100,100}}), graphics={
        Text(
          origin={15.0,51.8518},
          extent={{-105.0,-86.8518},{75.0,-16.8518}},
          textString="[km/h]")}));
      end NonSIunits;

      function to_degC "Convert from Kelvin to degCelsius"
        extends Modelica.SIunits.Icons.Conversion;
        input Temperature Kelvin "Kelvin value";
        output NonSIunits.Temperature_degC Celsius "Celsius value";
      algorithm
        Celsius := Kelvin + Modelica.Constants.T_zero;
        annotation (Inline=true,Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,
                  -100},{100,100}}), graphics={Text(
                extent={{-20,100},{-100,20}},
                textString="K"), Text(
                extent={{100,-20},{20,-100}},
                textString="degC")}));
      end to_degC;

      function from_degC "Convert from degCelsius to Kelvin"
        extends Modelica.SIunits.Icons.Conversion;
        input NonSIunits.Temperature_degC Celsius "Celsius value";
        output Temperature Kelvin "Kelvin value";
      algorithm
        Kelvin := Celsius - Modelica.Constants.T_zero;
        annotation (Inline=true,Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,
                  -100},{100,100}}), graphics={Text(
                extent={{-20,100},{-100,20}},
                textString="degC"), Text(
                extent={{100,-20},{20,-100}},
                textString="K")}));
      end from_degC;

      function from_deg "Convert from degree to radian"
        extends Modelica.SIunits.Icons.Conversion;
        input NonSIunits.Angle_deg degree "degree value";
        output Angle radian "radian value";
      algorithm
        radian := (Modelica.Constants.pi/180.0)*degree;
        annotation (Inline=true,Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,
                  -100},{100,100}}), graphics={Text(
                extent={{4,100},{-102,46}},
                textString="deg"), Text(
                extent={{100,-32},{-18,-100}},
                textString="rad")}));
      end from_deg;

      function to_hour "Convert from second to hour"
        extends Modelica.SIunits.Icons.Conversion;
        input Time s "second value";
        output NonSIunits.Time_hour hour "hour value";
      algorithm
        hour := s/3600;
        annotation (Inline=true,Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,
                  -100},{100,100}}), graphics={Text(
                extent={{12,100},{-100,50}},
                textString="s"), Text(
                extent={{100,-56},{-20,-100}},
                textString="hour")}));
      end to_hour;

      function to_bar "Convert from Pascal to bar"
        extends Modelica.SIunits.Icons.Conversion;
        input Pressure Pa "Pascal value";
        output NonSIunits.Pressure_bar bar "bar value";
      algorithm
        bar := Pa/1e5;
        annotation (Inline=true,Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,
                  -100},{100,100}}), graphics={Text(
                extent={{-12,100},{-100,56}},
                textString="Pa"), Text(
                extent={{98,-52},{-4,-100}},
                textString="bar")}));
      end to_bar;
      annotation (Documentation(info="<html>
<p>This package provides conversion functions from the non SI Units
defined in package Modelica.SIunits.Conversions.NonSIunits to the
corresponding SI Units defined in package Modelica.SIunits and vice
versa. It is recommended to use these functions in the following
way (note, that all functions have one Real input and one Real output
argument):</p>
<pre>
  <strong>import</strong> SI = Modelica.SIunits;
  <strong>import</strong> Modelica.SIunits.Conversions.*;
     ...
  <strong>parameter</strong> SI.Temperature     T   = from_degC(25);   // convert 25 degree Celsius to Kelvin
  <strong>parameter</strong> SI.Angle           phi = from_deg(180);   // convert 180 degree to radian
  <strong>parameter</strong> SI.AngularVelocity w   = from_rpm(3600);  // convert 3600 revolutions per minutes
                                                      // to radian per seconds
</pre>

</html>"));
    end Conversions;

    type Angle = Real (
        final quantity="Angle",
        final unit="rad",
        displayUnit="deg");

    type Length = Real (final quantity="Length", final unit="m");

    type Position = Length;

    type Distance = Length (min=0);

    type Height = Length(min=0);

    type Radius = Length(min=0);

    type Diameter = Length(min=0);

    type Area = Real (final quantity="Area", final unit="m2");

    type Volume = Real (final quantity="Volume", final unit="m3");

    type Time = Real (final quantity="Time", final unit="s");

    type Duration = Time;

    type AngularVelocity = Real (
        final quantity="AngularVelocity",
        final unit="rad/s");

    type Velocity = Real (final quantity="Velocity", final unit="m/s");

    type Acceleration = Real (final quantity="Acceleration", final unit="m/s2");

    type Frequency = Real (final quantity="Frequency", final unit="Hz");

    type Mass = Real (
        quantity="Mass",
        final unit="kg",
        min=0);

    type Density = Real (
        final quantity="Density",
        final unit="kg/m3",
        displayUnit="g/cm3",
        min=0.0);

    type SpecificVolume = Real (
        final quantity="SpecificVolume",
        final unit="m3/kg",
        min=0.0);

    type Pressure = Real (
        final quantity="Pressure",
        final unit="Pa",
        displayUnit="bar");

    type AbsolutePressure = Pressure (min=0.0, nominal = 1e5);

    type PressureDifference = Pressure;

    type DynamicViscosity = Real (
        final quantity="DynamicViscosity",
        final unit="Pa.s",
        min=0);

    type KinematicViscosity = Real (
        final quantity="KinematicViscosity",
        final unit="m2/s",
        min=0);

    type Energy = Real (final quantity="Energy", final unit="J");

    type Power = Real (final quantity="Power", final unit="W");

    type EnthalpyFlowRate = Real (final quantity="EnthalpyFlowRate", final unit=
            "W");

    type Efficiency = Real (
        final quantity="Efficiency",
        final unit="1",
        min=0);

    type MassFlowRate = Real (quantity="MassFlowRate", final unit="kg/s");

    type VolumeFlowRate = Real (final quantity="VolumeFlowRate", final unit=
            "m3/s");

    type ThermodynamicTemperature = Real (
        final quantity="ThermodynamicTemperature",
        final unit="K",
        min = 0.0,
        start = 288.15,
        nominal = 300,
        displayUnit="degC")
      "Absolute temperature (use type TemperatureDifference for relative temperatures)" annotation(absoluteValue=true);

    type Temp_K = ThermodynamicTemperature;

    type Temperature = ThermodynamicTemperature;

    type TemperatureDifference = Real (
        final quantity="ThermodynamicTemperature",
        final unit="K") annotation(absoluteValue=false);

    type TemperatureSlope = Real (final quantity="TemperatureSlope",
        final unit="K/s");

    type LinearTemperatureCoefficient = Real(final quantity = "LinearTemperatureCoefficient", final unit="1/K");

    type Compressibility = Real (final quantity="Compressibility", final unit=
            "1/Pa");

    type IsothermalCompressibility = Compressibility;

    type Heat = Real (final quantity="Energy", final unit="J");

    type HeatFlowRate = Real (final quantity="Power", final unit="W");

    type HeatFlux = Real (final quantity="HeatFlux", final unit="W/m2");

    type ThermalConductivity = Real (final quantity="ThermalConductivity", final unit=
               "W/(m.K)");

    type CoefficientOfHeatTransfer = Real (final quantity=
            "CoefficientOfHeatTransfer", final unit="W/(m2.K)");

    type ThermalInsulance = Real (final quantity="ThermalInsulance", final unit=
            "m2.K/W");

    type ThermalResistance = Real (final quantity="ThermalResistance", final unit=
           "K/W");

    type ThermalConductance = Real (final quantity="ThermalConductance", final unit=
               "W/K");

    type ThermalDiffusivity = Real (final quantity="ThermalDiffusivity", final unit=
               "m2/s");

    type HeatCapacity = Real (final quantity="HeatCapacity", final unit="J/K");

    type SpecificHeatCapacity = Real (final quantity="SpecificHeatCapacity",
          final unit="J/(kg.K)");

    type RatioOfSpecificHeatCapacities = Real (final quantity=
            "RatioOfSpecificHeatCapacities", final unit="1");

    type IsentropicExponent = Real (final quantity="IsentropicExponent", final unit=
               "1");

    type SpecificEntropy = Real (final quantity="SpecificEntropy",
                                 final unit="J/(kg.K)");

    type SpecificEnergy = Real (final quantity="SpecificEnergy",
                                final unit="J/kg");

    type SpecificInternalEnergy = SpecificEnergy;

    type SpecificEnthalpy = SpecificEnergy;

    type DerDensityByEnthalpy = Real (final unit="kg.s2/m5");

    type DerDensityByPressure = Real (final unit="s2/m2");

    type DerDensityByTemperature = Real (final unit="kg/(m3.K)");

    type RadiantEnergyFluenceRate = Real (final quantity=
            "RadiantEnergyFluenceRate", final unit="W/m2");

    type Irradiance = Real (final quantity="Irradiance", final unit="W/m2");

    type Emissivity = Real (final quantity="Emissivity", final unit="1");

    type Illuminance = Real (final quantity="Illuminance", final unit="lx");

    type LuminousEfficacy = Real (final quantity="LuminousEfficacy", final unit=
            "lm/W");

    type MolarMass = Real (final quantity="MolarMass", final unit="kg/mol",min=0);

    type MolarVolume = Real (final quantity="MolarVolume", final unit="m3/mol", min=0);

    type MassFraction = Real (final quantity="MassFraction", final unit="1",
                              min=0, max=1);

    type MoleFraction = Real (final quantity="MoleFraction", final unit="1",
                              min = 0, max = 1);

    type ReynoldsNumber = Real (final quantity="ReynoldsNumber", final unit="1");

    type PrandtlNumber = Real (final quantity="PrandtlNumber", final unit="1");
    annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,
              -100},{100,100}}), graphics={
        Polygon(
          fillColor = {128,128,128},
          pattern = LinePattern.None,
          fillPattern = FillPattern.Solid,
          points = {{-80,-40},{-80,-40},{-55,50},{-52.5,62.5},{-65,60},{-65,65},{-35,77.5},{-32.5,60},{-50,0},{-50,0},{-30,15},{-20,27.5},{-32.5,27.5},{-32.5,27.5},{-32.5,32.5},{-32.5,32.5},{2.5,32.5},{2.5,32.5},{2.5,27.5},{2.5,27.5},{-7.5,27.5},{-30,7.5},{-30,7.5},{-25,-25},{-17.5,-28.75},{-10,-25},{-5,-26.25},{-5,-32.5},{-16.25,-41.25},{-31.25,-43.75},{-40,-33.75},{-45,-5},{-45,-5},{-52.5,-10},{-52.5,-10},{-60,-40},{-60,-40}},
          smooth = Smooth.Bezier),
        Polygon(
          fillColor = {128,128,128},
          pattern = LinePattern.None,
          fillPattern = FillPattern.Solid,
          points = {{87.5,30},{62.5,30},{62.5,30},{55,33.75},{36.25,35},{16.25,25},{7.5,6.25},{11.25,-7.5},{22.5,-12.5},{22.5,-12.5},{6.25,-22.5},{6.25,-35},{16.25,-38.75},{16.25,-38.75},{21.25,-41.25},{21.25,-41.25},{45,-48.75},{47.5,-61.25},{32.5,-70},{12.5,-65},{7.5,-51.25},{21.25,-41.25},{21.25,-41.25},{16.25,-38.75},{16.25,-38.75},{6.25,-41.25},{-6.25,-50},{-3.75,-68.75},{30,-76.25},{65,-62.5},{63.75,-35},{27.5,-26.25},{22.5,-20},{27.5,-15},{27.5,-15},{30,-7.5},{30,-7.5},{27.5,-2.5},{28.75,11.25},{36.25,27.5},{47.5,30},{53.75,22.5},{51.25,8.75},{45,-6.25},{35,-11.25},{30,-7.5},{30,-7.5},{27.5,-15},{27.5,-15},{43.75,-16.25},{65,-6.25},{72.5,10},{70,20},{70,20},{80,20}},
          smooth = Smooth.Bezier)}), Documentation(info="<html>
<p>This package provides predefined types, such as <em>Mass</em>,
<em>Angle</em>, <em>Time</em>, based on the international standard
on units, e.g.,
</p>

<pre>   <strong>type</strong> Angle = Real(<strong>final</strong> quantity = \"Angle\",
                     <strong>final</strong> unit     = \"rad\",
                     displayUnit    = \"deg\");
</pre>

<p>
Some of the types are derived SI units that are utilized in package Modelica
(such as ComplexCurrent, which is a complex number where both the real and imaginary
part have the SI unit Ampere).
</p>

<p>
Furthermore, conversion functions from non SI-units to SI-units and vice versa
are provided in subpackage
<a href=\"modelica://Modelica.SIunits.Conversions\">Conversions</a>.
</p>

<p>
For an introduction how units are used in the Modelica standard library
with package SIunits, have a look at:
<a href=\"modelica://Modelica.SIunits.UsersGuide.HowToUseSIunits\">How to use SIunits</a>.
</p>

<p>
Copyright &copy; 1998-2019, Modelica Association and contributors
</p>
</html>",   revisions="<html>
<ul>
<li><em>May 25, 2011</em> by Stefan Wischhusen:<br/>Added molar units for energy and enthalpy.</li>
<li><em>Jan. 27, 2010</em> by Christian Kral:<br/>Added complex units.</li>
<li><em>Dec. 14, 2005</em> by <a href=\"http://www.robotic.dlr.de/Martin.Otter/\">Martin Otter</a>:<br/>Add User&#39;s Guide and removed &quot;min&quot; values for Resistance and Conductance.</li>
<li><em>October 21, 2002</em> by <a href=\"http://www.robotic.dlr.de/Martin.Otter/\">Martin Otter</a> and Christian Schweiger:<br/>Added new package <strong>Conversions</strong>. Corrected typo <em>Wavelenght</em>.</li>
<li><em>June 6, 2000</em> by <a href=\"http://www.robotic.dlr.de/Martin.Otter/\">Martin Otter</a>:<br/>Introduced the following new types<br/>type Temperature = ThermodynamicTemperature;<br/>types DerDensityByEnthalpy, DerDensityByPressure, DerDensityByTemperature, DerEnthalpyByPressure, DerEnergyByDensity, DerEnergyByPressure<br/>Attribute &quot;final&quot; removed from min and max values in order that these values can still be changed to narrow the allowed range of values.<br/>Quantity=&quot;Stress&quot; removed from type &quot;Stress&quot;, in order that a type &quot;Stress&quot; can be connected to a type &quot;Pressure&quot;.</li>
<li><em>Oct. 27, 1999</em> by <a href=\"http://www.robotic.dlr.de/Martin.Otter/\">Martin Otter</a>:<br/>New types due to electrical library: Transconductance, InversePotential, Damping.</li>
<li><em>Sept. 18, 1999</em> by <a href=\"http://www.robotic.dlr.de/Martin.Otter/\">Martin Otter</a>:<br/>Renamed from SIunit to SIunits. Subpackages expanded, i.e., the SIunits package, does no longer contain subpackages.</li>
<li><em>Aug 12, 1999</em> by <a href=\"http://www.robotic.dlr.de/Martin.Otter/\">Martin Otter</a>:<br/>Type &quot;Pressure&quot; renamed to &quot;AbsolutePressure&quot; and introduced a new type &quot;Pressure&quot; which does not contain a minimum of zero in order to allow convenient handling of relative pressure. Redefined BulkModulus as an alias to AbsolutePressure instead of Stress, since needed in hydraulics.</li>
<li><em>June 29, 1999</em> by <a href=\"http://www.robotic.dlr.de/Martin.Otter/\">Martin Otter</a>:<br/>Bug-fix: Double definition of &quot;Compressibility&quot; removed and appropriate &quot;extends Heat&quot; clause introduced in package SolidStatePhysics to incorporate ThermodynamicTemperature.</li>
<li><em>April 8, 1998</em> by <a href=\"http://www.robotic.dlr.de/Martin.Otter/\">Martin Otter</a> and Astrid Jaschinski:<br/>Complete ISO 31 chapters realized.</li>
<li><em>Nov. 15, 1997</em> by <a href=\"http://www.robotic.dlr.de/Martin.Otter/\">Martin Otter</a> and Hubertus Tummescheit:<br/>Some chapters realized.</li>
</ul>
</html>"));
  end SIunits;
annotation (
preferredView="info",
version="3.2.3",
versionBuild=2,
versionDate="2019-01-23",
dateModified = "2019-03-20 12:00:00Z",
revisionId="8f65f621a 2019-03-20 09:22:19 +0100",
uses(Complex(version="3.2.3"), ModelicaServices(version="3.2.3")),
conversion(
 noneFromVersion="3.2.2",
 noneFromVersion="3.2.1",
 noneFromVersion="3.2",
 noneFromVersion="3.1",
 noneFromVersion="3.0.1",
 noneFromVersion="3.0",
 from(version="2.1", script="modelica://Modelica/Resources/Scripts/Dymola/ConvertModelica_from_2.2.2_to_3.0.mos"),
 from(version="2.2", script="modelica://Modelica/Resources/Scripts/Dymola/ConvertModelica_from_2.2.2_to_3.0.mos"),
 from(version="2.2.1", script="modelica://Modelica/Resources/Scripts/Dymola/ConvertModelica_from_2.2.2_to_3.0.mos"),
 from(version="2.2.2", script="modelica://Modelica/Resources/Scripts/Dymola/ConvertModelica_from_2.2.2_to_3.0.mos")),
Icon(coordinateSystem(extent={{-100.0,-100.0},{100.0,100.0}}), graphics={
  Polygon(
    origin={-6.9888,20.048},
    pattern=LinePattern.None,
    fillPattern=FillPattern.Solid,
    points={{-93.0112,10.3188},{-93.0112,10.3188},{-73.011,24.6},{-63.011,31.221},{-51.219,36.777},{-39.842,38.629},{-31.376,36.248},{-25.819,29.369},{-24.232,22.49},{-23.703,17.463},{-15.501,25.135},{-6.24,32.015},{3.02,36.777},{15.191,39.423},{27.097,37.306},{32.653,29.633},{35.035,20.108},{43.501,28.046},{54.085,35.19},{65.991,39.952},{77.897,39.688},{87.422,33.338},{91.126,21.696},{90.068,9.525},{86.099,-1.058},{79.749,-10.054},{71.283,-21.431},{62.816,-33.337},{60.964,-32.808},{70.489,-16.14},{77.368,-2.381},{81.072,10.054},{79.749,19.05},{72.605,24.342},{61.758,23.019},{49.587,14.817},{39.003,4.763},{29.214,-6.085},{21.012,-16.669},{13.339,-26.458},{5.401,-36.777},{-1.213,-46.037},{-6.24,-53.446},{-8.092,-52.387},{-0.684,-40.746},{5.401,-30.692},{12.81,-17.198},{19.424,-3.969},{23.658,7.938},{22.335,18.785},{16.514,23.283},{8.047,23.019},{-1.478,19.05},{-11.267,11.113},{-19.734,2.381},{-29.259,-8.202},{-38.519,-19.579},{-48.044,-31.221},{-56.511,-43.392},{-64.449,-55.298},{-72.386,-66.939},{-77.678,-74.612},{-79.53,-74.083},{-71.857,-61.383},{-62.861,-46.037},{-52.278,-28.046},{-44.869,-15.346},{-38.784,-2.117},{-35.344,8.731},{-36.403,19.844},{-42.488,23.813},{-52.013,22.49},{-60.744,16.933},{-68.947,10.054},{-76.884,2.646},{-93.0112,-12.1707},{-93.0112,-12.1707}},
    smooth=Smooth.Bezier),
  Ellipse(
    origin={40.8208,-37.7602},
    fillColor={161,0,4},
    pattern=LinePattern.None,
    fillPattern=FillPattern.Solid,
    extent={{-17.8562,-17.8563},{17.8563,17.8562}})}),
Documentation(info="<html>
<p>
Package <strong>Modelica&reg;</strong> is a <strong>standardized</strong> and <strong>free</strong> package
that is developed together with the Modelica&reg; language from the
Modelica Association, see
<a href=\"https://www.Modelica.org\">https://www.Modelica.org</a>.
It is also called <strong>Modelica Standard Library</strong>.
It provides model components in many domains that are based on
standardized interface definitions. Some typical examples are shown
in the next figure:
</p>

<p>
<img src=\"modelica://Modelica/Resources/Images/UsersGuide/ModelicaLibraries.png\">
</p>

<p>
For an introduction, have especially a look at:
</p>
<ul>
<li> <a href=\"modelica://Modelica.UsersGuide.Overview\">Overview</a>
  provides an overview of the Modelica Standard Library
  inside the <a href=\"modelica://Modelica.UsersGuide\">User's Guide</a>.</li>
<li><a href=\"modelica://Modelica.UsersGuide.ReleaseNotes\">Release Notes</a>
 summarizes the changes of new versions of this package.</li>
<li> <a href=\"modelica://Modelica.UsersGuide.Contact\">Contact</a>
  lists the contributors of the Modelica Standard Library.</li>
<li> The <strong>Examples</strong> packages in the various libraries, demonstrate
  how to use the components of the corresponding sublibrary.</li>
</ul>

<p>
This version of the Modelica Standard Library consists of
</p>
<ul>
<li><strong>1288</strong> component models and blocks,</li>
<li><strong>404</strong> example models, and</li>
<li><strong>1227</strong> functions</li>
</ul>
<p>
that are directly usable (= number of public, non-partial, non-internal and non-obsolete classes). It is fully compliant
to <a href=\"https://www.modelica.org/documents/ModelicaSpec32Revision2.pdf\">Modelica Specification Version 3.2 Revision 2</a>
and it has been tested with Modelica tools from different vendors.
</p>

<p>
<strong>Licensed by the Modelica Association under the 3-Clause BSD License</strong><br>
Copyright &copy; 1998-2019, Modelica Association and <a href=\"modelica://Modelica.UsersGuide.Contact\">contributors</a>.
</p>

<p>
<em>This Modelica package is <u>free</u> software and the use is completely at <u>your own risk</u>; it can be redistributed and/or modified under the terms of the 3-Clause BSD license. For license conditions (including the disclaimer of warranty) visit <a href=\"https://modelica.org/licenses/modelica-3-clause-bsd\">https://modelica.org/licenses/modelica-3-clause-bsd</a>.</em>
</p>

<p>
<strong>Modelica&reg;</strong> is a registered trademark of the Modelica Association.
</p>
</html>"));
end Modelica;

package IDEAS "Integrated District Energy Assessment Simulation"
extends Modelica.Icons.Library;
import SI = Modelica.SIunits;

  package BoundaryConditions "Package with models for boundary conditions"
    extends Modelica.Icons.Package;

    package Interfaces
    extends Modelica.Icons.InterfacesPackage;

      partial model PartialSimInfoManager
        "Partial providing structure for SimInfoManager"
        parameter String filNam=
          Modelica.Utilities.Files.loadResource("modelica://IDEAS/Resources/weatherdata/Uccle.TMY")
          "File name of TMY3 weather file";
        parameter Modelica.SIunits.Angle lat(displayUnit="deg") = weaDat.lat
          "Latitude of the location"
          annotation(Dialog(tab="Advanced"));
        parameter Modelica.SIunits.Angle lon(displayUnit="deg") = weaDat.lon
          "Longitude of the location"
          annotation(Dialog(tab="Advanced"));
        parameter Modelica.SIunits.Time timZon(displayUnit="h") = weaDat.timZon
          "Time zone for which the simulation time t=0 corresponds to midnight, january 1st";


        parameter SI.Angle incAndAziInBus[:,:] = {{IDEAS.Types.Tilt.Ceiling,0},{IDEAS.Types.Tilt.Wall,IDEAS.Types.Azimuth.S},
                               {IDEAS.Types.Tilt.Wall,IDEAS.Types.Azimuth.W},{IDEAS.Types.Tilt.Wall,IDEAS.Types.Azimuth.N},{IDEAS.Types.Tilt.Wall,IDEAS.Types.Azimuth.E}, {IDEAS.Types.Tilt.Floor,0}}
                              "Combination of inclination and azimuth which are pre-computed and added to solBus." annotation(Dialog(tab="Incidence angles"));

        parameter Boolean computeConservationOfEnergy=false
          "Add equations for verifying conservation of energy"
          annotation (Evaluate=true, Dialog(tab="Conservation of energy"));
        parameter Boolean strictConservationOfEnergy=false
          "This adds an assert statement to make sure that energy is conserved"
          annotation (Evaluate=true, Dialog(tab="Conservation of energy", enable=
                computeConservationOfEnergy));
        parameter Boolean openSystemConservationOfEnergy=false
          "Compute conservation of energy for open system" annotation (Evaluate=true,
            Dialog(tab="Conservation of energy", enable=computeConservationOfEnergy));

        parameter Boolean lineariseDymola=false "Linearises building model equations for Dymola linearisation approach"
          annotation (Dialog(tab="Linearisation"));
        parameter Boolean lineariseJModelica=false "Linearises building model equations for optimisations in JModelica"
          annotation (Dialog(tab="Linearisation"));
        parameter Boolean createOutputs = false
          "Creates output connections when linearising windows"
          annotation(Dialog(tab="Linearisation"));
        parameter Boolean outputAngles=not lineariseDymola
          "Output angles in weaBus. Set to false when linearising" annotation(Dialog(tab="Linearisation"));
        parameter Boolean linIntCon=false
          "= true, if interior convective heat transfer should be linearised"
          annotation (Dialog(tab="Linearisation", group="Convection"));
        parameter Boolean linExtCon=false
          "= true, if exterior convective heat transfer should be linearised (uses average wind speed)"
          annotation (Dialog(tab="Linearisation", group="Convection"));
        parameter Boolean linIntRad=true
          "= true, if interior radiative heat transfer should be linearised"
          annotation (Dialog(tab="Linearisation", group="Radiation"));
        parameter Boolean linExtRad=false
          "= true, if exterior radiative heat transfer for walls should be linearised"
          annotation (Dialog(tab="Linearisation", group="Radiation"));
        // separate parameter linExtRadWin since window dynamics are steady state by default
        parameter Boolean linExtRadWin=true
          "= true, if exterior radiative heat transfer for windows should be linearised"
          annotation (Dialog(tab="Linearisation", group="Radiation"));
        parameter Modelica.SIunits.Energy Emax=1
          "Error bound for violation of conservation of energy" annotation (Evaluate=true,
            Dialog(tab="Conservation of energy", enable=strictConservationOfEnergy));
        parameter Modelica.SIunits.Temperature Tenv_nom= 280
          "Nominal ambient temperature, only used when linearising equations";

        parameter Integer nWindow = 1
          "Number of windows in the to be linearised model"
          annotation(Dialog(tab="Linearisation"));
        parameter Integer nLayWin= 3
          "Number of window layers in the to be linearised model; should be maximum of all windows"
          annotation(Dialog(tab="Linearisation"));
        parameter Real ppmCO2 = 400
          "Default CO2 concentration in [ppm] when using air medium containing CO2"
          annotation(Dialog(tab="Advanced", group="CO2"));
        final parameter Integer numIncAndAziInBus = size(incAndAziInBus,1)
          "Number of pre-computed azimuth";
        final parameter Modelica.SIunits.Temperature Tdes=-8 + 273.15
          "design outdoor temperature";
        final parameter Modelica.SIunits.Temperature TdesGround=10 + 273.15
          "design ground temperature";
        final parameter Boolean linearise=lineariseDymola or lineariseJModelica
          "Linearises building model equations"
          annotation (Dialog(tab="Linearisation"));

        Modelica.SIunits.Temperature Te
          "ambient outdoor temperature for determination of sky radiation exchange";
        Modelica.SIunits.Temperature Tsky "effective overall sky temperature";
        Modelica.SIunits.Temperature TeAv
          "running average of ambient outdoor temperature of the last 5 days, not yet implemented";
        Modelica.SIunits.Temperature Tground "ground temperature";
        Modelica.SIunits.Velocity Va "air velocity";

        Real relHum(final unit="1") "Relative humidity";
        Modelica.SIunits.Temperature TDewPoi "Dewpoint";


        Modelica.SIunits.Energy Etot "Total internal energy";
        Modelica.SIunits.Energy Qint "Total energy from boundary";


        Real hCon=IDEAS.Utilities.Math.Functions.spliceFunction(
            x=Va - 5,
            pos=7.1*abs(Va)^(0.78),
            neg=4.0*Va + 5.6,
            deltax=0.5)
          "Convection coefficient due to wind speed";
        IDEAS.Utilities.Psychrometrics.X_pTphi XiEnv(use_p_in=false)
          annotation (Placement(transformation(extent={{-20,20},{0,40}})));

        // Icon of weaBus is made very small as it is not intended that a user would use it.
        // weaBus is still directly connected in the zone model and the connector should
        // therefore not be protected.
        // Connector weaDatBus is made available for the user and it should be used instead
        // of weaBus.
        IDEAS.Buildings.Components.Interfaces.WeaBus weaBus(numSolBus=numIncAndAziInBus,
            final outputAngles=outputAngles)
          annotation (Placement(transformation(extent={{90,30},{110,50}}),
              iconTransformation(extent={{90,30},{90,30}})));
        IDEAS.BoundaryConditions.SolarIrradiation.ShadedRadSol[numIncAndAziInBus] radSol(
          inc=incAndAziInBus[:, 1],
          azi=incAndAziInBus[:, 2],
          each lat=lat,
          each outputAngles=outputAngles)
          "Model for computing solar irradiation and properties of predefined set of tilted surfaces"
          annotation (Placement(transformation(extent={{40,60},{60,80}})));

        Modelica.Blocks.Sources.RealExpression TskyPow4Expr(y=Tsky^4)
          "Power 4 of sky temperature"
          annotation (Placement(transformation(extent={{-20,94},{0,114}})));
        Modelica.Blocks.Sources.RealExpression TePow4Expr(y=Te^4)
          "Power 4 of ambient temperature"
          annotation (Placement(transformation(extent={{-20,106},{0,126}})));
        Modelica.Blocks.Sources.RealExpression hConExpr(y=hCon)
          "Exterior convective heat transfer coefficient"
          annotation (Placement(transformation(extent={{60,-14},{80,6}})));
        Modelica.Blocks.Sources.RealExpression TdesExpr(y=Tdes)
          "Expression for design temperature"
          annotation (Placement(transformation(extent={{60,0},{80,20}})));

        Modelica.Thermal.HeatTransfer.Sources.FixedTemperature fixedTemperature(T=10e6)
          "Fixed temperature";
        Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a Qgai
          "Thermal gains in model"
          annotation (Placement(transformation(extent={{-10,-110},{10,-90}})));
        IDEAS.Buildings.Components.BaseClasses.ConservationOfEnergy.EnergyPort E
          "Model internal energy"
          annotation (Placement(transformation(extent={{-10,-110},{10,-90}})));

        Modelica.Blocks.Sources.RealExpression CEnv(y=ppmCO2*MMFraction/1e6)
          "Concentration of trace substance in surroundings"
          annotation (Placement(transformation(extent={{60,-30},{80,-10}})));

        input IDEAS.Buildings.Components.Interfaces.WindowBus[nWindow] winBusOut(
            each nLay=nLayWin) if createOutputs
          "Bus for windows in case of linearisation";
        Modelica.Blocks.Routing.RealPassThrough solTim
          "Solar time"
          annotation (Placement(transformation(extent={{-86,-2},{-78,6}})));
        IDEAS.BoundaryConditions.WeatherData.Bus weaDatBus
          "Weather data bus connectable to weaBus connector from Buildings Library"
          annotation (Placement(transformation(extent={{-110,-20},{-90,0}}),
              iconTransformation(
              extent={{-20,-19},{20,19}},
              rotation=270,
              origin={99,3.55271e-015})));

    protected
        final parameter Integer yr=2014 "depcited year for DST only";

        final constant Real MMFraction=1.528635
          "Molar mass of CO2 divided by the molar mass of moist air";
        IDEAS.BoundaryConditions.WeatherData.ReaderTMY3 weaDat(
          filNam=filNam)
          annotation (Placement(transformation(extent={{-100,-60},{-80,-40}})));
        IDEAS.BoundaryConditions.SolarIrradiation.BaseClasses.RelativeAirMass
          relativeAirMass "Computation of relative air mass"
          annotation (Placement(transformation(extent={{-60,60},{-40,80}})));
        IDEAS.BoundaryConditions.SolarIrradiation.BaseClasses.SkyBrightness
          skyBrightness "Computation of sky brightness"
          annotation (Placement(transformation(extent={{-30,60},{-10,80}})));
        IDEAS.BoundaryConditions.SolarIrradiation.BaseClasses.SkyClearness skyClearness
          "Computation of sky clearness"
          annotation (Placement(transformation(extent={{-60,100},{-40,120}})));

        IDEAS.BoundaryConditions.SolarIrradiation.BaseClasses.BrighteningCoefficient
          skyBrightnessCoefficients
          "Computation of sky brightness coefficients F1 and F2"
          annotation (Placement(transformation(extent={{0,80},{20,100}})));
        Modelica.Blocks.Sources.RealExpression TGround(y=TdesGround)
          annotation (Placement(transformation(extent={{60,-44},{80,-24}})));
        Modelica.Blocks.Sources.RealExpression u_dummy(y=1)
          annotation (Placement(transformation(extent={{60,-58},{80,-38}})));
        Modelica.Blocks.Routing.RealPassThrough solHouAng "Solar hour angle"
          annotation (Placement(transformation(extent={{-86,66},{-78,74}})));
        Modelica.Blocks.Routing.RealPassThrough solDec "Solar declination angle"
          annotation (Placement(transformation(extent={{-86,52},{-78,60}})));
        Modelica.Blocks.Routing.RealPassThrough HDirNor "Beam solar irradiation"
          annotation (Placement(transformation(extent={{-86,40},{-78,48}})));
        Modelica.Blocks.Routing.RealPassThrough phiEnv "Relative humidity"
          annotation (Placement(transformation(extent={{-86,12},{-78,20}})));
        Modelica.Blocks.Routing.RealPassThrough TDryBul "Dry bulb air temperature"
          annotation (Placement(transformation(extent={{-86,26},{-78,34}})));
        Modelica.Blocks.Routing.RealPassThrough angZen "Solar zenith angle"
          annotation (Placement(transformation(extent={{-86,80},{-78,88}})));
        Modelica.Blocks.Routing.RealPassThrough HGloHor
          "Global/total solar irradiation on a horizontal plane"
          annotation (Placement(transformation(extent={{-86,108},{-78,116}})));
        Modelica.Blocks.Routing.RealPassThrough HDifHor
          "Diffuse solar irradiation on a horizontal plane"
          annotation (Placement(transformation(extent={{-86,94},{-78,102}})));

      initial equation
        if not linearise and computeConservationOfEnergy then
          Etot = 0;
        end if;
      equation
        if strictConservationOfEnergy and computeConservationOfEnergy then
          assert(abs(Etot) < Emax, "Conservation of energy violation > Emax J!");
        end if;

        if not linearise and computeConservationOfEnergy then
          der(Qint) = Qgai.Q_flow;
        else
          Qint = 0;
        end if;
        Etot = Qint - E.E;
        E.Etot = Etot;

        connect(skyClearness.skyCle, skyBrightnessCoefficients.skyCle) annotation (
            Line(
            points={{-39,110},{-36,110},{-36,96},{-2,96}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(skyBrightness.skyBri, skyBrightnessCoefficients.skyBri) annotation (
            Line(
            points={{-9,70},{-8,70},{-8,90},{-2,90}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(relativeAirMass.relAirMas, skyBrightness.relAirMas) annotation (Line(
            points={{-39,70},{-38,70},{-38,74},{-32,74}},
            color={0,0,127},
            smooth=Smooth.None));

        for i in 1:numIncAndAziInBus loop
          connect(solTim.y, radSol[i].solTim) annotation (Line(points={{-77.6,2},{18,2},
                  {18,74},{38,74},{38,73},{39.6,73}},   color={0,0,127}));
          connect(solHouAng.y, radSol[i].angHou) annotation (Line(points={{-77.6,70},{
                  -74,70},{-74,48},{30,48},{30,68},{39.6,68}}, color={0,0,127}));
          connect(angZen.y, radSol[i].angZen) annotation (Line(points={{-77.6,84},{-68,
                  84},{-68,54},{32,54},{32,66},{39.6,66}}, color={0,0,127}));
          connect(solDec.y, radSol[i].angDec) annotation (Line(points={{-77.6,56},{-76,
                  56},{-76,46},{28,46},{28,70},{39.6,70}}, color={0,0,127}));
          connect(radSol[i].solDirPer,HDirNor. y) annotation (Line(points={{39.6,80},{
                  22,80},{22,44},{-77.6,44}}, color={0,0,127}));
          connect(radSol[i].solDifHor,HDifHor. y) annotation (Line(points={{39.6,76},{
                  26,76},{26,52},{-70,52},{-70,98},{-77.6,98}}, color={0,0,127}));
          connect(HGloHor.y, radSol[i].solGloHor) annotation (Line(points={{-77.6,112},
                  {-72,112},{-72,50},{24,50},{24,78},{39.6,78}}, color={0,0,127}));
          connect(radSol[i].F2, skyBrightnessCoefficients.F2) annotation (Line(points={{39.6,60},
                  {28,60},{28,86},{21,86}},         color={0,0,127}));
          connect(radSol[i].F1, skyBrightnessCoefficients.F1) annotation (Line(points={{39.6,62},
                  {26,62},{26,94},{21,94}},         color={0,0,127}));
          connect(TskyPow4Expr.y, radSol[i].TskyPow4) annotation (Line(points={{1,104},
                  {48,104},{48,80.6}}, color={0,0,127}));
          connect(TePow4Expr.y, radSol[i].TePow4) annotation (Line(points={{1,116},{54,
                  116},{54,80.6}},               color={0,0,127}));
        end for;
        if not lineariseDymola then
          connect(solTim.y, weaBus.solTim) annotation (Line(points={{-77.6,2},{18,2},{
                18,36},{100.05,36},{100.05,40.05}}, color={0,0,127}));
          connect(angZen.y, weaBus.angZen) annotation (Line(
            points={{-77.6,84},{-68,84},{-68,54},{100.05,54},{100.05,40.05}},
            color={0,0,127},
            smooth=Smooth.None));
          connect(solHouAng.y, weaBus.angHou) annotation (Line(
              points={{-77.6,70},{-74,70},{-74,48},{100.05,48},{100.05,40.05}},
              color={0,0,127},
              smooth=Smooth.None));
          connect(solDec.y, weaBus.angDec) annotation (Line(
              points={{-77.6,56},{-76,56},{-76,46},{100.05,46},{100.05,40.05}},
              color={0,0,127},
              smooth=Smooth.None));
          connect(HGloHor.y, weaBus.solGloHor) annotation (Line(
              points={{-77.6,112},{-72,112},{-72,50},{100.05,50},{100.05,40.05}},
              color={0,0,127},
              smooth=Smooth.None));
          connect(HDifHor.y, weaBus.solDifHor) annotation (Line(
              points={{-77.6,98},{-70,98},{-70,40.05},{100.05,40.05}},
              color={0,0,127},
              smooth=Smooth.None));
          connect(HDirNor.y, weaBus.solDirPer) annotation (Line(
              points={{-77.6,44},{100.05,44},{100.05,40.05}},
              color={0,0,127},
              smooth=Smooth.None));
          connect(phiEnv.y, weaBus.phi) annotation (Line(points={{-77.6,16},{-70,16},{
                -70,42},{100.05,42},{100.05,40.05}},
                                                   color={0,0,127}));
          connect(TDryBul.y, weaBus.Te) annotation (Line(points={{-77.6,30},{100.05,30},
                {100.05,40.05}}, color={0,0,127}));
          connect(CEnv.y, weaBus.CEnv) annotation (Line(points={{81,-20},{100.05,-20},
                  {100.05,40.05}},
                               color={0,0,127}));
          connect(XiEnv.X[1], weaBus.X_wEnv) annotation (Line(points={{1,30},{100.05,30},
                  {100.05,40.05}},                             color={0,0,127}));
          connect(TdesExpr.y, weaBus.Tdes) annotation (Line(
            points={{81,10},{100.05,10},{100.05,40.05}},
            color={0,0,127},
            smooth=Smooth.None));
          connect(u_dummy.y, weaBus.dummy) annotation (Line(points={{81,-48},{100.05,-48},
                  {100.05,40.05}},          color={0,0,127}));
          connect(TGround.y, weaBus.TGroundDes) annotation (Line(points={{81,-34},{100.05,
                  -34},{100.05,40.05}},    color={0,0,127}));
          connect(hConExpr.y, weaBus.hConExt) annotation (Line(
            points={{81,-4},{100.05,-4},{100.05,40.05}},
            color={0,0,127},
            smooth=Smooth.None));
          connect(XiEnv.X[1], weaDatBus.X_wEnv) annotation (Line(points={{1,30},{-100,
                  30},{-100,-10}},                             color={0,0,127}));
          connect(skyBrightnessCoefficients.F1, weaBus.F1) annotation (Line(
            points={{21,94},{26,94},{26,38},{100.05,38},{100.05,40.05}},
            color={0,0,127},
            smooth=Smooth.None));
          connect(skyBrightnessCoefficients.F2, weaBus.F2) annotation (Line(
            points={{21,86},{28,86},{28,34},{100.05,34},{100.05,40.05}},
            color={0,0,127},
            smooth=Smooth.None));
          connect(TskyPow4Expr.y, weaBus.TskyPow4) annotation (Line(
            points={{1,104},{100.05,104},{100.05,40.05}},
            color={0,0,127},
            smooth=Smooth.None));
          connect(TePow4Expr.y, weaBus.TePow4) annotation (Line(
            points={{1,116},{100.05,116},{100.05,40.05}},
            color={0,0,127},
            smooth=Smooth.None));
          for i in 1:numIncAndAziInBus loop
            connect(radSol[i].solBus, weaBus.solBus[i]) annotation (Line(
            points={{60,70},{100.05,70},{100.05,40.05}},
            color={255,204,51},
            thickness=0.5,
            smooth=Smooth.None));
          end for;
         end if;
        connect(fixedTemperature.port, Qgai)
          annotation (Line(points={{0,-92},{0,-100}},          color={191,0,0}));

        connect(TDryBul.y, XiEnv.T) annotation (Line(
            points={{-77.6,30},{-22,30}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(phiEnv.y, XiEnv.phi) annotation (Line(
            points={{-77.6,16},{-22,16},{-22,24}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(skyBrightnessCoefficients.zen, angZen.y)
          annotation (Line(points={{-2,84},{-77.6,84}}, color={0,0,127}));
        connect(skyBrightness.HDifHor,HDifHor. y) annotation (Line(points={{-32,66},{-70,
                66},{-70,98},{-77.6,98}}, color={0,0,127}));
        connect(relativeAirMass.zen, angZen.y) annotation (Line(points={{-62,70},{-68,
                70},{-68,84},{-77.6,84}}, color={0,0,127}));
        connect(skyClearness.zen, angZen.y) annotation (Line(points={{-62,104},{-68,104},
                {-68,84},{-77.6,84}}, color={0,0,127}));
        connect(skyClearness.HDifHor,HDifHor. y) annotation (Line(points={{-62,110},{-70,
                110},{-70,98},{-77.6,98}},color={0,0,127}));
        connect(skyClearness.HGloHor,HGloHor. y) annotation (Line(points={{-62,116},{-72,
                116},{-72,112},{-77.6,112}},color={0,0,127}));
        connect(solTim.u, weaDatBus.solTim)
          annotation (Line(points={{-86.8,2},{-100,2},{-100,-10}},color={0,0,127}));
        connect(angZen.u, weaDatBus.solZen) annotation (Line(points={{-86.8,84},{-100,
                84},{-100,-10}},color={0,0,127}));
        connect(HDifHor.u, weaDatBus.HDifHor) annotation (Line(points={{-86.8,98},{
                -100,98},{-100,-10}},
                                color={0,0,127}));
        connect(HGloHor.u, weaDatBus.HGloHor) annotation (Line(points={{-86.8,112},{
                -100,112},{-100,-10}},
                                 color={0,0,127}));
        connect(HDirNor.u, weaDatBus.HDirNor) annotation (Line(points={{-86.8,44},{
                -100,44},{-100,-10}},
                                color={0,0,127}));
        connect(solDec.u, weaDatBus.solDec) annotation (Line(points={{-86.8,56},{-100,
                56},{-100,-10}},color={0,0,127}));
        connect(solHouAng.u, weaDatBus.solHouAng) annotation (Line(points={{-86.8,70},
                {-100,70},{-100,-10}},color={0,0,127}));
        connect(TDryBul.u, weaDatBus.TDryBul) annotation (Line(points={{-86.8,30},{
                -100,30},{-100,-10}},
                                color={0,0,127}));
        connect(phiEnv.u, weaDatBus.relHum) annotation (Line(points={{-86.8,16},{-100,
                16},{-100,-10}},color={0,0,127}));
        connect(weaDat.weaBus, weaDatBus) annotation (Line(
            points={{-80,-50},{-80,-40},{-80,-10},{-100,-10}},
            color={255,204,51},
            thickness=0.5));
        connect(CEnv.y, weaDatBus.CEnv) annotation (Line(points={{81,-20},{82,-20},{
                82,-10},{40,-10},{40,-10},{-100,-10}}, color={0,0,127}));
          annotation (
          defaultComponentName="sim",
          defaultComponentPrefixes="inner",
          missingInnerMessage=
              "Your model is using an outer \"sim\" component. An inner \"sim\" component is not defined. For simulation drag IDEAS.BoundaryConditions.SimInfoManager into your model.",
          Icon(graphics={
              Line(points={{-80,-30},{88,-30}}, color={0,0,0}),
              Line(points={{-76,-68},{-46,-30}}, color={0,0,0}),
              Line(points={{-42,-68},{-12,-30}}, color={0,0,0}),
              Line(points={{-8,-68},{22,-30}}, color={0,0,0}),
              Line(points={{28,-68},{58,-30}}, color={0,0,0}),
              Rectangle(
                extent={{-60,76},{60,-24}},
                lineColor={95,95,95},
                fillPattern=FillPattern.Solid,
                fillColor={95,95,95}),
              Rectangle(
                extent={{-50,66},{50,-4}},
                fillPattern=FillPattern.Solid,
                fillColor={255,255,255},
                pattern=LinePattern.None),
              Rectangle(
                extent={{-10,-34},{10,-24}},
                pattern=LinePattern.None,
                fillColor={95,95,95},
                fillPattern=FillPattern.Solid,
                lineColor={0,0,0}),
              Polygon(
                points={{-40,-60},{-40,-60}},
                pattern=LinePattern.None,
                smooth=Smooth.None,
                fillColor={0,0,0},
                fillPattern=FillPattern.Solid),
              Polygon(
                points={{-40,-34},{40,-34},{50,-44},{-52,-44},{-40,-34}},
                smooth=Smooth.None,
                fillColor={95,95,95},
                fillPattern=FillPattern.Solid,
                pattern=LinePattern.None),
              Rectangle(
                extent={{44,0},{38,40}},
                fillColor={0,0,127},
                fillPattern=FillPattern.Solid,
                pattern=LinePattern.None),
              Rectangle(
                extent={{34,0},{28,12}},
                fillColor={0,127,255},
                fillPattern=FillPattern.Solid,
                pattern=LinePattern.None),
              Rectangle(
                extent={{24,0},{18,56}},
                fillColor={0,0,127},
                fillPattern=FillPattern.Solid,
                pattern=LinePattern.None),
              Rectangle(
                extent={{14,0},{8,36}},
                fillColor={175,175,175},
                fillPattern=FillPattern.Solid,
                pattern=LinePattern.None),
              Rectangle(
                extent={{4,0},{-2,12}},
                fillColor={0,127,255},
                fillPattern=FillPattern.Solid,
                pattern=LinePattern.None),
              Line(
                points={{-6,0},{-46,0}},
                color={0,0,127},
                smooth=Smooth.None),
              Text(
                extent={{-50,66},{-20,26}},
                lineColor={95,95,95},
                fillColor={95,95,95},
                fillPattern=FillPattern.Solid,
                textStyle={TextStyle.Italic},
                fontName="Bookman Old Style",
                textString="i")}),
          Diagram(graphics,
                  coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,
                  120}})),
          Documentation(info="<html>
</html>",       revisions="<html>
<ul>
<li>
January 25, 2019 by Filip Jorissen:<br/>
Corrected molar mass fraction for consistency.
See <a href=https://github.com/open-ideas/IDEAS/issues/1004>#1004</a>.
</li>
<li>
April 10, 2019 by Filip Jorissen:<br/>
Avoided redundant consistent initial equation for <code>Etot</code>.
See <a href=https://github.com/open-ideas/IDEAS/issues/971>#971</a>.
</li>
<li>
July 27, 2018 by Filip Jorissen:<br/>
Added outputs <code>CEnv</code> and <code>X_wEnv</code> to <code>weaDatBus</code>.
See <a href=\"https://github.com/open-ideas/IDEAS/issues/868\">#868</a>.
</li>
<li>
June 21, 2018, by Damien Picard:<br/>
Reduce the icon size of weaBus to something very small such that users would
not try to connect to it.
Rename and make public the connector weaDatBus such that it can be connected 
to models from the Buildings library.
</li>
<li>
June 12, 2018, by Filip Jorissen:<br/>
Refactored implementation such that we use more computations from the weather
data reader instead of computing them ourself using equations.
</li>
<li>
June 11, 2018, by Filip Jorissen:<br/>
Revised implementation such that longitude, latitude and time zone are read from
the TMY3 weather file.
Removed split between file path and file name to avoid confusion
and incorrectly formatted paths.
</li>
<li>
June 11, 2018, by Filip Jorissen:<br/>
Changed table name of TMY3 file from 'data' to IBPSA final default 'tab1'
for issue <a href=https://github.com/open-ideas/IDEAS/issues/808>#808</a>.
</li>
<li>
June 8, 2018, by Filip Jorissen:<br/>
Moved input TMY3 file.
See issue <a href=https://github.com/open-ideas/IDEAS/issues/821>#821</a>.
</li>
<li>
June 7, 2018 by Filip Jorissen:<br/>
Created 'input' for TSky, Va and Fc such that
they can be overwriten from the extends clause.
This is for
<a href=\"https://github.com/open-ideas/IDEAS/issues/838\">#838</a>.
</li>
<li>
March 27, 2018, by Filip Jorissen:<br/>
Added relative humidity to weather bus.
See issue <a href=https://github.com/open-ideas/IDEAS/issues/780>#780</a>.
</li>
<li>
January 26, 2018, by Filip Jorissen:<br/>
Added floor orientation to set of precomputed boundary conditions.
See issue <a href=https://github.com/open-ideas/IDEAS/issues/764>#764</a>.
</li>
<li>
January 21, 2018 by Filip Jorissen:<br/>
Added <code>solTim</code> connections for revised azimuth computations.
See <a href=\"https://github.com/open-ideas/IDEAS/issues/753\">
#753</a>.
</li>
<li>
March 21, 2017, by Filip Jorissen:<br/>
Changed linearisation implementation for JModelica compatibility.
See issue <a href=https://github.com/open-ideas/IDEAS/issues/559>#559</a>.
</li>
<li>
January 10, 2017 by Filip Jorissen:<br/>
Set <code>linExtRad = false</code>
and added new parameter <code>linExtRadWin = true</code>
since only for windows is it necessary that
<code>linExtRad</code> is true.
See <a href=https://github.com/open-ideas/IDEAS/issues/615>#615</a>.
</li>
<li>
September 22, 2016 by Filip Jorissen:<br/>
Reworked implementation such that we use Annex 60 
baseclasses for boundary condition computations.
</li>
<li>
March 25, 2016 by Filip Jorissen:<br/>
Reworked radSol implementation to use RealInputs instead of weaBus.
This simplifies translation and interpretation.
Also cleaned up connections.
</li>
<li>
January 29, 2015, Filip Jorissen:<br/>
Made changes for allowing a proper implementation of <code>airLeakage</code>.
</li>
<li>
June 14, 2015, Filip Jorissen:<br/>
Adjusted implementation for computing conservation of energy.
</li>
<li>
February 10, 2015 by Filip Jorissen:<br/>
Adjusted implementation for grouping of solar calculations.
</li>
</ul>
</html>"));
      end PartialSimInfoManager;
    end Interfaces;

    model SimInfoManager
      "Simulation information manager for handling time and climate data required in each for simulation."
      extends BoundaryConditions.Interfaces.PartialSimInfoManager;

  protected
      Modelica.Blocks.Routing.RealPassThrough HDirNorData;
      Modelica.Blocks.Routing.RealPassThrough HGloHorData;
      Modelica.Blocks.Routing.RealPassThrough HDiffHorData;
      Modelica.Blocks.Routing.RealPassThrough TDryBulData;
      Modelica.Blocks.Routing.RealPassThrough relHumData;
      Modelica.Blocks.Routing.RealPassThrough TDewPoiData;
      Modelica.Blocks.Routing.RealPassThrough nOpaData;
      Modelica.Blocks.Routing.RealPassThrough winSpeData;
      Modelica.Blocks.Routing.RealPassThrough TBlaSkyData;
    equation
      Te = TDryBul.y;
      TeAv = Te;
      Tground=TdesGround;
      relHum = phiEnv.y;
      TDewPoi = TDewPoiData.y;
      Tsky = TBlaSkyData.y;
      Va = winSpeData.y;

      connect(HDirNorData.u, weaDatBus.HDirNor);
      connect(HGloHorData.u, weaDatBus.HGloHor);
      connect(HDiffHorData.u, weaDatBus.HDifHor);
      connect(TDryBulData.u, weaDatBus.TDryBul);
      connect(relHumData.u, weaDatBus.relHum);
      connect(TDewPoiData.u, weaDatBus.TDewPoi);
      connect(nOpaData.u, weaDatBus.nOpa);
      connect(winSpeData.u, weaDatBus.winSpe);
      connect(TBlaSkyData.u, weaDatBus.TBlaSky);
      annotation (
        defaultComponentName="sim",
        defaultComponentPrefixes="inner",
        missingInnerMessage=
            "Your model is using an outer \"sim\" component. An inner \"sim\" component is not defined. For simulation drag IDEAS.BoundaryConditions.SimInfoManager into your model.",
        Icon(graphics={
            Bitmap(extent={{22,-8},{20,-8}}, fileName="")}),
        Diagram(graphics,
                coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,
                100}})),
        Documentation(info="<html>
<p>
The SimInfoManager manages all simulation information. 
It loads TMY3 weather data files and applies transformations 
for computing the solar irradiance on the zone surfaces. 
</p>
<h4>Typical use and important parameters</h4>
<ul>
<li>
Parameters <code>filNam</code> and <code>filDir</code> can be used to set the path to the TMY3 weather file.
This file should include the latitude, longitude and time zone corresponding to the weather file.
See the included weather files for the correct format.
</li>
</ul>
<h4>Options</h4>
<ul>
<li>
IDEAS contains an efficient implementation for computing the solar 
incidence angles on surfaces that are part of large building models.
When a model has many parallel surfaces the default implementation computes
the solar irradiance separately for each of these surfaces, 
while the result for all of them should be the same.
The SimInfoManager computes five default orientations (azimuth angels): 
south, west, east, north and horizontal.
Whenever a surface needs the solar incidence angels for one of these orientations
these precomputed values will be used.
The default orientations can be changed using parameters 
<code>incAndAziInBus</code>.
<code>incAndAziInBus</code> determines for which inclination and azimuth the solar radiation is pre-computed.
</li>
<li>Conservation of energy within the building can be checked by setting <code>computeConservationOfEnergy=true</code>.
Conservation of energy is checked by computing the internal energy for 
all components that are within \"the system\" and by adding to this the 
integral of all heat flows entering/leaving the system.
There are two options for choosing the extent of the system based 
on parameter <code>openSystemConservationOfEnergy</code>. 
Either conservation of energy for a closed system is computed, 
or it is computed for an open system. <br/>
When choosing the closed system the conservation of energy 
check should always work when using IDEAS as intended. 
In this case conservation of energy is only checked for all components in the <code>Buildings</code> package. 
I.e. all heat flows at embedded ports <code>port_emb</code> of walls, 
fluid ports of the zones, <code>zone.gainCon</code> and <code>zone.gainRad</code> are 
considered to be a heat gain to the system and every other component 
is considered to be outside of the system for which conservation of energy is checked. <br/>
When computing an open system by setting <code>openSystemConservationOfEnergy=true</code> 
these heat flow rates are not taken into account because they are assumed 
to flow between components that are both within the bounds of the system.
The user then needs to choose how large the system is and he should make sure that
all heat flow rates entering the system are added to <code>sim.Qgai.Q_flow</code> and 
that all internal energy of the system is added to <code>sim.E.E</code>.
</li>
<li>
The default latitude and longitude, which are read by the TMY3 reader, can be overwritten. 
This should only be done if a custom weather data reader instead 
of the TMY3 weather data reader is used.
</li>
</ul>
<h4>TMY3 weather data files</h4>
IDEAS uses TMY3 input files. For detailed documentation see 
<a href=\"modelica://IDEAS.BoundaryConditions.WeatherData.ReaderTMY3\">IDEAS.BoundaryConditions.WeatherData.ReaderTMY3</a>.
</html>",     revisions="<html>
<ul>
<li>
January 21, 2019 by Filip Jorissen:<br/>
Improved documentation by adding weather data reader
reference and more TMY3 file examples.
This is for
<a href=\"https://github.com/open-ideas/IDEAS/issues/956\">#956</a>.
</li>
<li>
June 7, 2018 by Filip Jorissen:<br/>
Overwriting TSky, Va and Fc from the extends clause
such that they can be overwriten again in BESTEST SimInfoManager.
This is for
<a href=\"https://github.com/open-ideas/IDEAS/issues/838\">#838</a>.
</li>
<li>
June 14, 2015, Filip Jorissen:<br/>
Added documentation
</li>
</ul>
</html>"));
    end SimInfoManager;

    package SkyTemperature "Package with models to compute the sky temperature"
      extends Modelica.Icons.VariantsPackage;

      block BlackBody "Calculate black body sky temperature"
        extends Modelica.Blocks.Icons.Block;
        parameter IDEAS.BoundaryConditions.Types.SkyTemperatureCalculation calTSky=
          IDEAS.BoundaryConditions.Types.SkyTemperatureCalculation.TemperaturesAndSkyCover
          "Computation of black-body sky temperature"
          annotation(choicesAllMatching=true,
                     Evaluate=true);
        Modelica.Blocks.Interfaces.RealInput TDryBul(
          final quantity="ThermodynamicTemperature",
          final unit="K",
          displayUnit="degC") "Dry bulb temperature at ground level"
          annotation (Placement(transformation(extent={{-140,60},{-100,100}})));
        Modelica.Blocks.Interfaces.RealInput TDewPoi(
          final quantity="ThermodynamicTemperature",
          final unit="K",
          displayUnit="degC") "Dew point temperature"
          annotation (Placement(transformation(extent={{-140,10},{-100,50}})));
        Modelica.Blocks.Interfaces.RealInput nOpa( min=0, max=1, unit="1")
          "Opaque sky cover [0, 1]"
          annotation (Placement(transformation(extent={{-140,-50},{-100,-10}})));
        Modelica.Blocks.Interfaces.RealOutput TBlaSky(
          final quantity="ThermodynamicTemperature",
          displayUnit="degC",
          final unit="K") "Black-body sky temperature"
          annotation (Placement(transformation(extent={{100,-10},{120,10}})));
        Modelica.Blocks.Interfaces.RealInput HHorIR(
          unit="W/m2",
          min=0,
          nominal=100) "Horizontal infrared irradiation"
          annotation (Placement(transformation(extent={{-140,-100},{-100,-60}})));
    protected
        Modelica.SIunits.Temperature TDewPoiK "Dewpoint temperature";
        Modelica.SIunits.Emissivity epsSky "Black-body absorptivity of sky";
        Real nOpa10(min=0, max=10) "Opaque sky cover in [0, 10]";
      equation
        if calTSky == IDEAS.BoundaryConditions.Types.SkyTemperatureCalculation.TemperaturesAndSkyCover then
          TDewPoiK =  IDEAS.Utilities.Math.Functions.smoothMin(TDryBul, TDewPoi, 0.1);
          nOpa10 =  10*nOpa "Input nOpa is scaled to [0,1] instead of [0,10]";
          epsSky =  (0.787 + 0.764*Modelica.Math.log(-TDewPoiK/Modelica.Constants.T_zero))*(1 + 0.0224*nOpa10 -
            0.0035*(nOpa10^2) + 0.00028*(nOpa10^3));
          TBlaSky =  TDryBul*(epsSky^0.25);
        else
          TDewPoiK =  273.15;
          nOpa10   =  0.0;
          epsSky   =  0.0;
          TBlaSky  =  (HHorIR/Modelica.Constants.sigma)^0.25;
        end if;
        annotation (
          defaultComponentName="TBlaSky",
          Documentation(info="<html>
<p>
This component computes the black-body sky temperature.
</p>
<p>
For <code>calTSky = 0</code>, the model uses horizontal infrared irradiation.
Otherwise, it uses dry buld temperature, dew point temperature and opaque sky cover.
</p>
</html>",       revisions="<html>
<ul>
<li>
November 3, 2017, by Michael Wetter:<br/>
Removed <code>import</code> statement.<br/>
This is for <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/852\">#852</a>.
</li>
<li>
January 6, 2016, by Moritz Lauster:<br/>
Changed unit and comment of input <code>nOpa</code> for correct display of units
in <code>weaBus</code> and input <code>radHorIR</code> to <code>HHorIR</code>
for <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/376\">#376</a>.
</li>
<li>
May 5, 2015, by Filip Jorissen:<br/>
Converted <code>algorithm</code> section into
<code>equation</code> section for easier differentiability.
</li>
<li>
August 11, 2012, by Wangda Zuo:<br/>
Renamed <code>radHor</code> to <code>radHorIR</code>.
</li>
<li>
October 3, 2011, by Michael Wetter:<br/>
Used enumeration to set the sky temperature computation.
Fixed error in <code>if-then</code> statement that led to
a selection of the wrong branch to compute the sky temperature.
</li>
<li>
March 16, 2011, by Michael Wetter:<br/>
Added types for parameters and attributes for variables.
Removed default parameter value.
</li>
<li>
March 15, 2011, by Wangda Zuo:<br/>
Use <code>smoothMin()</code> instead of <code>min()</code>.
</li>
<li>
June 1, 2010, by Wangda Zuo:<br/>
First implementation.
</li>
</ul>
</html>"),Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{100,
                  100}}), graphics={
              Text(
                extent={{-150,110},{150,150}},
                textString="%name",
                lineColor={0,0,255}),
              Text(
                extent={{-50,44},{56,-40}},
                lineColor={0,0,255},
                textString="T"),
              Text(
                extent={{-96,84},{-66,74}},
                lineColor={0,0,127},
                textString="TDry"),
              Text(
                extent={{-90,36},{-66,24}},
                lineColor={0,0,127},
                textString="TDewPoi"),
              Text(
                extent={{-92,-74},{-62,-88}},
                lineColor={0,0,127},
                textString="radHorIR"),
              Text(
                extent={{16,-6},{54,-28}},
                lineColor={0,0,255},
                textString="bs"),
              Text(
                extent={{-88,-24},{-64,-36}},
                lineColor={0,0,127},
                textString="nOpa")}));
      end BlackBody;
    annotation (preferredView="info",
    Documentation(info="<html>
This package contains models to compute the black body sky temperature.
</html>"));
    end SkyTemperature;

    package SolarGeometry "Package with models to compute solar geometry"
      extends Modelica.Icons.VariantsPackage;

      package BaseClasses
      "Package with base classes for IDEAS.BoundaryConditions.SolarGeometry"
        extends Modelica.Icons.BasesPackage;

        block AltitudeAngle "Solar altitude angle"
          extends Modelica.Blocks.Icons.Block;
          Modelica.Blocks.Interfaces.RealInput zen(quantity="Angle", unit="rad")
            "Zenith angle"
        annotation (Placement(transformation(extent={{-140,-20},{-100,20}})));
          Modelica.Blocks.Interfaces.RealOutput alt(
            final quantity="Angle",
            final unit="rad",
            displayUnit="deg") "Solar altitude angle"
        annotation (Placement(transformation(extent={{100,-10},{120,10}})));
        equation
          alt = (Modelica.Constants.pi/2) - zen;
          annotation (Icon(graphics={Bitmap(extent={{-90,-90},{90,90}}, fileName=
                      "modelica://IDEAS/Resources/Images/BoundaryConditions/SolarGeometry/BaseClasses/AltitudeAngle.png")}),
            defaultComponentName="altAng", Documentation(info="<html>
<p>
This block computes the altitude angle of the sun with respect to a horizontal surface.
The altitude angle is the angle between the sun ray and the projection of the ray
on a horizontal surface.
It is the complementory angle to the zenith angle.
</p>
</html>",         revisions="<html>
<ul>
<li>
January 5, 2015, by Michael Wetter:<br/>
Updated comment of the output connector as this is used in the weather bus connector.
This is for
issue <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/376\">376</a>.
</li>
<li>
Feb 01, 2012, by Kaustubh Phalak:<br/>
First implementation.
</li>
</ul>
</html>"));
        end AltitudeAngle;

        block Declination "Declination angle"
          extends Modelica.Blocks.Icons.Block;
          Modelica.Blocks.Interfaces.RealInput nDay(quantity="Time", unit="s")
            "Day number with units of seconds"
            annotation (Placement(transformation(extent={{-140,-20},{-100,20}})));
          Modelica.Blocks.Interfaces.RealOutput decAng(
            final quantity="Angle",
            final unit="rad",
            displayUnit="deg") "Solar declination angle"
            annotation (Placement(transformation(extent={{100,-10},{120,10}})));
      protected
          constant Real k1 = sin(23.45*2*Modelica.Constants.pi/360) "Constant";
          constant Real k2 = 2*Modelica.Constants.pi/365.25 "Constant";
        equation
          decAng = Modelica.Math.asin(-k1 * Modelica.Math.cos((nDay/86400 + 10)*k2))
            "(A4.5)";
          annotation (
            defaultComponentName="decAng",
            Documentation(info="<html>
<p>
This component computes the solar declination, which is
the angle between the equatorial plane and the solar beam.
The input signal <code>nDay</code> is the one-based number of the day, but in seconds.
Hence, during January 1, we should have <code>nDay = 86400</code> seconds.
Since the effect of using a continuous number rather than an integer is small,
we approximate this so that <code>nDay = 0</code> at the start of January 1,
and <code>nDay = 86400</code> at the end of January 1.
</p>
<h4>Validation</h4>
<p>
A validation with a more detailed calculation can be found at
<a href=\"modelica://IDEAS.BoundaryConditions.SolarGeometry.BaseClasses.Examples.Declination\">
IDEAS.BoundaryConditions.SolarGeometry.BaseClasses.Examples.Declination</a>.
</p>
</html>",         revisions="<html>
<ul>
<li>
January 6, 2015, by Michael Wetter:<br/>
Updated documentation and added validation.
This is for
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/382\">issue 382</a>.
</li>
<li>
January 5, 2015, by Michael Wetter:<br/>
Updated comment of output signal as this is used in the weather bus connector.
This is for
issue <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/376\">376</a>.
</li>
<li>
November 11, 2015, by Michael Wetter:<br/>
Corrected typo in documentation.
</li>
<li>
Dec 7, 2010, by Michael Wetter:<br/>
Rewrote equation in explicit form to avoid nonlinear equations in room model.
</li>
<li>
May 17, 2010, by Wangda Zuo:<br/>
First implementation.
</li>
</ul>
</html>"),  Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{100,
                    100}}), graphics={  Bitmap(extent={{-90,-90},{90,90}}, fileName=
                      "modelica://IDEAS/Resources/Images/BoundaryConditions/SolarGeometry/BaseClasses/Declination.png"),
                                      Text(
                  extent={{-150,110},{150,150}},
                  textString="%name",
                  lineColor={0,0,255})}));
        end Declination;

        block IncidenceAngle "The solar incidence angle on a tilted surface"
          extends Modelica.Blocks.Icons.Block;
          parameter Modelica.SIunits.Angle lat "Latitude";
          parameter Modelica.SIunits.Angle azi(displayUnit="deg")
            "Surface azimuth. azi=-90 degree if surface outward unit normal points toward east; azi=0 if it points toward south";
          parameter Modelica.SIunits.Angle til(displayUnit="deg")
            "Surface tilt. til=90 degree for walls; til=0 for ceilings; til=180 for roof";
          Modelica.Blocks.Interfaces.RealInput solHouAng(quantity="Angle", unit="rad")
            "Solar hour angle"
            annotation (Placement(transformation(extent={{-140,-68},{-100,-28}})));
          Modelica.Blocks.Interfaces.RealInput decAng(quantity="Angle", unit="rad")
            "Declination"
            annotation (Placement(transformation(extent={{-142,34},{-102,74}})));
          Modelica.Blocks.Interfaces.RealOutput incAng(
            final quantity="Angle",
            final unit="rad",
            displayUnit="deg") "Incidence angle on a tilted surface"
            annotation (Placement(transformation(extent={{100,-10},{120,10}})));
      protected
          Real dec_c=Modelica.Math.cos(decAng) "Cosine of declination angle";
          Real dec_s=Modelica.Math.sin(decAng) "Sine of declination angle";
          Real sol_c=Modelica.Math.cos(solHouAng) "Cosine of solar hour angle";
          Real sol_s=Modelica.Math.sin(solHouAng) "Sine of solar hour angle";
          Real lat_c=Modelica.Math.cos(lat) "Cosine of latitude";
          Real lat_s=Modelica.Math.sin(lat) "Sine of latitude";
        equation
          incAng = Modelica.Math.acos(Modelica.Math.cos(til)*(dec_c*sol_c*lat_c + dec_s
            *lat_s) + Modelica.Math.sin(til)*(Modelica.Math.sin(azi)*dec_c*sol_s +
            Modelica.Math.cos(azi)*(dec_c*sol_c*lat_s - dec_s*lat_c))) "(A.4.13)";
          annotation (
            defaultComponentName="incAng",
            Documentation(info="<html>
<p>
This component computes the solar incidence angle on a tilted surface using the solar hour angle and the declination angle as input.
</p>
</html>",         revisions="<html>
<ul>
<li>
April 27, 2018, by Michael Wetter:<br/>
Corrected <code>displayUnit</code>.<br/>
This is for
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/912\">IDEAS, issue 912</a>.
</li>
<li>
Dec 7, 2010, by Michael Wetter:<br/>
Rewrote equation in explicit form to avoid nonlinear equations in room model.
</li>
<li>
May 19, 2010, by Wangda Zuo:<br/>
First implementation.
</li>
</ul>
</html>"),  Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{100,
                    100}}), graphics={
                Bitmap(extent={{-90,-90},{90,90}}, fileName=
                      "modelica://IDEAS/Resources/Images/BoundaryConditions/SolarGeometry/BaseClasses/IncidenceAngle.png"),
                Text(
                  extent={{-150,110},{150,150}},
                  textString="%name",
                  lineColor={0,0,255}),
                Text(
                  extent={{-98,60},{-56,50}},
                  lineColor={0,0,127},
                  textString="decAng"),
                Text(
                  extent={{-98,-42},{-42,-54}},
                  lineColor={0,0,127},
                  textString="solHouAng")}));
        end IncidenceAngle;

        block SolarAzimuth "Solar azimuth"
          extends Modelica.Blocks.Icons.Block;
          parameter Modelica.SIunits.Angle lat "Latitude";
          Modelica.Blocks.Interfaces.RealInput zen(quantity="Angle", unit="rad")
            "Zenith angle"
            annotation (Placement(transformation(extent={{-140,40},{-100,80}})));
          Modelica.Blocks.Interfaces.RealInput solTim(quantity="Time", unit="s")
            "Solar time" annotation (Placement(transformation(extent={{-140,-80},{-100,
                    -40}}), iconTransformation(extent={{-140,-80},{-100,-40}})));
          Modelica.Blocks.Interfaces.RealOutput solAzi(
            final quantity="Angle",
            final unit="rad",
            displayUnit="deg") "Solar Azimuth"
            annotation (Placement(transformation(extent={{100,-10},{120,10}})));
          Modelica.Blocks.Interfaces.RealInput decAng(quantity="Angle", unit="rad")
            "Declination angle"
            annotation (Placement(transformation(extent={{-140,-20},{-100,20}})));
      protected
          Real arg "cos(solAzi) after data validity check";
          Real tmp "cos(solAzi) before data validity check";
          Real solAziTem "Temporary variable for solar azimuth";
          constant Modelica.SIunits.Time day=86400 "Number of seconds in a day";
          constant Modelica.SIunits.Angle polarCircle = 1.1617
            "Latitude of polar circle (66 degree 33 min 44 sec)";
          final parameter Boolean outsidePolarCircle = lat < polarCircle and lat > -polarCircle
            "Flag, true if latitude is outside polar region";
        equation
          tmp = (Modelica.Math.sin(lat)*Modelica.Math.cos(zen) - Modelica.Math.sin(
            decAng))/(Modelica.Math.cos(lat)*Modelica.Math.sin(zen));
          arg = min(1.0, max(-1.0, tmp));
          solAziTem =  Modelica.Math.acos(arg); // Solar azimuth (A4.9a and b) as a positive number
          if outsidePolarCircle then
            // Outside the polar circle, the only non-differentiability is at night when the sun is set.
            // Hence, we use noEvent.
            if noEvent(solTim - integer(solTim/day)*day < 43200) then
              solAzi =-solAziTem;
            else
              solAzi = solAziTem;
            end if;
          else
            // Inside the polar circle, there is a jump at (solar-)midnight when the sun can
            // be above the horizon. Hence, we do not use noEvent(...)
            if solTim - integer(solTim/day)*day < 43200 then
              solAzi =-solAziTem;
            else
              solAzi = solAziTem;
            end if;
          end if;
          annotation (
            defaultComponentName="solAzi",
            Documentation(info="<html>
<p>
This component computes the solar azimuth angle.
</p>
</html>",         revisions="<html>
<ul>
<li>
October 13, 2017, by Michael Wetter:<br/>
Reformulated to use equation rather than algorithm section.<br/>
This is for
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/834\">issue 834</a>.
</li>
<li>
July 5, 2012, by Michael Wetter:<br/>
Changed model to avoid an event at solar noon.
</li>
<li>
February 28, 2012, by Wangda Zuo:<br/>
Add solar time conversion since it is removed from <code>solTim</code>.
</li>
<li>
May 18, 2010, by Wangda Zuo:<br/>
First implementation.
</li>
</ul>
</html>"),  Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{100,
                    100}}), graphics={
                Bitmap(extent={{-90,-90},{90,90}}, fileName=
                      "modelica://IDEAS/Resources/Images/BoundaryConditions/SolarGeometry/BaseClasses/SolarAzimuth.png"),
                                      Text(
                  extent={{-150,110},{150,150}},
                  textString="%name",
                  lineColor={0,0,255}),
                Text(
                  extent={{-100,68},{-58,58}},
                  lineColor={0,0,127},
                  textString="zen"),
                Text(
                  extent={{-102,-54},{-60,-64}},
                  lineColor={0,0,127},
                  textString="solTim"),
                Text(
                  extent={{-102,6},{-60,-4}},
                  lineColor={0,0,127},
                  textString="decAng")}));
        end SolarAzimuth;

        block SolarHourAngle "Solar hour angle"
          extends Modelica.Blocks.Icons.Block;
          Modelica.Blocks.Interfaces.RealInput solTim(quantity="Time", unit="s")
            "Solar time"
            annotation (Placement(transformation(extent={{-140,-20},{-100,20}})));
          Modelica.Blocks.Interfaces.RealOutput solHouAng(
            final quantity="Angle",
            final unit="rad",
            displayUnit="deg") "Solar hour angle"
            annotation (Placement(transformation(extent={{100,-10},{120,10}})));
        equation
          solHouAng = (solTim/3600 - 12)*2*Modelica.Constants.pi/24
            "Our unit is s instead of h in (A4.6)";
          annotation (
            defaultComponentName="solHouAng",
            Documentation(info="<html>
<p>
This component computes the solar hour angle,
which is defined as the angle between the circle
that passes through an observer, the north pole and the south pole,
and the circle that passes through the sun, the north and the south pole.
</p>
</html>",         revisions="<html>
<ul>
<li>
May 17, 2010, by Wangda Zuo:<br/>
First implementation.
</li>
</ul>
</html>"),  Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{100,
                    100}}), graphics={  Bitmap(extent={{-90,-90},{90,90}}, fileName=
                      "modelica://IDEAS/Resources/Images/BoundaryConditions/SolarGeometry/BaseClasses/SolarHourAngle.png"),
                                      Text(
                  extent={{-150,110},{150,150}},
                  textString="%name",
                  lineColor={0,0,255})}));
        end SolarHourAngle;

        block ZenithAngle "Zenith angle"
          extends Modelica.Blocks.Icons.Block;
          parameter Modelica.SIunits.Angle lat "Latitude";
          Modelica.Blocks.Interfaces.RealInput solHouAng(quantity="Angle", unit="rad")
            "Solar hour angle"
            annotation (Placement(transformation(extent={{-140,-68},{-100,-28}})));
          Modelica.Blocks.Interfaces.RealInput decAng(quantity="Angle", unit="rad")
            "Solar declination angle"
            annotation (Placement(transformation(extent={{-142,34},{-102,74}}),
                iconTransformation(extent={{-140,34},{-100,74}})));
          Modelica.Blocks.Interfaces.RealOutput zen(
            final quantity="Angle",
            final unit="rad",
            displayUnit="deg") "Zenith angle"
            annotation (Placement(transformation(extent={{100,-10},{120,10}})));
        equation
          zen =  Modelica.Math.acos(Modelica.Math.cos(lat)*Modelica.Math.cos(decAng)*
            Modelica.Math.cos(solHouAng) + Modelica.Math.sin(lat)*Modelica.Math.sin(
            decAng)) "(A4.8)";
          annotation (
            defaultComponentName="zen",
            Documentation(info="<html>
<p>
This component computes the zenith angle, which is the angle between the earth surface normal and the sun's beam.
Input are the solar hour angle and the declination angle.
</p>
</html>",         revisions="<html>
<ul>
<li>
January 5, 2015, by Michael Wetter:<br/>
Updated comment of the input connector as this is used in the weather bus connector.
This is for
issue <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/376\">376</a>.
</li>
<li>
Dec 7, 2010, by Michael Wetter:<br/>
Rewrote equation in explicit form to avoid nonlinear equations in room model.
</li>
<li>
May 17, 2010, by Wangda Zuo:<br/>
First implementation.
</li>
</ul>
</html>"),  Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{100,
                    100}}), graphics={
                Bitmap(extent={{-86,-88},{94,92}}, fileName=
                      "modelica://IDEAS/Resources/Images/BoundaryConditions/SolarGeometry/BaseClasses/ZenithAngle.png"),
                                      Text(
                  extent={{-150,110},{150,150}},
                  textString="%name",
                  lineColor={0,0,255}),
                Text(
                  extent={{-98,62},{-46,46}},
                  lineColor={0,0,127},
                  textString="decAng"),
                Text(
                  extent={{-98,-40},{-22,-58}},
                  lineColor={0,0,127},
                  textString="solHouAng")}));
        end ZenithAngle;
      annotation (preferredView="info", Documentation(info="<html>
<p>
This package contains base classes that are used to construct the models in
<a href=\"modelica://IDEAS.BoundaryConditions.SolarGeometry\">IDEAS.BoundaryConditions.SolarGeometry</a>.
</p>
</html>"));
      end BaseClasses;
    annotation (preferredView="info",
    Documentation(info="<html>
This package contains models to compute the solar geometry and incidence
angles on tilted surfaces.
</html>"));
    end SolarGeometry;

    package SolarIrradiation "Package with models to compute solar irradition"
      extends Modelica.Icons.VariantsPackage;

      package BaseClasses
      "Package with base classes for IDEAS.BoundaryConditions.SolarIrradiation"
        extends Modelica.Icons.BasesPackage;

        block BrighteningCoefficient "Circumsolar and horizon brightening coefficients"
          extends Modelica.Blocks.Icons.Block;
          import H = IDEAS.Utilities.Math.Functions.regStep;
          Modelica.Blocks.Interfaces.RealInput zen(
            quantity="Angle",
            unit="rad",
            displayUnit="deg") "Zenith angle of the sun beam"
            annotation (Placement(transformation(extent={{-140,-80},{-100,-40}})));
          Modelica.Blocks.Interfaces.RealInput skyCle
            "Sky clearness. skyCle=1: overcast sky; skyCle=8 clear sky"
            annotation (Placement(transformation(extent={{-140,40},{-100,80}})));
          Modelica.Blocks.Interfaces.RealInput skyBri "Sky brightness [0,1]"
            annotation (Placement(transformation(extent={{-140,-20},{-100,20}})));
          Modelica.Blocks.Interfaces.RealOutput F1
            "Circumsolar brightening coefficient"
            annotation (Placement(transformation(extent={{100,30},{120,50}})));
          Modelica.Blocks.Interfaces.RealOutput F2 "Horizon brightening coefficient"
            annotation (Placement(transformation(extent={{100,-50},{120,-30}})));
      protected
          Real F11;
          Real F12;
          Real F13;
          Real F21;
          Real F22;
          Real F23;
          Real d=0.01;
          Real a1;
          Real a2;
          Real a3;
          Real a4;
          Real a5;
          Real a6;
          Real a7;
          Real a8;
          Real b1;
          Real b2;
          Real b3;
          Real b4;
          Real b5;
          Real b6;
          Real b7;
          Real b8;
        equation
          b1 = H(
            y1=1,
            y2=0,
            x=1.065 - skyCle,
            x_small=d);
          b2 = H(
            y1=1,
            y2=0,
            x=1.23 - skyCle,
            x_small=d);
          b3 = H(
            y1=1,
            y2=0,
            x=1.50 - skyCle,
            x_small=d);
          b4 = H(
            y1=1,
            y2=0,
            x=1.95 - skyCle,
            x_small=d);
          b5 = H(
            y1=1,
            y2=0,
            x=2.80 - skyCle,
            x_small=d);
          b6 = H(
            y1=1,
            y2=0,
            x=4.50 - skyCle,
            x_small=d);
          b7 = H(
            y1=1,
            y2=0,
            x=6.20 - skyCle,
            x_small=d);
          b8 = H(
            y1=1,
            y2=0,
            x=skyCle - 6.20,
            x_small=d);
          a1 = b1;
          a2 = b2 - b1;
          a3 = b3 - b2;
          a4 = b4 - b3;
          a5 = b5 - b4;
          a6 = b6 - b5;
          a7 = b7 - b6;
          a8 = b8;
          F11 = -0.0083117*a1 + 0.1299457*a2 + 0.3296958*a3 + 0.5682053*a4 + 0.8730280*
            a5 + 1.1326077*a6 + 1.0601591*a7 + 0.6777470*a8;
          F12 = 0.5877285*a1 + 0.6825954*a2 + 0.4868735*a3 + 0.1874525*a4 - 0.3920403*
            a5 - 1.2367284*a6 - 1.5999137*a7 - 0.3272588*a8;
          F13 = -0.0620636*a1 - 0.1513725*a2 - 0.2210958*a3 - 0.2951290*a4 - 0.3616149*
            a5 - 0.4118494*a6 - 0.3589221*a7 - 0.2504286*a8;
          F21 = -0.0596012*a1 - 0.0189325*a2 + 0.0554140*a3 + 0.1088631*a4 + 0.2255647*
            a5 + 0.2877813*a6 + 0.2642124*a7 + 0.1561313*a8;
          F22 = 0.0721249*a1 + 0.0659650*a2 - 0.0639588*a3 - 0.1519229*a4 - 0.4620442*
            a5 - 0.8230357*a6 - 1.1272340*a7 - 1.3765031*a8;
          F23 = -0.0220216*a1 - 0.0288748*a2 - 0.0260542*a3 - 0.0139754*a4 + 0.0012448*
            a5 + 0.0558651*a6 + 0.1310694*a7 + 0.2506212*a8;
          F1 = IDEAS.Utilities.Math.Functions.smoothMax(
            0,
            F11 + F12*skyBri + F13*zen,
            0.01);
          F2 = F21 + F22*skyBri + F23*zen;
          annotation (
            defaultComponentName="briCoe",
            Documentation(info="<html>
<p>
This component computes the circumsolar and horizon brightening coefficients.
</p>
</html>",         revisions="<html>
<ul>
<li>
April 27, 2018, by Michael Wetter:<br/>
Corrected <code>displayUnit</code>.<br/>
This is for
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/912\">IDEAS, issue 912</a>.
</li>
<li>
March 15, 2016, by Michael Wetter:<br/>
Replaced <code>spliceFunction</code> with <code>regStep</code>.
This is for
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/300\">issue 300</a>.
</li>
<li>
May 25, 2010, by Wangda Zuo:<br/>
First implementation.
</li>
</ul>
</html>"),  Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{100,
                    100}}), graphics={
                Text(
                  extent={{-150,110},{150,150}},
                  textString="%name",
                  lineColor={0,0,255}),
                Text(
                  extent={{-96,72},{-52,50}},
                  lineColor={0,0,127},
                  textString="skyCle"),
                Text(
                  extent={{-96,14},{-52,-8}},
                  lineColor={0,0,127},
                  textString="skyBri"),
                Text(
                  extent={{-96,-46},{-52,-68}},
                  lineColor={0,0,127},
                  textString="zen"),
                Text(
                  extent={{62,50},{106,28}},
                  lineColor={0,0,127},
                  textString="F1"),
                Text(
                  extent={{60,-30},{104,-52}},
                  lineColor={0,0,127},
                  textString="F2")}));
        end BrighteningCoefficient;

        block DiffusePerez
          "Hemispherical diffuse irradiation on a tilted surface with Perez's anisotropic model"
          extends Modelica.Blocks.Icons.Block;
          parameter Real rho=0.2 "Ground reflectance";
          parameter Modelica.SIunits.Angle til(displayUnit="deg") "Surface tilt angle";
          Modelica.Blocks.Interfaces.RealInput briCof1 "Brightening Coeffcient F1"
            annotation (Placement(transformation(extent={{-140,0},{-100,40}})));
          Modelica.Blocks.Interfaces.RealInput briCof2 "Brightening Coeffcient F2"
            annotation (Placement(transformation(extent={{-140,-30},{-100,10}})));
          Modelica.Blocks.Interfaces.RealInput HDifHor(quantity=
                "RadiantEnergyFluenceRate", unit="W/m2")
            "Diffuse horizontal solar radiation"
            annotation (Placement(transformation(extent={{-140,30},{-100,70}})));
          Modelica.Blocks.Interfaces.RealInput HGloHor(quantity=
                "RadiantEnergyFluenceRate", unit="W/m2") "Global horizontal radiation"
            annotation (Placement(transformation(extent={{-140,60},{-100,100}})));
          Modelica.Blocks.Interfaces.RealInput zen(
            quantity="Angle",
            unit="rad",
            displayUnit="deg") "Zenith angle of the sun beam"
            annotation (Placement(transformation(extent={{-140,-60},{-100,-20}})));
          Modelica.Blocks.Interfaces.RealInput incAng(
            quantity="Angle",
            unit="rad",
            displayUnit="deg") "Solar incidence angle on the surface"
            annotation (Placement(transformation(extent={{-140,-90},{-100,-50}})));
          Modelica.Blocks.Interfaces.RealOutput HGroDifTil(final quantity=
                "RadiantEnergyFluenceRate", final unit="W/m2")
            "Hemispherical diffuse solar irradiation on a tilted surface from the ground"
            annotation (Placement(transformation(extent={{100,-50},{120,-30}})));
          Modelica.Blocks.Interfaces.RealOutput HSkyDifTil(final quantity=
                "RadiantEnergyFluenceRate", final unit="W/m2")
            "Hemispherical diffuse solar irradiation on a tilted surface from the sky"
            annotation (Placement(transformation(extent={{100,30},{120,50}})));
      protected
          Real a;
          Real b;
          constant Real bMin=Modelica.Math.cos(Modelica.Constants.pi*85/180)
            "Lower bound for b";
        equation
          a = IDEAS.Utilities.Math.Functions.smoothMax(
            0,
            Modelica.Math.cos(incAng),
            0.01);
          b = IDEAS.Utilities.Math.Functions.smoothMax(
            bMin,
            Modelica.Math.cos(zen),
            0.01);
          HSkyDifTil = HDifHor*(0.5*(1 - briCof1)*(1 + Modelica.Math.cos(til)) +
            briCof1*a/b + briCof2*Modelica.Math.sin(til));
          HGroDifTil = HGloHor*0.5*rho*(1 - Modelica.Math.cos(til));
          annotation (
            defaultComponentName="HDifTil",
            Documentation(info="<html>
<p>
This component computes the hemispherical diffuse irradiation on a tilted surface by using an anisotropic model proposed by Perez.
</p>
<h4>References</h4>
<ul>
<li>
P. Ineichen, R. Perez and R. Seals (1987).
<i>The Importance of Correct Albedo Determination for Adequately Modeling Energy Received by Tilted Surface</i>,
Solar Energy, 39(4): 301-305.
</li>
<li>
R. Perez, R. Seals, P. Ineichen, R. Stewart and D. Menicucci (1987).
<i>A New Simplified Version of the Perez Diffuse Irradiance Model for Tilted Surface</i>,
Solar Energy, 39(3): 221-231.
</li>
<li>
R. Perez, P. Ineichen, R. Seals, J. Michalsky and R. Stewart (1990).
<i>Modeling Dyalight Availability and Irradiance Componets From Direct and Global Irradiance</i>,
Solar Energy, 44(5):271-289.
</li>
</ul>
</html>",         revisions="<html>
<ul>
<li>
April 27, 2018, by Michael Wetter:<br/>
Corrected <code>displayUnit</code>.<br/>
This is for
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/912\">IDEAS, issue 912</a>.
</li>
<li>
June 6, 2012, by Wangda Zuo:<br/>
Separated the contribution from the sky and the ground.
</li>
</ul>
<ul>
<li>
May 24, 2010, by Wangda Zuo:<br/>
First implementation.
</li>
</ul>
</html>"),  Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{100,
                    100}}), graphics={
                Text(
                  extent={{-150,110},{150,150}},
                  textString="%name",
                  lineColor={0,0,255}),
                Text(
                  extent={{-48,74},{-100,86}},
                  lineColor={0,0,127},
                  textString="HGloHor"),
                Text(
                  extent={{-50,44},{-102,56}},
                  lineColor={0,0,127},
                  textString="HDifHor"),
                Text(
                  extent={{-50,14},{-102,26}},
                  lineColor={0,0,127},
                  textString="briCof1"),
                Text(
                  extent={{-50,-16},{-102,-4}},
                  lineColor={0,0,127},
                  textString="briCof2"),
                Text(
                  extent={{-50,-46},{-102,-34}},
                  lineColor={0,0,127},
                  textString="zen"),
                Text(
                  extent={{-52,-76},{-104,-64}},
                  lineColor={0,0,127},
                  textString="incAng")}));
        end DiffusePerez;

        block DirectTiltedSurface "Direct solar irradiation on a tilted surface"
          extends Modelica.Blocks.Icons.Block;
          Modelica.Blocks.Interfaces.RealInput incAng(
            quantity="Angle",
            unit="rad",
            displayUnit="deg") "Incidence angle of the sun beam on a tilted surface"
            annotation (Placement(transformation(extent={{-140,-80},{-100,-40}})));
          Modelica.Blocks.Interfaces.RealInput HDirNor(quantity=
                "RadiantEnergyFluenceRate", unit="W/m2") "Direct normal radiation"
            annotation (Placement(transformation(extent={{-140,40},{-100,80}})));
          Modelica.Blocks.Interfaces.RealOutput HDirTil(final quantity=
                "RadiantEnergyFluenceRate", final unit="W/m2")
            "Direct solar irradiation on a tilted surface"
            annotation (Placement(transformation(extent={{100,-10},{120,10}})));
        equation
          HDirTil =  max(0, Modelica.Math.cos(incAng)*HDirNor);
          annotation (
            defaultComponentName="HDirTil",
            Documentation(info="<html>
<p>
This component computes the direct solar irradiation on a tilted surface.
</p>
</html>",         revisions="<html>
<ul>
<li>
April 27, 2018, by Michael Wetter:<br/>
Corrected <code>displayUnit</code>.<br/>
This is for
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/912\">IDEAS, issue 912</a>.
</li>
<li>
May 5, 2015, by Filip Jorissen:<br/>
Converted <code>algorithm</code> section into
<code>equation</code> section for easier differentiability.
</li>
<li>
May 24, 2010, by Wangda Zuo:<br/>
First implementation.
</li>
</ul>
</html>"),  Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{100,
                    100}}), graphics={
                Text(
                  extent={{-150,110},{150,150}},
                  textString="%name",
                  lineColor={0,0,255}),
                Text(
                  extent={{-50,56},{-102,68}},
                  lineColor={0,0,127},
                  textString="HDirNor"),
                Text(
                  extent={{-54,-66},{-106,-54}},
                  lineColor={0,0,127},
                  textString="incAng")}));
        end DirectTiltedSurface;

        block RelativeAirMass "Relative air mass"
          extends Modelica.Blocks.Icons.Block;
          Modelica.Blocks.Interfaces.RealInput zen(
            quantity="Angle",
            unit="rad",
            displayUnit="deg") "Zenith angle of the sun beam"
            annotation (Placement(transformation(extent={{-140,-20},{-100,20}})));
          Modelica.Blocks.Interfaces.RealOutput relAirMas "Relative air mass"
            annotation (Placement(transformation(extent={{100,-10},{120,10}})));
      protected
          Real zenLim "Zenith angle bounded from above by 90 degree";
          Real zenDeg "Zenith angle in degree";
        equation
          zenLim = IDEAS.Utilities.Math.Functions.smoothMin(
            zen,
            Modelica.Constants.pi/2,
            0.01);
          zenDeg = zenLim*180/Modelica.Constants.pi;
          relAirMas = 1/(Modelica.Math.cos(zenLim) + 0.15*(93.9 - zenDeg)^(-1.253));
          annotation (
            defaultComponentName="relAirMas",
            Documentation(info="<html>
<p>
This component computes the relative air mass for sky brightness.
</p>
<h4>References</h4>
R. Perez (1999).
<i>Fortran Function irrpz.f</i>,
Emailed by R. Perez to F.C. Winkelmann on May 21, 1999.<br/>
</html>",         revisions="<html>
<ul>
<li>
April 27, 2018, by Michael Wetter:<br/>
Corrected <code>displayUnit</code>.<br/>
This is for
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/912\">IDEAS, issue 912</a>.
</li>
<li>
July 07, 2010, by Wangda Zuo:<br/>
First implementation.
</li>
</ul>
</html>"),  Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{100,
                    100}}), graphics={Text(
                  extent={{-150,110},{150,150}},
                  textString="%name",
                  lineColor={0,0,255})}));
        end RelativeAirMass;

        block SkyBrightness "Sky brightness"
          extends Modelica.Blocks.Icons.Block;
          Modelica.Blocks.Interfaces.RealInput relAirMas "Relative air mass"
            annotation (Placement(transformation(extent={{-140,20},{-100,60}})));
          Modelica.Blocks.Interfaces.RealInput HDifHor(quantity=
                "RadiantEnergyFluenceRate", unit="W/m2")
            "Horizontal diffuse solar radiation"
            annotation (Placement(transformation(extent={{-140,-60},{-100,-20}})));
          Modelica.Blocks.Interfaces.RealOutput skyBri "Sky brightness"
            annotation (Placement(transformation(extent={{100,-10},{120,10}})));
        equation
          skyBri = IDEAS.Utilities.Math.Functions.smoothMin(
            HDifHor*relAirMas/1367,
            1,
            0.025);
          annotation (
            defaultComponentName="skyBri",
            Documentation(info="<html>
<p>
This component computes the sky brightness.
</p>
<h4>References</h4>
R. Perez, P. Ineichen, R. Seals, J. Michalsky and R. Stewart (1990).
<i>Modeling Dyalight Availability and Irradiance Componets From Direct and Global Irradiance</i>,
Solar Energy, 44(5):271-289.
</html>",         revisions="<html>
<ul>
<li>
July 07, 2010, by Wangda Zuo:<br/>
First implementation.
</li>
</ul>
</html>"),  Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{100,
                    100}}), graphics={
                Text(
                  extent={{-150,110},{150,150}},
                  textString="%name",
                  lineColor={0,0,255}),
                Text(
                  extent={{-44,36},{-96,48}},
                  lineColor={0,0,127},
                  textString="relAirMas"),
                Text(
                  extent={{-44,-46},{-96,-34}},
                  lineColor={0,0,127},
                  textString="HDifHor")}));
        end SkyBrightness;

        block SkyClearness "Sky clearness"
          extends Modelica.Blocks.Icons.Block;
          Modelica.Blocks.Interfaces.RealInput zen(
            quantity="Angle",
            unit="rad",
            displayUnit="degreeC") "Zenith angle of the sun beam"
            annotation (Placement(transformation(extent={{-140,-80},{-100,-40}})));
          Modelica.Blocks.Interfaces.RealInput HDifHor(quantity=
                "RadiantEnergyFluenceRate", unit="W/m2")
            "Horizontal diffuse solar radiation"
            annotation (Placement(transformation(extent={{-140,-20},{-100,20}})));
          Modelica.Blocks.Interfaces.RealInput HGloHor(quantity=
                "RadiantEnergyFluenceRate", unit="W/m2")
            "Horizontal global solar radiation"
            annotation (Placement(transformation(extent={{-140,40},{-100,80}})));
          Modelica.Blocks.Interfaces.RealOutput skyCle
            "Sky clearness. skyCle=1: overast sky; skyCle=8: clear sky"
            annotation (Placement(transformation(extent={{100,-10},{120,10}})));
          // Set hSmall so that hSmall + deltaX < 1E-4. See info section.
      protected
          constant Modelica.SIunits.Irradiance hSmall = 0.5e-4
            "Small radiation for regularization";
          constant Modelica.SIunits.Irradiance deltaX = hSmall/2
            "Small radiation for regularization";
          constant Real k = 5.534e-6*(180/Modelica.Constants.pi)^3 "Constant factor";
          Real tmp1 "Intermediate variable";
          Modelica.SIunits.Irradiance HDifHorBou
            "Diffuse horizontal irradiation, bounded away from zero";
        equation
          tmp1 =  k*zen^3;
          HDifHorBou = IDEAS.Utilities.Math.Functions.smoothMax(
                         x1 = HDifHor,
                         x2 = hSmall,
                         deltaX = deltaX);
          // In the Buildings library, HGloHor is always larger than 1E-4
          // (minus some small undershoot due to regularization. Hence,
          // it makes no sense to simplify the equation for
          // HGloHor < Modelica.Constants.small.
          skyCle = IDEAS.Utilities.Math.Functions.smoothLimit(
                x = (HGloHor/HDifHorBou + tmp1)/(1 + tmp1),
                l = 1,
                u = 8,
                deltaX = 0.01);
          annotation (
            defaultComponentName="skyCle",
            Documentation(info="<html>
<p>
This component computes the sky clearness.
</p>
<h4>Implementation</h4>
<p>
In the <code>IDEAS</code> library, <code>HGloHor</code>
is always larger than <i>1E-4</i>,
minus some small undershoot due to regularization. Hence,
the implementation is not simplified for
<code>HGloHor &lt; Modelica.Constants.small</code>.
</p>
<p>
The function call
<code>IDEAS.Utilities.Math.Functions.smoothMax</code>
is such that the regularization is usually not triggered.
</p>
</html>",         revisions="<html>
<ul>
<li>
September 23, 2016, by Michael Wetter:<br/>
Changed <code>deltaX</code> from <code>0.1</code> to <code>0.01</code>,
and also optimized the code.<br/>
This is for
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/521\">issue 521</a>.
</li>
<li>
May 5, 2015, by Michael Wetter:<br/>
Introduced constant <code>k</code> to reduce number of operations.
</li>
<li>
May 5, 2015, by Filip Jorissen:<br/>
Converted <code>algorithm</code> section into
<code>equation</code> section for easier differentiability.
</li>
<li>
July 07, 2010, by Wangda Zuo:<br/>
First implementation.
</li>
</ul>
</html>"),  Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{100,
                    100}}), graphics={
                Text(
                  extent={{-150,110},{150,150}},
                  textString="%name",
                  lineColor={0,0,255}),
                Text(
                  extent={{-48,-6},{-100,6}},
                  lineColor={0,0,127},
                  textString="HDifHor"),
                Text(
                  extent={{-48,54},{-100,66}},
                  lineColor={0,0,127},
                  textString="HGloHor"),
                Text(
                  extent={{-48,-66},{-100,-54}},
                  lineColor={0,0,127},
                  textString="zen")}));
        end SkyClearness;
      annotation (preferredView="info", Documentation(info="<html>
<p>
This package contains base classes that are used to construct the models in
<a href=\"modelica://IDEAS.BoundaryConditions.SolarIrradiation\">IDEAS.BoundaryConditions.SolarIrradiation</a>.
</p>
</html>"));
      end BaseClasses;

      model RadSol "Block that computes surface-dependent environment data"
        extends Modelica.Blocks.Interfaces.BlockIcon;
        parameter Real rho=0.2 "Ground reflectance";
        parameter Modelica.SIunits.Angle inc(displayUnit="degree") "inclination";
        parameter Modelica.SIunits.Angle azi(displayUnit="degree") "azimuth";
        parameter Modelica.SIunits.Angle lat(displayUnit="degree") "latitude";
        parameter Boolean remDefVals = false "Remove default signal values";
        parameter Boolean outputAngles=true "Set to false when linearising only";
        output Buildings.Components.Interfaces.SolBus solBus(outputAngles=
              outputAngles)
          annotation (Placement(transformation(extent={{80,-20},{120,20}})));
        Modelica.Blocks.Interfaces.RealInput angZen "Zenith angle"
          annotation (Placement(transformation(extent={{-124,-60},{-84,-20}})));
        Modelica.Blocks.Interfaces.RealInput solDifHor
          "Diffuse solar irradiation on horizontal surface"
          annotation (Placement(transformation(extent={{-124,40},{-84,80}})));
        Modelica.Blocks.Interfaces.RealInput solGloHor
          "Global solar irradiation on horizontal surface"
          annotation (Placement(transformation(extent={{-124,60},{-84,100}})));
        Modelica.Blocks.Interfaces.RealInput F1 "Circumsolar brightening coefficient"
          annotation (Placement(transformation(extent={{-124,-100},{-84,-60}})));
        Modelica.Blocks.Interfaces.RealInput F2 "Horizon brightening coefficient"
          annotation (Placement(transformation(extent={{-124,-120},{-84,-80}})));
        Modelica.Blocks.Interfaces.RealInput solDirPer
          "Beam solar irradiation on surface perpendicular to beam direction"
          annotation (Placement(transformation(extent={{-124,80},{-84,120}})));
        Modelica.Blocks.Interfaces.RealInput angHou "Hour angle"
          annotation (Placement(transformation(extent={{-124,-40},{-84,0}})));
        Modelica.Blocks.Interfaces.RealInput angDec "Declination angle"
          annotation (Placement(transformation(extent={{-20,-20},{20,20}},
              rotation=0,
              origin={-104,0})));
        Modelica.Blocks.Interfaces.RealInput solTim "Solar time" annotation (
            Placement(transformation(
              extent={{-20,-20},{20,20}},
              rotation=0,
              origin={-104,30})));
        SolarGeometry.BaseClasses.IncidenceAngle incAng(
          lat=lat,
          azi=azi,
          til=inc) "Inclination angle"
          annotation (Placement(transformation(extent={{-40,60},{-20,40}})));
        SolarIrradiation.BaseClasses.DiffusePerez HDifTil(rho=rho, til=inc)
          "Computation of diffuse solar irradiation on tilted surface"
          annotation (Placement(transformation(extent={{0,-20},{20,0}})));
    protected
        SolarIrradiation.BaseClasses.DirectTiltedSurface
                              solDirTil
          "Computation of direct solar irradiation on tilted surface"
          annotation (Placement(transformation(extent={{0,20},{20,40}})));
        Modelica.Blocks.Sources.Constant dummyValAzi(k=0) if not remDefVals
          "angAzi dummy value when not needed"
          annotation (Placement(transformation(extent={{-20,-98},{-8,-86}})));
        Modelica.Blocks.Sources.Constant dummyValTenv(k=Modelica.Constants.inf) if
                                                           not remDefVals
          "Tenv dummy value when not needed"
          annotation (Placement(transformation(extent={{-20,-76},{-8,-64}})));
      equation
        connect(angZen, solBus.angZen) annotation (Line(points={{-104,-40},{100.1,-40},
                {100.1,0.1}}, color={0,0,127}));
        connect(dummyValAzi.y, solBus.angAzi) annotation (Line(
            points={{-7.4,-92},{100.1,-92},{100.1,0.1}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(dummyValTenv.y, solBus.Tenv) annotation (Line(
            points={{-7.4,-70},{100.1,-70},{100.1,0.1}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(solDirTil.HDirNor, solDirPer) annotation (Line(points={{-2,36},{-8,36},
                {-8,100},{-104,100}}, color={0,0,127}));
        connect(incAng.incAng, solBus.angInc) annotation (Line(points={{-19,50},{
                100.1,50},{100.1,0.1}}, color={0,0,127}));
        connect(incAng.decAng, angDec) annotation (Line(points={{-42.2,44.6},{-62,44.6},
                {-62,0},{-104,0}},       color={0,0,127}));
        connect(incAng.solHouAng, angHou) annotation (Line(points={{-42,54.8},{-60,54.8},
                {-60,46},{-60,-20},{-104,-20}},       color={0,0,127}));
        connect(HDifTil.HGloHor, solGloHor) annotation (Line(points={{-2,-2},{-46,-2},
                {-46,80},{-104,80}}, color={0,0,127}));
        connect(HDifTil.HDifHor, solDifHor) annotation (Line(points={{-2,-5},{-48,-5},
                {-48,60},{-104,60}}, color={0,0,127}));
        connect(HDifTil.briCof2, F2) annotation (Line(points={{-2,-11},{-48,-11},{-48,
                -32},{-48,-100},{-104,-100}}, color={0,0,127}));
        connect(HDifTil.briCof1, F1) annotation (Line(points={{-2,-8},{-50,-8},{-50,
                -80},{-104,-80}}, color={0,0,127}));
        connect(HDifTil.incAng, incAng.incAng) annotation (Line(points={{-2,-17},{-14,
                -17},{-14,50},{-19,50}}, color={0,0,127}));
        connect(HDifTil.zen, angZen) annotation (Line(points={{-2,-14},{-2,-16},{-52,
                -16},{-52,-40},{-104,-40}}, color={0,0,127}));
        connect(HDifTil.HSkyDifTil, solBus.HSkyDifTil) annotation (Line(points={{21,
                -6},{100.1,-6},{100.1,0.1}}, color={0,0,127}));
        connect(HDifTil.HGroDifTil, solBus.HGroDifTil) annotation (Line(points={{21,
                -14},{36,-14},{100.1,-14},{100.1,0.1}}, color={0,0,127}));
        connect(solDirTil.HDirTil, solBus.HDirTil) annotation (Line(points={{21,30},{
                100.1,30},{100.1,0.1}}, color={0,0,127}));
        annotation (Diagram(graphics,
                            coordinateSystem(preserveAspectRatio=false, extent={{-100,
                  -100},{100,100}})),  Icon(graphics={
              Polygon(
                points={{-90,-80},{-40,-40},{40,-40},{90,-80},{-90,-80}},
                lineColor={95,95,95},
                smooth=Smooth.None),
              Polygon(
                points={{16,-46},{22,-72},{-72,-4},{-18,-22},{16,-46}},
                lineColor={0,0,0},
                smooth=Smooth.None,
                fillPattern=FillPattern.Solid,
                fillColor={175,175,175}),
              Ellipse(
                extent={{88,84},{40,38}},
                lineColor={255,255,0},
                fillColor={255,255,0},
                fillPattern=FillPattern.Solid)}),
          Documentation(revisions="<html>
<ul>
<li>
January 21, 2018 by Filip Jorissen:<br/>
Added input <code>solTim</code> for azimuth computations.
See <a href=\"https://github.com/open-ideas/IDEAS/issues/753\">
#753</a>.
</li>
<li>
May 26, 2017 by Filip Jorissen:<br/>
Revised implementation for renamed
ports <code>HDirTil</code> etc.
See <a href=\"https://github.com/open-ideas/IDEAS/issues/735\">
#735</a>.
</li>
<li>
September 22, 2016 by Filip Jorissen:<br/>
Reworked implementation such that we use Annex 60 baseclasses.
</li>
<li>
March 25, 2016 by Filip Jorissen:<br/>
Reworked radSol implementation to use RealInputs instead of weaBus.
This simplifies translation and interpretation.
</li>
<li>
February 10, 2015 by Filip Jorissen:<br/>
Adjusted implementation for grouping of solar calculations.
</li>
</ul>
</html>"));
      end RadSol;

      model RadSolData "Selects or generates correct solar data for this surface"
        parameter Modelica.SIunits.Angle inc "inclination";
        parameter Modelica.SIunits.Angle azi "azimuth";
        parameter Modelica.SIunits.Angle lat "latitude";
        parameter Boolean useLinearisation = false
          "Set to true if used for linearisation";
        parameter Integer numIncAndAziInBus "Number of pre-computed combination of inc and azi for solar radiation";
        parameter Modelica.SIunits.Angle[numIncAndAziInBus,2] incAndAziInBus "Combination of {inclination, azimuth} for which the solar data is available in weaBus.";
        parameter Boolean outputAngles=true "Set to false when linearising only";
        input IDEAS.Buildings.Components.Interfaces.WeaBus
          weaBus(numSolBus=numIncAndAziInBus,
              outputAngles=outputAngles)
          annotation (HideResults=true,Placement(transformation(extent={{90,70},{110,90}})));
        Modelica.Blocks.Interfaces.RealOutput HDirTil
          "Direct solar irradiation on a tilted surface"
          annotation (Placement(transformation(extent={{96,30},{116,50}})));
        Modelica.Blocks.Interfaces.RealOutput HGroDifTil
          "Diffuse sky solar irradiance on a tilted surface"
          annotation (Placement(transformation(extent={{96,-10},{116,10}})));
        Modelica.Blocks.Interfaces.RealOutput HSkyDifTil
          "Diffuse sky solar irradiance on a tilted surface"
          annotation (Placement(transformation(extent={{96,10},{116,30}})));
        Modelica.Blocks.Interfaces.RealOutput angInc
          annotation (Placement(transformation(extent={{96,-50},{116,-30}})));
        Modelica.Blocks.Interfaces.RealOutput angZen
          annotation (Placement(transformation(extent={{96,-70},{116,-50}})));
        Modelica.Blocks.Interfaces.RealOutput angAzi
          annotation (Placement(transformation(extent={{96,-90},{116,-70}})));
        Modelica.Blocks.Interfaces.RealOutput angHou "Hour angle"
          annotation (Placement(transformation(extent={{96,-110},{116,-90}})));
        Modelica.Blocks.Interfaces.RealOutput Tenv "Environment temperature"
          annotation (Placement(transformation(extent={{96,-30},{116,-10}})));
    protected
        final parameter Integer numMatches=
          sum( {if     IDEAS.Utilities.Math.Functions.isAngle(incAndAziInBus[i,1],inc)
                   and IDEAS.Utilities.Math.Functions.isAngle(incAndAziInBus[i,2],azi)
                then 1
                else 0 for i in 1:numIncAndAziInBus});
        final parameter Boolean solDataInBus = numMatches==1
          "True if the {inc,azi} combination is found in incAndAziInBus" annotation(Evaluate=true);
        final parameter Integer solDataIndex=
          sum( {if     IDEAS.Utilities.Math.Functions.isAngle(incAndAziInBus[i,1],inc)
                   and IDEAS.Utilities.Math.Functions.isAngle(incAndAziInBus[i,2],azi)
                then i
                else 0 for i in 1:numIncAndAziInBus})
          "Index of the {inc,azi} combination in incAndAziInBus" annotation(Evaluate=true);
        IDEAS.BoundaryConditions.SolarIrradiation.ShadedRadSol radSol(
          final inc=inc,
          final azi=azi,
          lat=lat,
          outputAngles=outputAngles) if
                            not solDataInBus
          "determination of incident solar radiation on wall based on inclination and azimuth"
          annotation (Placement(transformation(extent={{-80,20},{-60,40}})));
        output Buildings.Components.Interfaces.SolBus
                                               solBusDummy(outputAngles=outputAngles)
          "Required for avoiding warnings?"
                                           annotation (HideResults=true, Placement(
              transformation(extent={{-60,10},{-20,50}})));
        Modelica.Blocks.Sources.Constant constAngLin(k=1) if
                                                       solDataInBus and not outputAngles
          "Dummy inputs when linearising. This avoids unnecessary state space inputs."
          annotation (Placement(transformation(extent={{-100,-70},{-80,-50}})));
      equation
          assert(numMatches<=1, "In "+getInstanceName()+
            ": The parameter sim.incAndAziInBus contains duplicates. 
      This is not allowed. Remove the duplicate entry.");
          assert( not useLinearisation or (useLinearisation and solDataInBus), "The solar data must come
      from the weabus when the model is linearised. Add the combination {inc,azi} = {"      +String(inc)+","+String(azi)+"}
      to the parameter incAndAziInBus of the SimInfoManager.");
        connect(radSol.solBus, solBusDummy) annotation (Line(
            points={{-60,30},{-40,30}},
            color={255,204,51},
            thickness=0.5,
            smooth=Smooth.None));
        if solDataInBus then
          connect(weaBus.solBus[solDataIndex], solBusDummy) annotation (Line(
            points={{100.05,80.05},{-40,80.05},{-40,30}},
            color={255,204,51},
            thickness=0.5,
            smooth=Smooth.None));
        end if;
        connect(HDirTil, solBusDummy.HDirTil) annotation (Line(
            points={{106,40},{-39.9,40},{-39.9,30.1}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(Tenv, solBusDummy.Tenv) annotation (Line(
            points={{106,-20},{-39.9,-20},{-39.9,30.1}},
            color={0,0,127},
            smooth=Smooth.None));
        if not (solDataInBus and not outputAngles) then
        connect(angInc, solBusDummy.angInc) annotation (Line(
            points={{106,-40},{-40,-40},{-40,-42},{-39.9,-42},{-39.9,30.1}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(angZen, solBusDummy.angZen) annotation (Line(
            points={{106,-60},{-39.9,-60},{-39.9,30.1}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(angAzi, solBusDummy.angAzi) annotation (Line(
            points={{106,-80},{-39.9,-80},{-39.9,30.1}},
            color={0,0,127},
            smooth=Smooth.None));
        end if;
        connect(radSol.TePow4, weaBus.TePow4) annotation (Line(points={{-66,40.6},{-66,
                54},{100.05,54},{100.05,80.05}},
                                        color={0,0,127}));
        connect(radSol.TskyPow4, weaBus.TskyPow4) annotation (Line(points={{-72,40.6},
                {-72,56},{100.05,56},{100.05,80.05}},
                                             color={0,0,127}));
        connect(radSol.solDirPer, weaBus.solDirPer) annotation (Line(points={{-80.4,40},
                {-80.4,58},{100.05,58},{100.05,80.05}},
                                               color={0,0,127}));
        connect(radSol.solGloHor, weaBus.solGloHor) annotation (Line(points={{-80.4,38},
                {-82,38},{-82,60},{100.05,60},{100.05,80.05}}, color={0,0,127}));
        connect(radSol.solDifHor, weaBus.solDifHor) annotation (Line(points={{-80.4,36},
                {-84,36},{-84,62},{100.05,62},{100.05,80.05}},
                                                      color={0,0,127}));
        connect(radSol.angDec, weaBus.angDec) annotation (Line(points={{-80.4,30},{-88,
                30},{-88,66},{100.05,66},{100.05,80.05}},
                                                 color={0,0,127}));
        connect(radSol.angHou, weaBus.angHou) annotation (Line(points={{-80.4,28},{-90,
                28},{-90,68},{100.05,68},{100.05,80.05}},
                                                 color={0,0,127}));
        connect(radSol.angZen, weaBus.angZen) annotation (Line(points={{-80.4,26},{-92,
                26},{-92,70},{100.05,70},{100.05,80.05}},
                                                 color={0,0,127}));
        connect(radSol.F1, weaBus.F1) annotation (Line(points={{-80.4,22},{-94,22},{-94,
                72},{100.05,72},{100.05,80.05}},
                                        color={0,0,127}));
        connect(radSol.F2, weaBus.F2) annotation (Line(points={{-80.4,20},{-96,20},{-96,
                74},{100.05,74},{100.05,80.05}},
                                        color={0,0,127}));
          connect(constAngLin.y, angInc) annotation (Line(points={{-79,-60},{-78,-60},{-78,
                -40},{106,-40}}, color={0,0,127}));
        connect(constAngLin.y, angZen)
          annotation (Line(points={{-79,-60},{-78,-60},{106,-60}}, color={0,0,127}));
        connect(constAngLin.y, angAzi)
                                      annotation (Line(points={{-79,-60},{-78,-60},{-78,
                -80},{106,-80}}, color={0,0,127}));
        connect(HSkyDifTil, solBusDummy.HSkyDifTil) annotation (Line(points={{106,20},
                {-39.9,20},{-39.9,30.1}}, color={0,0,127}));
        connect(HGroDifTil, solBusDummy.HGroDifTil) annotation (Line(points={{106,0},
                {-39.9,0},{-39.9,30.1}}, color={0,0,127}));
        connect(angHou, weaBus.angHou) annotation (Line(points={{106,-100},{80,-100},
                {80,80.05},{100.05,80.05}}, color={0,0,127}));
        connect(radSol.solTim, weaBus.solTim) annotation (Line(points={{-80.4,33},{-86,
                33},{-86,64},{100.05,64},{100.05,80.05}},
                                                      color={0,0,127}));
        annotation (Diagram(graphics,
                            coordinateSystem(preserveAspectRatio=false, extent={{-100,
                  -100},{100,100}})),           Documentation(info="<html>
<p>This model usually takes the appropriate solar data from the bus. If the correct data is not contained by the bus, custom solar data is calculated.</p>
</html>",       revisions="<html>
<ul>
<li>
August 9, 2018 by Filip Jorissen:<br/>
Revised implementation for checking solData index and added
assert to avoid duplicate entries in <code>incAndAziInBus</code>.
See <a href=\"https://github.com/open-ideas/IDEAS/issues/881\">
#881</a>.
</li>
<li>
March 26, 2018 by Iago Cupeiro &amp; Damien Picard:<br/>
Solved bug in linearisation
</li>
<li>
January 21, 2018 by Filip Jorissen:<br/>
Added <code>solTim</code> connection for revised azimuth computations.
See <a href=\"https://github.com/open-ideas/IDEAS/issues/753\">
#753</a>.
</li>
<li>
May 26, 2017 by Filip Jorissen:<br/>
Revised implementation for renamed
ports <code>HDirTil</code> etc.
See <a href=\"https://github.com/open-ideas/IDEAS/issues/735\">
#735</a>.
</li>
<li>
March 25, 2016 by Filip Jorissen:<br/>
Reworked radSol implementation to use RealInputs instead of weaBus.
This simplifies translation and interpretation.
</li>
<li>
February 10, 2015 by Filip Jorissen:<br/>
First implementation.
</li>
</ul>
</html>"));
      end RadSolData;

      model ShadedRadSol "Block that computes surface-dependent environment data"
        extends IDEAS.BoundaryConditions.SolarIrradiation.RadSol(
          final remDefVals = true);
        Modelica.Blocks.Interfaces.RealInput TskyPow4
          annotation (Placement(transformation(extent={{-20,-20},{20,20}},
              rotation=270,
              origin={-20,106})));
        Modelica.Blocks.Interfaces.RealInput TePow4
          annotation (Placement(transformation(extent={{-18,-18},{18,18}},
              rotation=270,
              origin={40,106})));
        IDEAS.BoundaryConditions.SolarGeometry.BaseClasses.SolarAzimuth solAzi(lat=lat) "Solar azimuth angle"
          annotation (Placement(transformation(extent={{36,-18},{56,-38}})));
        Modelica.Blocks.Math.Add relAzi(k2=-1)
          "Azimuth angle relative to surface azimuth"
          annotation (Placement(transformation(extent={{68,-52},{88,-32}})));
        Modelica.Blocks.Sources.Constant surfAzi(k=azi) "Surface azimuth angle"
          annotation (Placement(transformation(extent={{-20,-54},{-8,-42}})));
    protected
        final parameter Real Fssky=(1 + cos(inc))/2
          "radiant-interchange configuration factor between surface and sky";
        final parameter Real beta = cos(inc/2)
          "Additional factor for taking into account the line of sight through the atmosphere";
        final parameter Real coeffSky = Fssky*beta
          "Dummy parameter for speeding up computations";
        final parameter Real coeffEnv = 1-Fssky*beta
          "Dummy parameter for speeding up computations";
        Modelica.Blocks.Sources.RealExpression TenvExpr(
          y=(coeffSky*TskyPow4 + coeffEnv*TePow4)^0.25)
          "Environment temperature"
          annotation (Placement(transformation(extent={{0,70},{60,90}})));
      equation
        connect(TenvExpr.y, solBus.Tenv) annotation (Line(
            points={{63,80},{100.1,80},{100.1,0.1}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(solDirTil.incAng, incAng.incAng) annotation (Line(points={{-2,24},{
                -14,24},{-14,50},{-19,50}}, color={0,0,127}));
        connect(solAzi.zen, angZen) annotation (Line(points={{34,-34},{34,-40},{-104,-40}},
                             color={0,0,127}));
        connect(surfAzi.y, relAzi.u2)
          annotation (Line(points={{-7.4,-48},{66,-48}}, color={0,0,127}));
        connect(relAzi.u1, solAzi.solAzi) annotation (Line(points={{66,-36},{60,-36},{
                60,-28},{57,-28}}, color={0,0,127}));
        connect(solAzi.solTim, solTim) annotation (Line(points={{34,-22},{-64,-22},{-64,
                30},{-104,30}}, color={0,0,127}));
        connect(relAzi.y, solBus.angAzi) annotation (Line(points={{89,-42},{100.1,-42},
                {100.1,0.1}}, color={0,0,127}));
        connect(solAzi.decAng, angDec) annotation (Line(points={{34,-28},{-62,-28},{-62,
                0},{-104,0}}, color={0,0,127}));
        annotation (Diagram(graphics,
                            coordinateSystem(preserveAspectRatio=false, extent={{-100,
                  -100},{100,100}})),  Icon(coordinateSystem(preserveAspectRatio=false,
                extent={{-100,-100},{100,100}}),
                                            graphics={
              Polygon(
                points={{-90,-80},{-40,-40},{40,-40},{90,-80},{-90,-80}},
                lineColor={95,95,95},
                smooth=Smooth.None),
              Polygon(
                points={{16,-46},{22,-72},{-72,-4},{-18,-22},{16,-46}},
                lineColor={0,0,0},
                smooth=Smooth.None,
                fillPattern=FillPattern.Solid,
                fillColor={175,175,175}),
              Ellipse(
                extent={{88,84},{40,38}},
                lineColor={255,255,0},
                fillColor={255,255,0},
                fillPattern=FillPattern.Solid)}),
          Documentation(revisions="<html>
<ul>
<li>
January 21, 2018 by Filip Jorissen:<br/>
Revised azimuth angle computation.
See <a href=\"https://github.com/open-ideas/IDEAS/issues/753\">
#753</a>.
</li>
<li>
January 20, 2017 by Filip Jorissen:<br/>
Changed computation of Tenv.
See issue 
<a href=https://github.com/open-ideas/IDEAS/issues/623>#623</a>.
</li>
<li>
September 22, 2016 by Filip Jorissen:<br/>
Reworked implementation such that we use Annex 60 baseclasses.
</li>
<li>
March 25, 2016 by Filip Jorissen:<br/>
Reworked radSol implementation to use RealInputs instead of weaBus.
This simplifies translation and interpretation.
</li>
<li>
February 10, 2015 by Filip Jorissen:<br/>
Adjusted implementation for grouping of solar calculations.
</li>
</ul>
</html>",       info="<html>
<p>
Model of equivalent radiative temperature is according to page 73 in
</p>
<p>
Walton, G. N. 1983. Thermal Analysis Research Program Reference Manual. NBSSIR 83-2655. National Bureau of Standards
</p>
</html>"));
      end ShadedRadSol;
    annotation (preferredView="info",
    Documentation(info="<html>
This package contains models that compute the solar irradiation
with different sky models.
</html>"));
    end SolarIrradiation;

    package Types "Package with type definitions"
     extends Modelica.Icons.TypesPackage;

      type DataSource = enumeration(
        File   "Use data from file",
        Parameter   "Use parameter",
        Input   "Use input connector") "Enumeration to define data source"
            annotation(Documentation(info="<html>
<p>
Enumeration to define the data source used in the weather data reader.
</p>
</html>",     revisions="<html>
<ul>
<li>
July 20, 2011, by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"));

      type RadiationDataSource = enumeration(
        File   "Use data from file",
        Input_HGloHor_HDifHor
            "Global horizontal and diffuse horizontal radiation from connector",
        Input_HDirNor_HDifHor
            "Direct normal and diffuse horizontal radiation from connector",
        Input_HDirNor_HGloHor
            "Direct normal and global horizontal radiation from connector")
        "Enumeration to define solar radiation data source"
            annotation(Documentation(info="<html>
<p>
Enumeration to define the data source used in the weather data reader.
</p>
</html>",     revisions="<html>
<ul>
<li>
August 13, 2012, by Wangda Zuo:<br/>
First implementation.
</li>
</ul>
</html>"));

      type SkyTemperatureCalculation = enumeration(
        HorizontalRadiation
            "Use horizontal irradiation",
        TemperaturesAndSkyCover
            "Use dry-bulb and dew-point temperatures and sky cover")
        "Enumeration for computation of sky temperature" annotation (Documentation(
            info =                 "<html>
<p>
Enumeration to define the method used to compute the sky temperature.
</p>
</html>",     revisions="<html>
<ul>
<li>
October 3, 2011, by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"));
    annotation (preferredView="info", Documentation(info="<html>
This package contains type definitions.
</html>"));
    end Types;

    package WeatherData "Weather data reader"
      extends Modelica.Icons.VariantsPackage;

      package BaseClasses
      "Package with base classes for IDEAS.BoundaryConditions.WeatherData"
        extends Modelica.Icons.BasesPackage;

        block CheckBlackBodySkyTemperature
          "Check the validity of the black-body sky temperature data"
          extends Modelica.Blocks.Icons.Block;
          Modelica.Blocks.Interfaces.RealInput TIn(
            final quantity="ThermodynamicTemperature",
            final unit="K",
            displayUnit="degC") "Black-body sky temperature"
            annotation (Placement(transformation(extent={{-140,-20},{-100,20}})));
          Modelica.Blocks.Interfaces.RealOutput TOut(
            final quantity="ThermodynamicTemperature",
            final unit="K",
            displayUnit="degC") "Black-body sky temperature"
            annotation (Placement(transformation(extent={{100,-10},{120,10}})));
          parameter Modelica.SIunits.Temperature TMin(displayUnit="degC") = 203.15
            "Minimum allowed temperature";
          parameter Modelica.SIunits.Temperature TMax(displayUnit="degC") = 343.15
            "Maximum allowed temperature";
        equation
          TOut = TIn;
          assert(TOut > TMin, "Temperature out of bounds.\n" + "   TOut = " + String(
            TOut));
          assert(TOut < TMax, "Temperature out of bounds.\n" + "   TOut = " + String(
            TOut));
          annotation (
            defaultComponentName="cheSkyBlaBodTem",
            Documentation(info="<html>
<p>
This component checks the value of the black-body sky temperature.
If the temperature is outside <code>TMin</code> and <code>TMax</code>,
the simulation will stop with an error.
</p>
</html>",         revisions="<html>
<ul>
<li>
January 5, 2015 by Michael Wetter:<br/>
First implementation, based on
<a href=\"modelica://IDEAS.BoundaryConditions.WeatherData.BaseClasses.CheckTemperature\">
IDEAS.BoundaryConditions.WeatherData.BaseClasses.CheckTemperature</a>.
This was implemented to get the corrected documentation string in the weather bus connector.
</li>
</ul>
</html>"),  Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{100,
                    100}}), graphics={Text(
                  extent={{56,12},{-68,-16}},
                  lineColor={0,0,0},
                  textString="TSkyBlaBod")}));
        end CheckBlackBodySkyTemperature;

        block CheckCeilingHeight
          "Ensures that the ceiling height is above a lower bound"
          extends Modelica.Blocks.Icons.Block;
          Modelica.Blocks.Interfaces.RealInput ceiHeiIn(
            final quantity="Height",
            final unit="m") "Input ceiling height"
            annotation (Placement(transformation(extent={{-140,-20},{-100,20}})));
          Modelica.Blocks.Interfaces.RealOutput ceiHeiOut(
            final quantity="Height",
            final unit="m") "Ceiling height"
            annotation (Placement(transformation(extent={{100,-10},{120,10}})));
          constant Modelica.SIunits.Height ceiHeiMin=0 "Minimum allowed ceiling height";
        equation
          ceiHeiOut = IDEAS.Utilities.Math.Functions.smoothMax(
            ceiHeiIn,
            ceiHeiMin,
            0.1);
          annotation (
            defaultComponentName="cheCeiHei",
            Documentation(info="<html>
<p>
This component ensures that the ceiling height is at least <i>0</i> meters.
</p>
</html>",         revisions="<html>
<ul>
<li>
July 14, 2010, by Wangda Zuo:<br/>
First implementation.
</li>
</ul>
</html>"),  Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{100,
                    100}}), graphics={Text(
                  extent={{-28,42},{26,-34}},
                  lineColor={0,0,255},
                  textString="m")}));
        end CheckCeilingHeight;

        block CheckIRRadiation "Ensure that the radiation is not smaller than 0"
          extends Modelica.Blocks.Icons.Block;
          Modelica.Blocks.Interfaces.RealInput HIn(
            final quantity="RadiantEnergyFluenceRate",
            final unit="W/m2") "Input horizontal infrared irradiation"
            annotation (Placement(transformation(extent={{-140,-20},{-100,20}})));
          Modelica.Blocks.Interfaces.RealOutput HOut(
            final quantity="RadiantEnergyFluenceRate",
            final unit="W/m2") "Horizontal infrared irradiation"
            annotation (Placement(transformation(extent={{100,-10},{120,10}})));
          constant Modelica.SIunits.RadiantEnergyFluenceRate HMin=0.0001
            "Minimum value for radiation";
        equation
          HOut = IDEAS.Utilities.Math.Functions.smoothMax(
            x1=HIn,
            x2=HMin,
            deltaX=HMin/10);
          annotation (
            defaultComponentName="cheRad",
            Documentation(info="<html>
<p>
This block ensures that the radiation is not smaller than <i>0</i>.
The Modelica data reader will interpolate data when it reads the data from a file.
Thus, it is possible to generate negative values due to the interpolation.
</p>
</html>",         revisions="<html>
<ul>
<li>
January 7, 2016, by Michael Wetter:<br/>
Updated comment.
</li>
<li>
October 27, 2011, by Wangda Zuo:<br/>
First implementation.
</li>
</ul>
</html>"),  Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{100,
                    100}}), graphics={Text(
                  extent={{-24,44},{30,-32}},
                  lineColor={0,0,255},
                  textString="H")}));
        end CheckIRRadiation;

        block CheckPressure
          "Ensures that the interpolated pressure is between prescribed bounds"
          extends Modelica.Blocks.Icons.Block;
          Modelica.Blocks.Interfaces.RealInput PIn(
            final quantity="Pressure",
            final unit="Pa") "Input pressure"
            annotation (Placement(transformation(extent={{-140,-20},{-100,20}})));
          Modelica.Blocks.Interfaces.RealOutput POut(
            final quantity="Pressure",
            final unit="Pa") "Atmospheric pressure"
            annotation (Placement(transformation(extent={{100,-10},{120,10}})));
          constant Modelica.SIunits.Pressure PMin=3100 "Minimum allowed pressure";
          constant Modelica.SIunits.Pressure PMax=120000 "Maximum allowed pressure";
        equation
          assert(PIn > PMin, "Pressure out of bounds.\n" + "   PIn = " + String(PIn));
          assert(PIn < PMax, "Pressure out of bounds.\n" + "   PIn = " + String(PIn));
          POut = PIn;
          annotation (
            defaultComponentName="chePre",
            Documentation(info="<html>
<p>
This component ensures that the interpolated pressure is between <i>31,000</i> Pa and <i>120,000</i> Pa.
</p>
</html>",         revisions="<html>
<ul>
<li>
July 14, 2010, by Wangda Zuo:<br/>
First implementation.
</li>
</ul>
</html>"),  Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{100,
                    100}}), graphics={Text(
                  extent={{-28,42},{26,-34}},
                  lineColor={0,0,255},
                  textString="P")}));
        end CheckPressure;

        block CheckRadiation "Ensure that the radiation is not smaller than 0"
          extends Modelica.Blocks.Icons.Block;
          Modelica.Blocks.Interfaces.RealInput HIn(
            final quantity="RadiantEnergyFluenceRate",
            final unit="W/m2") "Input radiation"
            annotation (Placement(transformation(extent={{-140,-20},{-100,20}})));
          Modelica.Blocks.Interfaces.RealOutput HOut(
            final quantity="RadiantEnergyFluenceRate",
            final unit="W/m2") "Radiation"
            annotation (Placement(transformation(extent={{100,-10},{120,10}})));
          constant Modelica.SIunits.RadiantEnergyFluenceRate HMin=0.0001
            "Minimum value for radiation";
        equation
          HOut = IDEAS.Utilities.Math.Functions.smoothMax(
            x1=HIn,
            x2=HMin,
            deltaX=HMin/10);
          annotation (
            defaultComponentName="cheRad",
            Documentation(info="<html>
<p>
This block ensures that the radiation is not smaller than <i>0</i>.
The Modelica data reader will interpolate data when it reads the data from a file.
Thus, it is possible to generate negative values due to the interpolation.
</p>
</html>",         revisions="<html>
<ul>
<li>
January 7, 2016, by Michael Wetter:<br/>
Updated comment.
</li>
<li>
October 27, 2011, by Wangda Zuo:<br/>
First implementation.
</li>
</ul>
</html>"),  Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{100,
                    100}}), graphics={Text(
                  extent={{-24,44},{30,-32}},
                  lineColor={0,0,255},
                  textString="H")}));
        end CheckRadiation;

        block CheckRelativeHumidity "Check the validity of relative humidity"
          extends Modelica.Blocks.Icons.Block;
          Modelica.Blocks.Interfaces.RealInput relHumIn(final unit="1")
            "Input relative humidity"
            annotation (Placement(transformation(extent={{-140,-20},{-100,20}})));
          Modelica.Blocks.Interfaces.RealOutput relHumOut(final unit="1")
            "Relative humidity"
            annotation (Placement(transformation(extent={{100,-10},{120,10}})));
          constant Real delta=0.01 "Smoothing parameter";
      protected
          constant Real relHumMin=delta "Lower bound";
          constant Real relHumMax=1 - delta "Upper bound";
        equation
          relHumOut = IDEAS.Utilities.Math.Functions.smoothLimit(
            relHumIn,
            relHumMin,
            relHumMax,
            delta/10);
          annotation (
            defaultComponentName="cheRelHum",
            Documentation(info="<html>
<p>
This component constrains the value of relative humidity to a range of <i>[0, 1]</i>.
</p>
</html>",         revisions="<html>
<ul>
<li>
October 27, 2011, by Wangda Zuo:<br/>
First implementation.
</li>
</ul>
</html>"),  Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{100,
                    100}}), graphics={Bitmap(extent={{-74,-78},{76,74}}, fileName=
                      "modelica://IDEAS/Resources/Images/BoundaryConditions/WeatherData/BaseClasses/relativeHumidity.png")}));
        end CheckRelativeHumidity;

        block CheckSkyCover "Constrains the sky cover to [0, 1]"
          extends Modelica.Blocks.Icons.Block;
          Modelica.Blocks.Interfaces.RealInput nIn(min=0, max=1)
            "Input sky cover [0, 10]"
            annotation (Placement(transformation(extent={{-140,-20},{-100,20}})));
          Modelica.Blocks.Interfaces.RealOutput nOut(min=0, max=1, unit="1")
            "Sky cover [0, 1]"
            annotation (Placement(transformation(extent={{100,-10},{120,10}})));
          constant Real delta=0.01 "Smoothing parameter";
      protected
          constant Real nMin=delta "Lower bound";
          constant Real nMax=10 - delta "Upper bound";
        equation
          nOut = IDEAS.Utilities.Math.Functions.smoothLimit(
            nIn,
            nMin,
            nMax,
            delta/10);
          annotation (
            defaultComponentName="cheSkyCov",
            Documentation(info="<html>
<p>
This component constrains the interpolated sky cover between <i>0</i> and <i>1</i>.
</p>
</html>",         revisions="<html>
<ul>
<li>
January 4, 2015, by Michael Wetter:<br/>
Removed wrong unit string for input signal.
</li>
<li>
October 17, 2014, by Michael Wetter:<br/>
Changed model as
<a href=\"modelica://IDEAS.BoundaryConditions.WeatherData.ReaderTMY3\">
IDEAS.BoundaryConditions.WeatherData.ReaderTMY3</a>
send a signal between <i>0</i> and <i>1</i>.
Added <code>min</code> and <code>max</code>
attributes.
</li>
<li>
July 14, 2010, by Wangda Zuo:<br/>
First implementation.
</li>
</ul>
</html>"),  Icon(coordinateSystem(preserveAspectRatio=false,extent={{-100,-100},{100,
                    100}}), graphics={Text(
                  extent={{-64,48},{70,-48}},
                  lineColor={0,0,255},
                  textString="Sky")}));
        end CheckSkyCover;

        block CheckTemperature "Check the validity of temperature data"
          extends Modelica.Blocks.Icons.Block;
          Modelica.Blocks.Interfaces.RealInput TIn(
            final quantity="ThermodynamicTemperature",
            final unit="K",
            displayUnit="degC") "Input Temperature"
            annotation (Placement(transformation(extent={{-140,-20},{-100,20}})));
          Modelica.Blocks.Interfaces.RealOutput TOut(
            final quantity="ThermodynamicTemperature",
            final unit="K",
            displayUnit="degC") "Output temperature"
            annotation (Placement(transformation(extent={{100,-10},{120,10}})));
          parameter Modelica.SIunits.Temperature TMin(displayUnit="degC") = 203.15
            "Minimum allowed temperature";
          parameter Modelica.SIunits.Temperature TMax(displayUnit="degC") = 343.15
            "Maximum allowed temperature";
        equation
          TOut = TIn;
          assert(TOut > TMin, "Temperature out of bounds.\n" + "   TOut = " + String(
            TOut));
          assert(TOut < TMax, "Temperature out of bounds.\n" + "   TOut = " + String(
            TOut));
          annotation (
            defaultComponentName="cheTem",
            Documentation(info="<html>
<p>
This component checks the value of temperature.
If the temperature is outside <code>TMin</code> and <code>TMax</code>,
the simulation will stop with an error.
</p>
</html>",         revisions="<html>
<ul>
<li>
October 27, 2011, by Wangda Zuo:<br/>
Delete the unit conversion part and name it from ConvertTemperature to CheckTemperature.
</li>
<li>
March 23, 2011, by Michael Wetter:<br/>
Set <code>displayUnit</code> argument for temperature output signal.
</li>
<li>
July 08, 2010, by Wangda Zuo:<br/>
First implementation.
</li>
</ul>
</html>"),  Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{100,
                    100}}), graphics={Text(
                  extent={{42,44},{-38,-36}},
                  lineColor={0,0,0},
                  textString="T")}));
        end CheckTemperature;

        block CheckWindDirection "Constrains the wind direction to [0, 2*pi] degree"
          extends Modelica.Blocks.Icons.Block;
          Modelica.Blocks.Interfaces.RealInput nIn(
            final quantity="Angle",
            final unit="rad",
            displayUnit="deg") "Input wind direction"
            annotation (Placement(transformation(extent={{-140,-20},{-100,20}})));
          Modelica.Blocks.Interfaces.RealOutput nOut(
            final quantity="Angle",
            final unit="rad",
            displayUnit="deg") "Wind direction"
            annotation (Placement(transformation(extent={{100,-10},{120,10}})));
          constant Real delta=0.01 "Smoothing parameter";
      protected
          constant Real nMin=0 "Lower bound";
          constant Real nMax=2*Modelica.Constants.pi "Upper bound";
        equation
          nOut = IDEAS.Utilities.Math.Functions.smoothLimit(
            nIn,
            nMin,
            nMax,
            delta/10);
          annotation (
            defaultComponentName="cheWinDir",
            Documentation(info="<html>
<p>
This component constrains the interpolated wind direction between <i>0</i> and <i>360</i> degree.
</p>
</html>",         revisions="<html>
<ul>
<li>
October 27, 2011, by Wangda Zuo:<br/>
Delete the unit conversion part since it will be done outside.
</li>
<li>
July 14, 2010, by Wangda Zuo:<br/>
First implementation.
</li>
</ul>
</html>"));
        end CheckWindDirection;

        block CheckWindSpeed "Ensures that the wind speed is non-negative"
          extends Modelica.Blocks.Icons.Block;
          Modelica.Blocks.Interfaces.RealInput winSpeIn(final quantity="Velocity",
              final unit="m/s") "Input wind speed"
            annotation (Placement(transformation(extent={{-140,-20},{-100,20}})));
          Modelica.Blocks.Interfaces.RealOutput winSpeOut(final quantity="Velocity",
              final unit="m/s") "Wind speed"
            annotation (Placement(transformation(extent={{100,-10},{120,10}})));
          constant Modelica.SIunits.Velocity winSpeMin=1e-6
            "Minimum allowed wind speed";
        equation
          // Modelica Table will interpolate data when it reads the weather data file.
          // It can generate negative values due to the interpolation.
          winSpeOut = IDEAS.Utilities.Math.Functions.smoothMax(
            x1=winSpeIn,
            x2=winSpeMin,
            deltaX=winSpeMin/10);
          annotation (
            defaultComponentName="cheWinSpe",
            Documentation(info="<html>
<p>
This component ensures that the wind speed is non-negative.
</p>
</html>",         revisions="<html>
<ul>
<li>
July 14, 2010, by Wangda Zuo:<br/>
First implementation.
</li>
</ul>
</html>"),  Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{100,
                    100}}), graphics={Text(
                  extent={{-28,42},{26,-34}},
                  lineColor={0,0,255},
                  textString="m/s")}));
        end CheckWindSpeed;

        block ConvertRadiation
          "Convert the unit of solar radiation received from the TMY3 data file"
          extends Modelica.Blocks.Icons.Block;
          Modelica.Blocks.Interfaces.RealInput HIn(final unit="W.h/m2")
            "Input radiation"
            annotation (Placement(transformation(extent={{-140,-20},{-100,20}})));
          Modelica.Blocks.Interfaces.RealOutput HOut(
            final quantity="RadiantEnergyFluenceRate",
            final unit="W/m2") "Radiation"
            annotation (Placement(transformation(extent={{100,-10},{120,10}})));
      protected
          constant Modelica.SIunits.Time Hou=3600 "1 hour";
        equation
          HOut = HIn/Modelica.SIunits.Conversions.to_hour(Hou);
          annotation (
            defaultComponentName="conRad",
            Documentation(info="<html>
<p>
The TMY3 data for solar radiation is the radiation accumulated in one hour. Thus, it used a unit of <code>Wh/m2</code>.
This component converts <code>Wh/m2</code> to <code>W/m2</code> that is the standard unit in Modelica.
</p>
</html>",         revisions="<html>
<ul>
<li>
October 27, 2011, by Wangda Zuo:<br/>
Add the unit conversion and delete the data validity check.
</li>
<li>
July 14, 2010, by Wangda Zuo:<br/>
First implementation.
</li>
</ul>
</html>"),  Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{100,
                    100}}), graphics={Text(
                  extent={{-24,44},{30,-32}},
                  lineColor={0,0,255},
                  textString="H")}));
        end ConvertRadiation;

        block ConvertRelativeHumidity
          "Convert the relative humidity from percentage to real"
          extends Modelica.Blocks.Icons.Block;
          Modelica.Blocks.Interfaces.RealInput relHumIn(unit="1")
            "Value of relative humidity in percentage"
            annotation (Placement(transformation(extent={{-140,-20},{-100,20}})));
          Modelica.Blocks.Interfaces.RealOutput relHumOut(unit="1")
            "Relative humidity between 0 and 1"
            annotation (Placement(transformation(extent={{100,-10},{120,10}})));
        equation
          relHumOut = relHumIn/100;
          annotation (
            defaultComponentName="conRelHum",
            Documentation(info="<html>
<p>
This component converts the relative humidity from percentage to real.
Input is the relative humidity in percentage, as this is the data
format that is used in the Typical Meteorological Year weather data.
</p>
</html>",         revisions="<html>
<ul>
<li>
October 27, 2011, by Wangda Zuo:<br/>
Separate the checking function to CheckRelativeHumidity.
</li>
<li>
July 14, 2010, by Wangda Zuo:<br/>
First implementation.
</li>
</ul>
</html>"),  Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{100,
                    100}}), graphics={Bitmap(extent={{-74,-78},{76,74}}, fileName=
                      "modelica://IDEAS/Resources/Images/BoundaryConditions/WeatherData/BaseClasses/relativeHumidity.png")}));
        end ConvertRelativeHumidity;

        block ConvertTime
          "Converts the simulation time to calendar time in scale of 1 year (365 days)"
          extends Modelica.Blocks.Icons.Block;
          Modelica.Blocks.Interfaces.RealInput modTim(
            final quantity="Time",
            final unit="s") "Simulation time"
            annotation (Placement(transformation(extent={{-140,-20},{-100,20}})));
          Modelica.Blocks.Interfaces.RealOutput calTim(
            final quantity="Time",
            final unit="s") "Calendar time"
            annotation (Placement(transformation(extent={{100,-10},{120,10}})));
      protected
          constant Modelica.SIunits.Time year=31536000 "Number of seconds in a year";
          discrete Modelica.SIunits.Time tStart "Start time of period";
        initial equation
          tStart = integer(modTim/year)*year;
        equation
          when modTim - pre(tStart) > year then
            tStart = integer(modTim/year)*year;
          end when;
          calTim = modTim - tStart;
          annotation (
            defaultComponentName="conTim",
            Documentation(info="<html>
<p>
This component converts the simulation time to calendar time in a scale of 1 year (365 days).
</p>
</html>",         revisions="<html>
<ul>
<li>
September 27, 2011, by Wangda Zuo, Michael Wetter:<br/>
Modify it to convert negative value of time.
Use the when-then to allow dymola differentiating this model when conducting index reduction which is not allowed in previous implementation.
</li>
<li>
February 27, 2011, by Wangda Zuo:<br/>
Renamed the component.
</li>
<li>
July 08, 2010, by Wangda Zuo:<br/>
First implementation.
</li>
</ul>
</html>"),  Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{100,
                    100}}), graphics={
                Text(
                  extent={{-98,6},{-74,-4}},
                  lineColor={0,0,127},
                  textString="modTim"),
                Text(
                  extent={{74,6},{98,-4}},
                  lineColor={0,0,127},
                  textString="calTim"),
                Rectangle(
                  extent={{-66,76},{60,58}},
                  lineColor={0,0,0},
                  fillPattern=FillPattern.Solid,
                  fillColor={120,120,120}),
                Rectangle(extent={{-66,58},{60,-62}}, lineColor={0,0,0}),
                Line(
                  points={{-24,-62},{-24,58}}),
                Line(
                  points={{18,-62},{18,58}}),
                Line(
                  points={{60,28},{-66,28}}),
                Line(
                  points={{60,-2},{-66,-2}}),
                Line(
                  points={{60,-32},{-66,-32}})}));
        end ConvertTime;

        block EquationOfTime "Equation of time"
          extends Modelica.Blocks.Icons.Block;
          Modelica.Blocks.Interfaces.RealInput nDay(
            quantity="Time",
            unit="s")
            "Zero-based day number in seconds (January 1=0, January 2=86400)"
            annotation (Placement(transformation(extent={{-140,-20},{-100,20}})));
          Modelica.Blocks.Interfaces.RealOutput eqnTim(
            final quantity="Time",
            final unit="s",
            displayUnit="min") "Equation of time"
            annotation (Placement(transformation(extent={{100,-10},{120,10}})));
      protected
          Real Bt "Intermediate variable";
        equation
          Bt = Modelica.Constants.pi*((nDay + 86400)/86400 - 81)/182
            "Our unit is s instead of day in (A.4.2b)";
          eqnTim = 60*(9.87*Modelica.Math.sin(2*Bt) - 7.53*Modelica.Math.cos(Bt) - 1.5*
            Modelica.Math.sin(Bt)) "Our unit is s instead of min in (A.4.2a)";
          annotation (
            defaultComponentName="eqnTim",
            Documentation(info="<html>
<p>
This component computes the difference between solar noon and noon of local civic time.
</p>
</html>",         revisions="<html>
<ul>
<li>
May 13, 2010, by Wangda Zuo:<br/>
First implementation.
</li>
</ul>
</html>"),  Icon(coordinateSystem(preserveAspectRatio=true,  extent={{-100,-100},{100,
                    100}}), graphics={Text(
                  extent={{-150,110},{150,150}},
                  textString="%name",
                  lineColor={0,0,255}),
                Text(
                  extent={{-58,38},{38,-24}},
                  lineColor={0,0,255},
                  textString="t"),
                Text(
                  extent={{-6,4},{52,-24}},
                  lineColor={0,0,255},
                  textString="equ")}));
        end EquationOfTime;

        function getHeaderElementTMY3
          "Gets an element from the header of a TMY3 weather data file"
          extends Modelica.Icons.Function;
         input String filNam "Name of weather data file"
         annotation (Dialog(
                loadSelector(filter="Weather files (*.mos)", caption=
                    "Select weather file")));
         input String start "Start of the string that contains the elements";
         input String name "Name of data element, used in error reporting";
         input Integer position(min=1)
            "Position of the element on the line that contains 'start'";
         output String element
            "Element at position 'pos' of the line that starts with 'start'";
      protected
         String lin "Line that is used in parser";
         Integer iLin "Line number";
         Integer index =  0 "Index of string #LOCATION";
         Integer staInd "Start index used when parsing a real number";
         Integer nexInd "Next index used when parsing a real number";
         Boolean found "Flag, true if #LOCATION has been found";
         Boolean EOF "Flag, true if EOF has been reached";
         String fouDel "Found delimiter";
        algorithm
          // Get line that starts with 'start'
          iLin :=0;
          EOF :=false;
          while (not EOF) and (index == 0) loop
            iLin:=iLin + 1;
            (lin, EOF) :=Modelica.Utilities.Streams.readLine(fileName=filNam,
              lineNumber=iLin);
            index :=Modelica.Utilities.Strings.find(
              string=lin,
              searchString=start,
              startIndex=1,
              caseSensitive=false);
          end while;
          assert(not EOF, "Error: Did not find '" + start + "' when scanning the weather file."
                              + "\n   Check for correct weather file syntax.");
          // Loop over the tokens until the position is reached
          nexInd :=1;
          for i in 1:position-1 loop
          nexInd :=Modelica.Utilities.Strings.find(
              string=lin,
              searchString = ",",
              startIndex=nexInd+1);
           assert(nexInd > 0, "Error when scanning weather file. Not enough tokens to find " + name + "."
                 + "\n   Check for correct file syntax." + "\n   The scanned line is '" +
                lin + "'.");
          end for;
          staInd := nexInd;
          // Find the next delimiter
          nexInd :=Modelica.Utilities.Strings.find(
              string=lin,
              searchString = ",",
              startIndex=nexInd+1);
          assert(nexInd > 0, "Error when scanning weather file. Not enough tokens to find " + name + "."
                 + "\n   Check for correct file syntax." + "\n   The scanned line is '" +
                 lin + "'.");
          // Get the element
          element :=Modelica.Utilities.Strings.substring(lin, startIndex=staInd+1, endIndex=nexInd-1);
          annotation (Inline=false,
          Documentation(info="<html>
This function scans the weather data file for a line that starts with the string <pre>
start
</pre>
where <code>start</code> is a parameter.
When this line is found, the function returns the element at the position number
<code>position</code>, where <code>position</code> is a parameter.
A comma is used as the delimiter of the elements.
</html>",         revisions="<html>
<ul>
<li>
April 21, 2016, by Michael Wetter:<br/>
Removed call to
<a href=\"modelica://IDEAS.BoundaryConditions.WeatherData.BaseClasses.getAbsolutePath\">
IDEAS.BoundaryConditions.WeatherData.BaseClasses.getAbsolutePath</a>
because this function calls
<a href=\"modelica://Modelica.Utilities.Files.loadResource\">
Modelica.Utilities.Files.loadResource</a>, which needs to be resolved at compilation
time, which is difficult if it is inside a function.
This is for
<a href=\"https://github.com/lbl-srg/modelica-buildings/issues/506\">Buildings, #506</a>.
</li>
<li>
September 24, 2015, by Marcus Fuchs:<br/>
Replace Dymola specific annotation by <code>loadSelector</code>
for MSL compliancy as reported by @tbeu at
<a href=\"https://github.com/RWTH-EBC/AixLib/pull/107\">RWTH-EBC/AixLib#107</a>
</li>
<li>
May 2, 2013, by Michael Wetter:<br/>
Added function call to <code>getAbsolutePath</code>.
</li>
<li>
February 25, 2012, by Michael Wetter:<br/>
Removed default value for parameter <code>name</code>.
</li>
<li>
March 5, 2011, by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"));
        end getHeaderElementTMY3;

        function getLatitudeTMY3 "Gets the latitude from a TMY3 weather data file"
          extends Modelica.Icons.Function;
         input String filNam "Name of weather data file"
         annotation (Dialog(
                loadSelector(filter="Weather files (*.mos)", caption=
                    "Select weather file")));
         output Modelica.SIunits.Angle lat "Latitude from the weather file";
      protected
         Integer nexInd "Next index, used for error handling";
         String element "String representation of the returned element";
        algorithm
          element :=
            IDEAS.BoundaryConditions.WeatherData.BaseClasses.getHeaderElementTMY3(
              filNam=filNam,
              start="#LOCATION",
              name = "longitude",
              position=7);
           (nexInd, lat) :=Modelica.Utilities.Strings.Advanced.scanReal(
            string=element,
            startIndex=1,
            unsigned=false);
           assert(nexInd > 1, "Error when converting the latitude '" +
                              element + "' from a String to a Real.");
           // Convert from degree to rad
           lat :=lat*Modelica.Constants.pi/180;
           // Check if latitude is valid
           assert(abs(lat) <= Modelica.Constants.pi+Modelica.Constants.eps,
               "Wrong value for latitude. Received lat = " +
               String(lat) + " (= " + String(lat*180/Modelica.Constants.pi) + " degrees).");
          annotation (Documentation(info="<html>
This function returns the latitude of the TMY3 weather data file.
</html>",         revisions="<html>
<ul>
<li>
September 24, 2015, by Marcus Fuchs:<br/>
Replace Dymola specific annotation by <code>loadSelector</code>
for MSL compliancy as reported by @tbeu at
<a href=\"https://github.com/RWTH-EBC/AixLib/pull/107\">RWTH-EBC/AixLib#107</a>
</li>
<li>
February 25, 2012, by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"));
        end getLatitudeTMY3;

        function getLongitudeTMY3 "Gets the longitude from a TMY3 weather data file"
          extends Modelica.Icons.Function;
         input String filNam "Name of weather data file"
         annotation (Dialog(
                loadSelector(filter="Weather files (*.mos)", caption=
                    "Select weather file")));
         output Modelica.SIunits.Angle lon "Longitude from the weather file";
      protected
         Integer nexInd "Next index, used for error handling";
         String element "String representation of the returned element";
        algorithm
          element :=
            IDEAS.BoundaryConditions.WeatherData.BaseClasses.getHeaderElementTMY3(
              filNam=filNam,
              start="#LOCATION",
              name = "longitude",
              position=8);
           (nexInd, lon) :=Modelica.Utilities.Strings.Advanced.scanReal(
            string=element,
            startIndex=1,
            unsigned=false);
           assert(nexInd > 1, "Error when converting the longitude '" +
                              element + "' from a String to a Real.");
           // Convert from degree to rad
           lon :=lon*Modelica.Constants.pi/180;
           // Check if longitude is valid
           assert(abs(lon) < 2*Modelica.Constants.pi,
               "Wrong value for longitude. Received lon = " +
               String(lon) + " (= " + String(lon*180/Modelica.Constants.pi) + " degrees).");
          annotation (Documentation(info="<html>
This function returns the longitude of the TMY3 weather data file.
</html>",         revisions="<html>
<ul>
<li>
September 24, 2015, by Marcus Fuchs:<br/>
Replace Dymola specific annotation by <code>loadSelector</code>
for MSL compliancy as reported by @tbeu at
<a href=\"https://github.com/RWTH-EBC/AixLib/pull/107\">RWTH-EBC/AixLib#107</a>
</li>
<li>
March 5, 2011, by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"));
        end getLongitudeTMY3;

        function getTimeZoneTMY3 "Gets the time zone from a TMY3 weather data file"
          extends Modelica.Icons.Function;
         input String filNam "Name of weather data file"
         annotation (Dialog(
                loadSelector(filter="Weather files (*.mos)", caption=
                    "Select weather file")));
         output Modelica.SIunits.Time timZon "Time zone from the weather file";
      protected
         Integer nexInd "Next index, used for error handling";
         String element "String representation of the returned element";
        algorithm
          element :=
            IDEAS.BoundaryConditions.WeatherData.BaseClasses.getHeaderElementTMY3(
              filNam=filNam,
              start="#LOCATION",
              name = "longitude",
              position=9);
           (nexInd, timZon) :=Modelica.Utilities.Strings.Advanced.scanReal(
            string=element,
            startIndex=1,
            unsigned=false);
           assert(nexInd > 1, "Error when converting the time zone '" +
                              element + "' from a String to a Real.");
           timZon :=timZon*3600;
           // Check if time zone is valid
           assert(abs(timZon) < 24*3600,
               "Wrong value for time zone. Received timZon = " +
               String(timZon) + " (= " + String(timZon/3600) + " hours).");
          annotation (Documentation(info="<html>
This function returns the time zone of the TMY3 weather data file.
</html>",         revisions="<html>
<ul>
<li>
September 24, 2015, by Marcus Fuchs:<br/>
Replace Dymola specific annotation by <code>loadSelector</code>
for MSL compliancy as reported by @tbeu at
<a href=\"https://github.com/RWTH-EBC/AixLib/pull/107\">RWTH-EBC/AixLib#107</a>
</li>
<li>
March 5, 2011, by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"));
        end getTimeZoneTMY3;

        block LocalCivilTime "Converts the clock time to local civil time."
          extends Modelica.Blocks.Icons.Block;
          Modelica.Blocks.Interfaces.RealInput cloTim(
            final quantity="Time",
            final unit="s") "Clock time"
            annotation (Placement(transformation(extent={{-140,-20},{-100,20}})));
          parameter Modelica.SIunits.Time timZon(displayUnit="h") "Time zone";
          parameter Modelica.SIunits.Angle lon(displayUnit="deg") "Longitude";
          Modelica.Blocks.Interfaces.RealOutput locTim(
            final quantity="Time",
            final unit="s") "Local civil time"
            annotation (Placement(transformation(extent={{100,-10},{120,10}})));
      protected
          final parameter Modelica.SIunits.Time diff = - timZon + lon*43200/Modelica.Constants.pi
            "Difference between local and clock time";
        equation
          locTim = cloTim + diff;
          annotation (
            defaultComponentName="locTim",
            Documentation(info="<html>
<p>
This component converts the clock time to local civil time.
The parameter <code>timZon</code> represents the time zone of the facility  (relative to Greenwich Mean Time or the 0th meridian). Time zones west of GMT (e.g. North America) are represented as negative;
east of GMT as positive. Fraction of hours are represented in decimals (e.g. for <i>6:30</i>, use <i>6.5</i>).
</p>
<p>
The formula is based on Michael Wetter's thesis (A4.1):
</p>
<pre>
  locTim = greTim + (lon*180/pi)*86400/360 = cloTim - timZon + lon*43200/pi
</pre>
</html>",         revisions="<html>
<ul>
<li>
November 14, 2015, by Michael Wetter:<br/>
Introduced <code>diff</code>.
</li>
<li>
February 27, 2011, by Wangda Zuo:<br/>
First implementation.
</li>
</ul>
</html>"),  Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{100,
                    100}}), graphics={Text(
                  extent={{-98,6},{-60,-6}},
                  lineColor={0,0,127},
                  textString="cloTim"), Text(
                  extent={{74,6},{98,-4}},
                  lineColor={0,0,127},
                  textString="calTim")}));
        end LocalCivilTime;

        block SolarTime "Solar time"
          extends Modelica.Blocks.Icons.Block;
          Modelica.Blocks.Interfaces.RealInput locTim(quantity="Time", unit="s")
            "Local time" annotation (Placement(transformation(extent={{-140,-74},{-100,
                    -34}}), iconTransformation(extent={{-140,-74},{-100,-34}})));
          Modelica.Blocks.Interfaces.RealInput equTim(quantity="Time", unit="s")
            "Equation of time" annotation (Placement(transformation(extent={{-140,40},{
                    -100,80}}), iconTransformation(extent={{-140,40},{-100,80}})));
          Modelica.Blocks.Interfaces.RealOutput solTim(
            final quantity="Time",
            final unit="s",
            displayUnit="s") "Solar time"
            annotation (Placement(transformation(extent={{100,-10},{120,10}})));
        equation
          solTim = locTim + equTim "Our unit is s in stead of h in (A.4.3)";
          annotation (
            defaultComponentName="solTim",
            Documentation(info="<html>
<p>
This component computes the local solar time.
</p>
<p>
<b>Note:</b> To avoid events, this block does not convert solar time to a scale of 24 hours.
</p>
</html>",         revisions="<html>
<ul>
<li>
Feb. 16, 2012, by Michael Wetter:<br/>
Removed section that limits solar time to
<code>0 &le; solTim &le; 86400</code> as this triggers
events, and is not needed because solar time is used in
trigonometric functions only.
</li>
<li>
May 13, 2010, by Wangda Zuo:<br/>
First implementation.
</li>
</ul>
</html>"),  Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{100,
                    100}}), graphics={Text(
                  extent={{-150,110},{150,150}},
                  textString="%name",
                  lineColor={0,0,255}),
                Text(
                  extent={{-54,38},{42,-24}},
                  lineColor={0,0,255},
                  textString="t"),
                Text(
                  extent={{-4,4},{52,-24}},
                  lineColor={0,0,255},
                  textString="sol"),
                Text(
                  extent={{-94,66},{-42,50}},
                  lineColor={0,0,127},
                  textString="equTim"),
                Text(
                  extent={{-96,-44},{-44,-60}},
                  lineColor={0,0,127},
                  textString="locTim")}));
        end SolarTime;
      annotation (preferredView="info", Documentation(info="<html>
<p>
This package contains base classes that are used to construct the models in
<a href=\"modelica://IDEAS.BoundaryConditions.WeatherData\">IDEAS.BoundaryConditions.WeatherData</a>.
</p>
</html>"));
      end BaseClasses;

      expandable connector Bus "Data bus that stores weather data"
        extends Modelica.Icons.SignalBus;
        annotation (
          defaultComponentName="weaBus",
          Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{100,
                  100}}), graphics={Rectangle(
                extent={{-20,2},{22,-2}},
                lineColor={255,204,51},
                lineThickness=0.5)}),
          Documentation(info="<html>
<p>
This component is an expandable connector that is used to implement a bus that contains the weather data.
</p>
</html>",       revisions="<html>
<ul>
<li>
June 25, 2010, by Wangda Zuo:<br/>
First implementation.
</li>
</ul>
</html>"));
      end Bus;

      block ReaderTMY3 "Reader for TMY3 weather data"
        parameter Boolean computeWetBulbTemperature = true
          "If true, then this model computes the wet bulb temperature"
          annotation(Evaluate=true);
        //--------------------------------------------------------------
        // Atmospheric pressure
        parameter IDEAS.BoundaryConditions.Types.DataSource pAtmSou=IDEAS.BoundaryConditions.Types.DataSource.Parameter
          "Atmospheric pressure"
          annotation (Evaluate=true, Dialog(group="Data source"));
        parameter Modelica.SIunits.Pressure pAtm=101325
          "Atmospheric pressure (used if pAtmSou=Parameter)"
          annotation (Dialog(group="Data source"));
        Modelica.Blocks.Interfaces.RealInput pAtm_in(
          final quantity="Pressure",
          final unit="Pa",
          displayUnit="Pa") if (pAtmSou == IDEAS.BoundaryConditions.Types.DataSource.Input)
          "Input pressure"
          annotation (Placement(transformation(extent={{-240,254},{-200,294}}),
              iconTransformation(extent={{-240,254},{-200,294}})));
        //--------------------------------------------------------------
        // Ceiling height
        parameter IDEAS.BoundaryConditions.Types.DataSource ceiHeiSou=IDEAS.BoundaryConditions.Types.DataSource.File
          "Ceiling height" annotation (Evaluate=true, Dialog(group="Data source"));
        parameter Real ceiHei(
          final quantity="Height",
          final unit="m",
          displayUnit="m") = 20000 "Ceiling height (used if ceiHei=Parameter)"
          annotation (Dialog(group="Data source"));
        Modelica.Blocks.Interfaces.RealInput ceiHei_in(
          final quantity="Height",
          final unit="m",
          displayUnit="m") if (ceiHeiSou == IDEAS.BoundaryConditions.Types.DataSource.Input)
          "Input ceiling height"
          annotation (Placement(transformation(extent={{-242,-14},{-202,26}}),
              iconTransformation(extent={{-242,-14},{-202,26}})));
        //--------------------------------------------------------------
        // Total sky cover
        parameter IDEAS.BoundaryConditions.Types.DataSource totSkyCovSou=IDEAS.BoundaryConditions.Types.DataSource.File
          "Total sky cover" annotation (Evaluate=true, Dialog(group="Data source"));
        parameter Real totSkyCov(
          min=0,
          max=1,
          unit="1") = 0.5
          "Total sky cover (used if totSkyCov=Parameter). Use 0 <= totSkyCov <= 1"
          annotation (Dialog(group="Data source"));
        Modelica.Blocks.Interfaces.RealInput totSkyCov_in(
          min=0,
          max=1,
          unit="1") if (totSkyCovSou == IDEAS.BoundaryConditions.Types.DataSource.Input)
          "Input total sky cover"
          annotation (Placement(transformation(extent={{-240,-58},{-200,-18}}),
              iconTransformation(extent={{-240,-58},{-200,-18}})));
        // Opaque sky cover
        parameter IDEAS.BoundaryConditions.Types.DataSource opaSkyCovSou=IDEAS.BoundaryConditions.Types.DataSource.File
          "Opaque sky cover" annotation (Evaluate=true, Dialog(group="Data source"));
        parameter Real opaSkyCov(
          min=0,
          max=1,
          unit="1") = 0.5
          "Opaque sky cover (used if opaSkyCov=Parameter). Use 0 <= opaSkyCov <= 1"
          annotation (Dialog(group="Data source"));
        Modelica.Blocks.Interfaces.RealInput opaSkyCov_in(
          min=0,
          max=1,
          unit="1") if (opaSkyCovSou == IDEAS.BoundaryConditions.Types.DataSource.Input)
          "Input opaque sky cover"
          annotation (Placement(transformation(extent={{-240,32},{-200,72}}),
              iconTransformation(extent={{-240,32},{-200,72}})));
        //--------------------------------------------------------------
        // Dry bulb temperature
        parameter IDEAS.BoundaryConditions.Types.DataSource TDryBulSou=IDEAS.BoundaryConditions.Types.DataSource.File
          "Dry bulb temperature"
          annotation (Evaluate=true, Dialog(group="Data source"));
        parameter Modelica.SIunits.Temperature TDryBul(displayUnit="degC") = 293.15
          "Dry bulb temperature (used if TDryBul=Parameter)"
          annotation (Dialog(group="Data source"));
        Modelica.Blocks.Interfaces.RealInput TDryBul_in(
          final quantity="ThermodynamicTemperature",
          final unit="K",
          displayUnit="degC") if (TDryBulSou == IDEAS.BoundaryConditions.Types.DataSource.Input)
          "Input dry bulb temperature"
          annotation (Placement(transformation(extent={{-240,160},{-200,200}})));
        //--------------------------------------------------------------
        // Dew point temperature
        parameter IDEAS.BoundaryConditions.Types.DataSource TDewPoiSou=IDEAS.BoundaryConditions.Types.DataSource.File
          "Dew point temperature"
          annotation (Evaluate=true, Dialog(group="Data source"));
        parameter Modelica.SIunits.Temperature TDewPoi(displayUnit="degC") = 283.15
          "Dew point temperature (used if TDewPoi=Parameter)"
          annotation (Dialog(group="Data source"));
        Modelica.Blocks.Interfaces.RealInput TDewPoi_in(
          final quantity="ThermodynamicTemperature",
          final unit="K",
          displayUnit="degC") if (TDewPoiSou == IDEAS.BoundaryConditions.Types.DataSource.Input)
          "Input dew point temperature"
          annotation (Placement(transformation(extent={{-240,204},{-200,244}})));
        //--------------------------------------------------------------
        // Black body sky temperature
        parameter IDEAS.BoundaryConditions.Types.DataSource TBlaSkySou=IDEAS.BoundaryConditions.Types.DataSource.File
          "Black-body sky temperature" annotation (Evaluate=true, Dialog(group="Data source"));
        parameter Modelica.SIunits.Temperature TBlaSky=273.15
          "Black-body sky temperature (used if TBlaSkySou=Parameter)"
          annotation (Dialog(group="Data source"));
        Modelica.Blocks.Interfaces.RealInput TBlaSky_in(
          final quantity="ThermodynamicTemperature",
          displayUnit="degC",
          final unit="K") if
          (TBlaSkySou == IDEAS.BoundaryConditions.Types.DataSource.Input)
          "Black-body sky temperature"
          annotation (Placement(transformation(extent={{-240,120},{-200,160}}),
              iconTransformation(extent={{-240,120},{-200,160}})));
        //--------------------------------------------------------------
        // Relative humidity
        parameter IDEAS.BoundaryConditions.Types.DataSource relHumSou=IDEAS.BoundaryConditions.Types.DataSource.File
          "Relative humidity" annotation (Evaluate=true, Dialog(group="Data source"));
        parameter Real relHum(
          min=0,
          max=1,
          unit="1") = 0.5 "Relative humidity (used if relHum=Parameter)"
          annotation (Dialog(group="Data source"));
        Modelica.Blocks.Interfaces.RealInput relHum_in(
          min=0,
          max=1,
          unit="1") if (relHumSou == IDEAS.BoundaryConditions.Types.DataSource.Input)
          "Input relative humidity"
          annotation (Placement(transformation(extent={{-240,80},{-200,120}}),
              iconTransformation(extent={{-240,80},{-200,120}})));
        //--------------------------------------------------------------
        // Wind speed
        parameter IDEAS.BoundaryConditions.Types.DataSource winSpeSou=IDEAS.BoundaryConditions.Types.DataSource.File
          "Wind speed" annotation (Evaluate=true, Dialog(group="Data source"));
        parameter Modelica.SIunits.Velocity winSpe(min=0) = 1
          "Wind speed (used if winSpe=Parameter)"
          annotation (Dialog(group="Data source"));
        Modelica.Blocks.Interfaces.RealInput winSpe_in(
          final quantity="Velocity",
          final unit="m/s",
          min=0) if (winSpeSou == IDEAS.BoundaryConditions.Types.DataSource.Input)
          "Input wind speed"
          annotation (Placement(transformation(extent={{-240,-98},{-200,-58}}),
              iconTransformation(extent={{-240,-98},{-200,-58}})));
        //--------------------------------------------------------------
        // Wind direction
        parameter IDEAS.BoundaryConditions.Types.DataSource winDirSou=IDEAS.BoundaryConditions.Types.DataSource.File
          "Wind direction" annotation (Evaluate=true, Dialog(group="Data source"));
        parameter Modelica.SIunits.Angle winDir=1.0
          "Wind direction (used if winDir=Parameter)"
          annotation (Dialog(group="Data source"));
        Modelica.Blocks.Interfaces.RealInput winDir_in(
          final quantity="Angle",
          final unit="rad",
          displayUnit="deg") if (winDirSou == IDEAS.BoundaryConditions.Types.DataSource.Input)
          "Input wind direction"
          annotation (Placement(transformation(extent={{-240,-140},{-200,-100}}),
              iconTransformation(extent={{-240,-140},{-200,-100}})));
        //--------------------------------------------------------------
        // Infrared horizontal radiation
        parameter IDEAS.BoundaryConditions.Types.DataSource HInfHorSou=IDEAS.BoundaryConditions.Types.DataSource.File
          "Infrared horizontal radiation" annotation (Evaluate=true, Dialog(group="Data source"));
        parameter Modelica.SIunits.HeatFlux HInfHor=0.0
          "Infrared horizontal radiation (used if HInfHorSou=Parameter)"
          annotation (Dialog(group="Data source"));
        Modelica.Blocks.Interfaces.RealInput HInfHor_in(
          final quantity="RadiantEnergyFluenceRate",
          final unit="W/m2") if (HInfHorSou == IDEAS.BoundaryConditions.Types.DataSource.Input)
          "Input infrared horizontal radiation"
          annotation (Placement(transformation(extent={{-240,-210},{-200,-170}}),
              iconTransformation(extent={{-240,-210},{-200,-170}})));
         parameter IDEAS.BoundaryConditions.Types.RadiationDataSource HSou=IDEAS.BoundaryConditions.Types.RadiationDataSource.File
          "Global, diffuse, and direct normal radiation"
           annotation (Evaluate=true, Dialog(group="Data source"));
        //--------------------------------------------------------------
        // Global horizontal radiation
        Modelica.Blocks.Interfaces.RealInput HGloHor_in(
          final quantity="RadiantEnergyFluenceRate",
          final unit="W/m2") if (HSou == IDEAS.BoundaryConditions.Types.RadiationDataSource.Input_HGloHor_HDifHor or HSou == IDEAS.BoundaryConditions.Types.RadiationDataSource.Input_HDirNor_HGloHor)
          "Input global horizontal radiation"
          annotation (Placement(transformation(extent={{-240,-280},{-200,-240}}),
              iconTransformation(extent={{-240,-280},{-200,-240}})));
        //--------------------------------------------------------------
        // Diffuse horizontal radiation
        Modelica.Blocks.Interfaces.RealInput HDifHor_in(
          final quantity="RadiantEnergyFluenceRate",
          final unit="W/m2") if (HSou == IDEAS.BoundaryConditions.Types.RadiationDataSource.Input_HGloHor_HDifHor or HSou == IDEAS.BoundaryConditions.Types.RadiationDataSource.Input_HDirNor_HDifHor)
          "Input diffuse horizontal radiation"
          annotation (Placement(transformation(extent={{-240,-276},{-200,-236}}),
              iconTransformation(extent={{-240,-172},{-200,-132}})));
        //--------------------------------------------------------------
        // Direct normal radiation
        Modelica.Blocks.Interfaces.RealInput HDirNor_in(final quantity="RadiantEnergyFluenceRate",
            final unit="W/m2") if
                                (HSou == IDEAS.BoundaryConditions.Types.RadiationDataSource.Input_HDirNor_HDifHor or HSou == IDEAS.BoundaryConditions.Types.RadiationDataSource.Input_HDirNor_HGloHor)
          "Input direct normal radiation"
          annotation (Placement(transformation(extent={{-240,-320},{-200,-280}}),
              iconTransformation(extent={{-240,-240},{-200,-200}})));
        //--------------------------------------------------------------
        parameter String filNam="" "Name of weather data file" annotation (
          Dialog(loadSelector(filter="Weather files (*.mos)",
                              caption="Select weather file")));
        final parameter Modelica.SIunits.Angle lon(displayUnit="deg")=
          IDEAS.BoundaryConditions.WeatherData.BaseClasses.getLongitudeTMY3(
          filNam) "Longitude";
        final parameter Modelica.SIunits.Angle lat(displayUnit="deg")=
          IDEAS.BoundaryConditions.WeatherData.BaseClasses.getLatitudeTMY3(
          filNam) "Latitude";
        final parameter Modelica.SIunits.Time timZon(displayUnit="h")=
          IDEAS.BoundaryConditions.WeatherData.BaseClasses.getTimeZoneTMY3(filNam)
          "Time zone";
        Bus weaBus "Weather data bus" annotation (Placement(transformation(extent={{
                  290,-10},{310,10}}), iconTransformation(extent={{190,-10},{210,10}})));
        parameter IDEAS.BoundaryConditions.Types.SkyTemperatureCalculation
          calTSky=IDEAS.BoundaryConditions.Types.SkyTemperatureCalculation.TemperaturesAndSkyCover
          "Computation of black-body sky temperature" annotation (
          choicesAllMatching=true,
          Evaluate=true,
          Dialog(group="Sky temperature"));
        constant Real epsCos = 1e-6 "Small value to avoid division by 0";
        constant Modelica.SIunits.HeatFlux solCon = 1367.7 "Solar constant";
    protected
        Modelica.Blocks.Tables.CombiTable1Ds datRea(
          final tableOnFile=true,
          final tableName="tab1",
          final fileName=filNam,
          final smoothness=Modelica.Blocks.Types.Smoothness.ContinuousDerivative,
          final columns={2,3,4,5,6,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25,26,27,
              28,29,30,8})
                         "Data reader"
          annotation (Placement(transformation(extent={{-80,-40},{-60,-20}})));
        IDEAS.BoundaryConditions.WeatherData.BaseClasses.CheckTemperature
          cheTemDryBul "Check dry bulb temperature "
          annotation (Placement(transformation(extent={{160,-200},{180,-180}})));
        IDEAS.BoundaryConditions.WeatherData.BaseClasses.CheckTemperature
          cheTemDewPoi "Check dew point temperature"
          annotation (Placement(transformation(extent={{160,-240},{180,-220}})));
        IDEAS.BoundaryConditions.WeatherData.BaseClasses.ConvertRelativeHumidity
          conRelHum "Convert the relative humidity from percentage to [0, 1] "
          annotation (Placement(transformation(extent={{120,20},{140,40}})));
        BaseClasses.CheckPressure chePre "Check the air pressure"
          annotation (Placement(transformation(extent={{160,60},{180,80}})));
        BaseClasses.CheckSkyCover cheTotSkyCov "Check the total sky cover"
          annotation (Placement(transformation(extent={{160,-40},{180,-20}})));
        BaseClasses.CheckSkyCover cheOpaSkyCov "Check the opaque sky cover"
          annotation (Placement(transformation(extent={{160,-160},{180,-140}})));
        BaseClasses.CheckRadiation cheGloHorRad
          "Check the global horizontal radiation"
          annotation (Placement(transformation(extent={{160,180},{180,200}})));
        BaseClasses.CheckRadiation cheDifHorRad
          "Check the diffuse horizontal radiation"
          annotation (Placement(transformation(extent={{160,140},{180,160}})));
        BaseClasses.CheckRadiation cheDirNorRad "Check the direct normal radiation"
          annotation (Placement(transformation(extent={{160,220},{180,240}})));
        BaseClasses.CheckCeilingHeight cheCeiHei "Check the ceiling height"
          annotation (Placement(transformation(extent={{160,-120},{180,-100}})));
        BaseClasses.CheckWindSpeed cheWinSpe "Check the wind speed"
          annotation (Placement(transformation(extent={{160,-80},{180,-60}})));
        BaseClasses.CheckIRRadiation
                                   cheHorRad
          "Check the horizontal infrared irradiation"
          annotation (Placement(transformation(extent={{160,100},{180,120}})));
        BaseClasses.CheckWindDirection cheWinDir "Check the wind direction"
          annotation (Placement(transformation(extent={{160,-280},{180,-260}})));
        SkyTemperature.BlackBody TBlaSkyCom(final calTSky=calTSky) if
             not (TBlaSkySou == IDEAS.BoundaryConditions.Types.DataSource.Parameter or
                  TBlaSkySou == IDEAS.BoundaryConditions.Types.DataSource.Input)
          "Computation of the black-body sky temperature"
          annotation (Placement(transformation(extent={{240,-220},{260,-200}})));
        Utilities.Time.ModelTime modTim "Model time"
          annotation (Placement(transformation(extent={{-180,-10},{-160,10}})));
        Modelica.Blocks.Math.Add add
          "Add 30 minutes to time to shift weather data reader"
          annotation (Placement(transformation(extent={{-140,180},{-120,200}})));
        Modelica.Blocks.Sources.Constant con30mins(final k=1800)
          "Constant used to shift weather data reader"
          annotation (Placement(transformation(extent={{-180,212},{-160,232}})));
        IDEAS.BoundaryConditions.WeatherData.BaseClasses.LocalCivilTime locTim(
            final lon=lon, final timZon=timZon) "Local civil time"
          annotation (Placement(transformation(extent={{-120,-160},{-100,-140}})));
        Modelica.Blocks.Tables.CombiTable1Ds datRea1(
          final tableOnFile=true,
          final tableName="tab1",
          final fileName=filNam,
          final smoothness=Modelica.Blocks.Types.Smoothness.ContinuousDerivative,
          final columns=9:11) "Data reader"
          annotation (Placement(transformation(extent={{-80,180},{-60,200}})));
        IDEAS.BoundaryConditions.WeatherData.BaseClasses.ConvertTime conTim1
          "Convert simulation time to calendar time"
          annotation (Placement(transformation(extent={{-110,180},{-90,200}})));
        BaseClasses.ConvertTime conTim "Convert simulation time to calendar time"
          annotation (Placement(transformation(extent={{-120,-40},{-100,-20}})));
        BaseClasses.EquationOfTime eqnTim "Equation of time"
          annotation (Placement(transformation(extent={{-120,-120},{-100,-100}})));
        BaseClasses.SolarTime solTim "Solar time"
          annotation (Placement(transformation(extent={{-80,-140},{-60,-120}})));
        // Conditional connectors
        Modelica.Blocks.Interfaces.RealInput pAtm_in_internal(
          final quantity="Pressure",
          final unit="Pa",
          displayUnit="bar") "Needed to connect to conditional connector";
        Modelica.Blocks.Interfaces.RealInput ceiHei_in_internal(
          final quantity="Height",
          final unit="m",
          displayUnit="m") "Needed to connect to conditional connector";
        Modelica.Blocks.Interfaces.RealInput totSkyCov_in_internal(
          final quantity="1",
          min=0,
          max=1) "Needed to connect to conditional connector";
        Modelica.Blocks.Interfaces.RealInput opaSkyCov_in_internal(
          final quantity="1",
          min=0,
          max=1) "Needed to connect to conditional connector";
        Modelica.Blocks.Interfaces.RealInput TDryBul_in_internal(
          final quantity="ThermodynamicTemperature",
          final unit="K",
          displayUnit="degC") "Needed to connect to conditional connector";
        Modelica.Blocks.Interfaces.RealInput TDewPoi_in_internal(
          final quantity="ThermodynamicTemperature",
          final unit="K",
          displayUnit="degC") "Needed to connect to conditional connector";
        Modelica.Blocks.Interfaces.RealInput TBlaSky_in_internal(
          final quantity="ThermodynamicTemperature",
          final unit="K",
          displayUnit="degC") "Needed to connect to conditional connector";
        Modelica.Blocks.Interfaces.RealInput relHum_in_internal(
          final quantity="1",
          min=0,
          max=1) "Needed to connect to conditional connector";
        Modelica.Blocks.Interfaces.RealInput winSpe_in_internal(
          final quantity="Velocity",
          final unit="m/s") "Needed to connect to conditional connector";
        Modelica.Blocks.Interfaces.RealInput winDir_in_internal(
          final quantity="Angle",
          final unit="rad",
          displayUnit="deg") "Needed to connect to conditional connector";
        Modelica.Blocks.Interfaces.RealInput HGloHor_in_internal(
          final quantity="RadiantEnergyFluenceRate",
          final unit="W/m2") "Needed to connect to conditional connector";
        Modelica.Blocks.Interfaces.RealInput HDifHor_in_internal(
          final quantity="RadiantEnergyFluenceRate",
          final unit="W/m2") "Needed to connect to conditional connector";
        Modelica.Blocks.Interfaces.RealInput HDirNor_in_internal(
          final quantity="RadiantEnergyFluenceRate",
          final unit="W/m2") "Needed to connect to conditional connector";
        Modelica.Blocks.Interfaces.RealInput HInfHor_in_internal(
          final quantity="RadiantEnergyFluenceRate",
          final unit="W/m2") "Needed to connect to conditional connector";
        Modelica.Blocks.Math.UnitConversions.From_deg conWinDir
          "Convert the wind direction unit from [deg] to [rad]"
          annotation (Placement(transformation(extent={{120,-280},{140,-260}})));
        Modelica.Blocks.Math.UnitConversions.From_degC conTDryBul
          annotation (Placement(transformation(extent={{120,-200},{140,-180}})));
        BaseClasses.ConvertRadiation conHorRad
          annotation (Placement(transformation(extent={{120,100},{140,120}})));
        Modelica.Blocks.Math.UnitConversions.From_degC conTDewPoi
          "Convert the dew point temperature form [degC] to [K]"
          annotation (Placement(transformation(extent={{120,-240},{140,-220}})));
        BaseClasses.ConvertRadiation conDirNorRad
          annotation (Placement(transformation(extent={{120,220},{140,240}})));
        BaseClasses.ConvertRadiation conGloHorRad
          annotation (Placement(transformation(extent={{120,180},{140,200}})));
        BaseClasses.ConvertRadiation conDifHorRad
          annotation (Placement(transformation(extent={{120,140},{140,160}})));
        BaseClasses.CheckRelativeHumidity cheRelHum
          annotation (Placement(transformation(extent={{160,20},{180,40}})));
        SolarGeometry.BaseClasses.AltitudeAngle altAng "Solar altitude angle"
          annotation (Placement(transformation(extent={{-30,-280},{-10,-260}})));
         SolarGeometry.BaseClasses.ZenithAngle zenAng(
           final lat = lat) "Zenith angle"
          annotation (Placement(transformation(extent={{-80,-226},{-60,-206}})));
         SolarGeometry.BaseClasses.Declination decAng "Declination angle"
          annotation (Placement(transformation(extent={{-140,-220},{-120,-200}})));
         SolarGeometry.BaseClasses.SolarHourAngle
          solHouAng
          annotation (Placement(transformation(extent={{-140,-250},{-120,-230}})));
        Latitude latitude(final latitude=lat) "Latitude"
          annotation (Placement(transformation(extent={{-180,-280},{-160,-260}})));
        Longitude longitude(final longitude=lon) "Longitude"
          annotation (Placement(transformation(extent={{-140,-280},{-120,-260}})));
        //---------------------------------------------------------------------------
        // Optional instanciation of a block that computes the wet bulb temperature.
        // This block may be needed for evaporative cooling towers.
        // By default, it is enabled. This introduces a nonlinear equation, but
        // we have not observed an increase in computing time because of this equation.
        IDEAS.Utilities.Psychrometrics.TWetBul_TDryBulPhi tWetBul_TDryBulXi(
            redeclare package Medium = IDEAS.Media.Air,
            TDryBul(displayUnit="degC")) if computeWetBulbTemperature
          annotation (Placement(transformation(extent={{244,-66},{264,-46}})));
        //---------------------------------------------------------------------------
        // Conversion blocks for sky cover
        Modelica.Blocks.Math.Gain conTotSkyCov(final k=0.1) if
             totSkyCovSou == IDEAS.BoundaryConditions.Types.DataSource.File
          "Convert sky cover from [0...10] to [0...1]"
          annotation (Placement(transformation(extent={{120,-40},{140,-20}})));
        Modelica.Blocks.Math.Gain conOpaSkyCov(final k=0.1) if
             opaSkyCovSou == IDEAS.BoundaryConditions.Types.DataSource.File
          "Convert sky cover from [0...10] to [0...1]"
          annotation (Placement(transformation(extent={{120,-158},{140,-138}})));
        IDEAS.BoundaryConditions.WeatherData.BaseClasses.CheckBlackBodySkyTemperature cheTemBlaSky(TMin=0)
          "Check black body sky temperature"
          annotation (Placement(transformation(extent={{240,-260},{260,-240}})));
        // Blocks that are added in order to set the name of the output signal,
        // which then is displayed in the GUI of the weather data connector.
        block Latitude "Generate constant signal of type Real"
          extends Modelica.Blocks.Icons.Block;
          parameter Modelica.SIunits.Angle latitude "Latitude";
          Modelica.Blocks.Interfaces.RealOutput y(
            unit="rad",
            displayUnit="deg") "Latitude of the location"
            annotation (Placement(transformation(extent={{100,-10},{120,10}})));
        equation
          y = latitude;
          annotation (
          Icon(coordinateSystem(
              preserveAspectRatio=true,
              extent={{-100,-100},{100,100}}), graphics={
              Text(
                extent={{-81,32},{84,-24}},
                lineColor={0,0,0},
                  textString="Latitude")}),
          Documentation(info="<html>
<p>
Block to output the latitude of the location.
This block is added so that the latitude is displayed
with a comment in the GUI of the weather bus connector.
</p>
<h4>Implementation</h4>
<p>
If
<a href=\"modelica://Modelica.Blocks.Sources.Constant\">
Modelica.Blocks.Sources.Constant</a> where used, then
the comment for the latitude would be \"Connector of Real output signal\".
As this documentation string cannot be overwritten, a new block
was implemented.
</p>
</html>",       revisions="<html>
<ul>
<li>
January 4, 2016, by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"));
        end Latitude;

        block Longitude "Generate constant signal of type Real"
          extends Modelica.Blocks.Icons.Block;
          parameter Modelica.SIunits.Angle longitude "Longitude";
          Modelica.Blocks.Interfaces.RealOutput y(
            unit="rad",
            displayUnit="deg") "Longitude of the location"
            annotation (Placement(transformation(extent={{100,-10},{120,10}})));
        equation
          y = longitude;
          annotation (
          Icon(coordinateSystem(
              preserveAspectRatio=true,
              extent={{-100,-100},{100,100}}), graphics={
              Text(
                extent={{-81,32},{84,-24}},
                lineColor={0,0,0},
                  textString="Longitude")}),
          Documentation(info="<html>
<p>
Block to output the longitude of the location.
This block is added so that the longitude is displayed
with a comment in the GUI of the weather bus connector.
</p>
<h4>Implementation</h4>
<p>
If
<a href=\"modelica://Modelica.Blocks.Sources.Constant\">
Modelica.Blocks.Sources.Constant</a> where used, then
the comment for the longitude would be \"Connector of Real output signal\".
As this documentation string cannot be overwritten, a new block
was implemented.
</p>
</html>",       revisions="<html>
<ul>
<li>
January 4, 2016, by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"));
        end Longitude;
      equation
        //---------------------------------------------------------------------------
        // Select atmospheric pressure connector
        if pAtmSou == IDEAS.BoundaryConditions.Types.DataSource.Parameter then
          pAtm_in_internal = pAtm;
        elseif pAtmSou == IDEAS.BoundaryConditions.Types.DataSource.File then
          connect(datRea.y[4], pAtm_in_internal);
        else
          connect(pAtm_in, pAtm_in_internal);
        end if;
        connect(pAtm_in_internal, chePre.PIn);
        //---------------------------------------------------------------------------
        // Select ceiling height connector
        if ceiHeiSou == IDEAS.BoundaryConditions.Types.DataSource.Parameter then
          ceiHei_in_internal = ceiHei;
        elseif ceiHeiSou == IDEAS.BoundaryConditions.Types.DataSource.Input then
          connect(ceiHei_in, ceiHei_in_internal);
        else
          connect(datRea.y[16], ceiHei_in_internal);
        end if;
         connect(ceiHei_in_internal, cheCeiHei.ceiHeiIn);
        //---------------------------------------------------------------------------
        // Select total sky cover connector
        if totSkyCovSou == IDEAS.BoundaryConditions.Types.DataSource.Parameter then
          totSkyCov_in_internal = totSkyCov;
        elseif totSkyCovSou == IDEAS.BoundaryConditions.Types.DataSource.Input then
          connect(totSkyCov_in, totSkyCov_in_internal);
        else
          connect(conTotSkyCov.u, datRea.y[13]) annotation (Line(
            points={{118,-30},{-59,-30}},
            color={0,0,127}));
          connect(conTotSkyCov.y, totSkyCov_in_internal);
        end if;
        connect(totSkyCov_in_internal, cheTotSkyCov.nIn);
        //---------------------------------------------------------------------------
        // Select opaque sky cover connector
        if opaSkyCovSou == IDEAS.BoundaryConditions.Types.DataSource.Parameter then
          opaSkyCov_in_internal = opaSkyCov;
        elseif opaSkyCovSou == IDEAS.BoundaryConditions.Types.DataSource.Input then
          connect(opaSkyCov_in, opaSkyCov_in_internal);
        else
          connect(conOpaSkyCov.u, datRea.y[14]) annotation (Line(
            points={{118,-148},{30,-148},{30,-30},{-59,-30}},
            color={0,0,127}));
          connect(conOpaSkyCov.y, opaSkyCov_in_internal);
        end if;
        connect(opaSkyCov_in_internal, cheOpaSkyCov.nIn);
        //---------------------------------------------------------------------------
        // Select dew point temperature connector
        if TDewPoiSou == IDEAS.BoundaryConditions.Types.DataSource.Parameter then
          TDewPoi_in_internal = TDewPoi;
        elseif TDewPoiSou == IDEAS.BoundaryConditions.Types.DataSource.Input then
          connect(TDewPoi_in, TDewPoi_in_internal);
        else
          connect(conTDewPoi.y, TDewPoi_in_internal);
        end if;
        connect(TDewPoi_in_internal, cheTemDewPoi.TIn);
        //---------------------------------------------------------------------------
        // Select dry bulb temperature connector
        if TDryBulSou == IDEAS.BoundaryConditions.Types.DataSource.Parameter then
          TDryBul_in_internal = TDryBul;
        elseif TDryBulSou == IDEAS.BoundaryConditions.Types.DataSource.Input then
          connect(TDryBul_in, TDryBul_in_internal);
        else
          connect(conTDryBul.y, TDryBul_in_internal);
        end if;
        connect(TDryBul_in_internal, cheTemDryBul.TIn);
        //---------------------------------------------------------------------------
        // Select sky black body temperature connector
        if TBlaSkySou == IDEAS.BoundaryConditions.Types.DataSource.Parameter then
          TBlaSky_in_internal = TBlaSky;
        elseif TBlaSkySou == IDEAS.BoundaryConditions.Types.DataSource.Input then
          connect(TBlaSky_in, TBlaSky_in_internal);
        else
          connect(TBlaSkyCom.TBlaSky, TBlaSky_in_internal);
        end if;
        connect(TBlaSky_in_internal, cheTemBlaSky.TIn);
        //---------------------------------------------------------------------------
        // Select relative humidity connector
        if relHumSou == IDEAS.BoundaryConditions.Types.DataSource.Parameter then
          relHum_in_internal = relHum;
        elseif relHumSou == IDEAS.BoundaryConditions.Types.DataSource.Input then
          connect(relHum_in, relHum_in_internal);
        else
          connect(conRelHum.relHumOut, relHum_in_internal);
        end if;
        connect(relHum_in_internal, cheRelHum.relHumIn);
        //---------------------------------------------------------------------------
        // Select wind speed connector
        if winSpeSou == IDEAS.BoundaryConditions.Types.DataSource.Parameter then
          winSpe_in_internal = winSpe;
        elseif winSpeSou == IDEAS.BoundaryConditions.Types.DataSource.Input then
          connect(winSpe_in, winSpe_in_internal);
        else
          connect(datRea.y[12], winSpe_in_internal);
        end if;
        connect(winSpe_in_internal, cheWinSpe.winSpeIn);
        //---------------------------------------------------------------------------
        // Select wind direction connector
        if winDirSou == IDEAS.BoundaryConditions.Types.DataSource.Parameter then
          winDir_in_internal = winDir;
        elseif winDirSou == IDEAS.BoundaryConditions.Types.DataSource.Input then
          connect(winDir_in, winDir_in_internal);
        else
          connect(conWinDir.y, winDir_in_internal);
        end if;
        connect(winDir_in_internal, cheWinDir.nIn);
        //---------------------------------------------------------------------------
        // Select global horizontal radiation connector
        if HSou ==  IDEAS.BoundaryConditions.Types.RadiationDataSource.Input_HGloHor_HDifHor or HSou == IDEAS.BoundaryConditions.Types.RadiationDataSource.Input_HDirNor_HGloHor then
          connect(HGloHor_in, HGloHor_in_internal)
            "Get HGloHor using user input file";
        elseif HSou == IDEAS.BoundaryConditions.Types.RadiationDataSource.Input_HDirNor_HDifHor then
           HDirNor_in_internal*cos(zenAng.zen)+HDifHor_in_internal = HGloHor_in_internal
            "Calculate the HGloHor using HDirNor and HDifHor according to (A.4.14) and (A.4.15)";
        else
          connect(conGloHorRad.HOut, HGloHor_in_internal)
            "Get HGloHor using weather data file";
        end if;
        connect(HGloHor_in_internal, cheGloHorRad.HIn);
        //---------------------------------------------------------------------------
        // Select diffuse horizontal radiation connector
        if HSou == IDEAS.BoundaryConditions.Types.RadiationDataSource.Input_HGloHor_HDifHor or HSou == IDEAS.BoundaryConditions.Types.RadiationDataSource.Input_HDirNor_HDifHor then
           connect(HDifHor_in, HDifHor_in_internal)
            "Get HDifHor using user input file";
        elseif  HSou == IDEAS.BoundaryConditions.Types.RadiationDataSource.Input_HDirNor_HGloHor then
            HGloHor_in_internal - HDirNor_in_internal*cos(zenAng.zen) = HDifHor_in_internal
            "Calculate the HGloHor using HDirNor and HDifHor according to (A.4.14) and (A.4.15)";
        else
          connect(conDifHorRad.HOut, HDifHor_in_internal)
            "Get HDifHor using weather data file";
        end if;
        connect(HDifHor_in_internal, cheDifHorRad.HIn);
        //---------------------------------------------------------------------------
        // Select direct normal radiation connector
        if HSou == IDEAS.BoundaryConditions.Types.RadiationDataSource.Input_HDirNor_HGloHor or HSou == IDEAS.BoundaryConditions.Types.RadiationDataSource.Input_HDirNor_HDifHor then
           connect(HDirNor_in, HDirNor_in_internal)
            "Get HDirNor using user input file";
        elseif  HSou == IDEAS.BoundaryConditions.Types.RadiationDataSource.Input_HGloHor_HDifHor then
            IDEAS.Utilities.Math.Functions.smoothMin(
              solCon,
              (HGloHor_in_internal -HDifHor_in_internal)*
                IDEAS.Utilities.Math.Functions.spliceFunction(
                  x=cos(zenAng.zen),
                  pos=IDEAS.Utilities.Math.Functions.inverseXRegularized(cos(zenAng.zen),epsCos),
                  neg=0,
                  deltax=epsCos),
              0.1)
              = HDirNor_in_internal
            "Calculate the HDirNor using HGloHor and HDifHor according to (A.4.14) and (A.4.15)";
        else
          connect(conDirNorRad.HOut, HDirNor_in_internal)
            "Get HDirNor using weather data file";
        end if;
        connect(HDirNor_in_internal, cheDirNorRad.HIn);
        //---------------------------------------------------------------------------
        // Select infrared radiation connector
        if HInfHorSou == IDEAS.BoundaryConditions.Types.DataSource.Parameter then
          HInfHor_in_internal = HInfHor;
        elseif HInfHorSou == IDEAS.BoundaryConditions.Types.DataSource.Input then
          connect(HInfHor_in, HInfHor_in_internal);
        else
          connect(conHorRad.HOut, HInfHor_in_internal);
        end if;
        connect(HInfHor_in_internal, cheHorRad.HIn);
        connect(chePre.POut, weaBus.pAtm) annotation (Line(
            points={{181,70},{220,70},{220,0},{300,0}},
            color={0,0,127}), Text(
            string="%second",
            index=1,
            extent={{6,3},{6,3}}));
        connect(cheTotSkyCov.nOut, weaBus.nTot) annotation (Line(
            points={{181,-30},{220,-30},{220,0},{300,0}},
            color={0,0,127}), Text(
            string="%second",
            index=1,
            extent={{6,3},{6,3}}));
        connect(cheOpaSkyCov.nOut, weaBus.nOpa) annotation (Line(
            points={{181,-150},{220,-150},{220,0},{300,0}},
            color={0,0,127}), Text(
            string="%second",
            index=1,
            extent={{6,3},{6,3}}));
        connect(cheGloHorRad.HOut, weaBus.HGloHor) annotation (Line(
            points={{181,190},{220,190},{220,0},{300,0}},
            color={0,0,127}), Text(
            string="%second",
            index=1,
            extent={{6,3},{6,3}}));
        connect(cheDifHorRad.HOut, weaBus.HDifHor) annotation (Line(
            points={{181,150},{220,150},{220,0},{300,0}},
            color={0,0,127}), Text(
            string="%second",
            index=1,
            extent={{6,3},{6,3}}));
        connect(cheDirNorRad.HOut, weaBus.HDirNor) annotation (Line(
            points={{181,230},{220,230},{220,0},{300,0}},
            color={0,0,127}), Text(
            string="%second",
            index=1,
            extent={{6,3},{6,3}}));
        connect(cheCeiHei.ceiHeiOut, weaBus.celHei) annotation (Line(
            points={{181,-110},{220,-110},{220,0},{300,0}},
            color={0,0,127}), Text(
            string="%second",
            index=1,
            extent={{6,3},{6,3}}));
        connect(cheWinSpe.winSpeOut, weaBus.winSpe) annotation (Line(
            points={{181,-70},{220,-70},{220,0},{300,0}},
            color={0,0,127}), Text(
            string="%second",
            index=1,
            extent={{6,3},{6,3}}));
        connect(cheHorRad.HOut, weaBus.HHorIR) annotation (Line(
            points={{181,110},{220,110},{220,0},{300,0}},
            color={0,0,127}), Text(
            string="%second",
            index=1,
            extent={{6,3},{6,3}}));
        connect(cheWinDir.nOut, weaBus.winDir) annotation (Line(
            points={{181,-270},{280,-270},{280,0},{300,0}},
            color={0,0,127}), Text(
            string="%second",
            index=1,
            extent={{6,3},{6,3}}));
        connect(cheOpaSkyCov.nOut, TBlaSkyCom.nOpa) annotation (Line(
            points={{181,-150},{220,-150},{220,-213},{238,-213}},
            color={0,0,127}));
        connect(cheHorRad.HOut, TBlaSkyCom.HHorIR) annotation (Line(
            points={{181,110},{220,110},{220,-218},{238,-218}},
            color={0,0,127}));
        connect(modTim.y, weaBus.cloTim) annotation (Line(
            points={{-159,6.10623e-16},{34.75,6.10623e-16},{34.75,0},{124.5,0},{300,0}},
            color={0,0,127}), Text(
            string="%second",
            index=1,
            extent={{6,3},{6,3}}));
        connect(modTim.y, add.u2) annotation (Line(
            points={{-159,0},{-150,0},{-150,184},{-142,184}},
            color={0,0,127}));
        connect(con30mins.y, add.u1) annotation (Line(
            points={{-159,222},{-150,222},{-150,196},{-142,196}},
            color={0,0,127}));
        connect(add.y, conTim1.modTim) annotation (Line(
            points={{-119,190},{-112,190}},
            color={0,0,127}));
        connect(conTim1.calTim, datRea1.u) annotation (Line(
            points={{-89,190},{-82,190}},
            color={0,0,127}));
        connect(modTim.y, locTim.cloTim) annotation (Line(
            points={{-159,6.10623e-16},{-150,6.10623e-16},{-150,-150},{-122,-150}},
            color={0,0,127}));
        connect(modTim.y, conTim.modTim) annotation (Line(
            points={{-159,6.10623e-16},{-150,6.10623e-16},{-150,-30},{-122,-30}},
            color={0,0,127}));
        connect(conTim.calTim, datRea.u) annotation (Line(
            points={{-99,-30},{-82,-30}},
            color={0,0,127}));
        connect(modTim.y, eqnTim.nDay) annotation (Line(
            points={{-159,6.10623e-16},{-150,6.10623e-16},{-150,-110},{-122,-110}},
            color={0,0,127}));
        connect(eqnTim.eqnTim, solTim.equTim) annotation (Line(
            points={{-99,-110},{-88,-110},{-88,-124},{-82,-124}},
            color={0,0,127}));
        connect(locTim.locTim, solTim.locTim) annotation (Line(
            points={{-99,-150},{-88,-150},{-88,-135.4},{-82,-135.4}},
            color={0,0,127}));
        connect(solTim.solTim, weaBus.solTim) annotation (Line(
            points={{-59,-130},{-20,-130},{-20,0},{284,0},{284,0},{300,
                0}},
            color={0,0,127}), Text(
            string="%second",
            index=1,
            extent={{6,3},{6,3}}));
        connect(datRea.y[11], conWinDir.u) annotation (Line(
            points={{-59,-30},{20,-30},{20,-270},{118,-270}},
            color={0,0,127}));
        connect(cheTemDryBul.TOut, TBlaSkyCom.TDryBul) annotation (Line(
            points={{181,-190},{220,-190},{220,-202},{238,-202}},
            color={0,0,127}));
        connect(datRea.y[1], conTDryBul.u) annotation (Line(
            points={{-59,-30},{20,-30},{20,-190},{118,-190}},
            color={0,0,127}));
        connect(datRea.y[2], conTDewPoi.u) annotation (Line(
            points={{-59,-30},{20,-30},{20,-230},{118,-230}},
            color={0,0,127}));
        connect(cheTemDewPoi.TOut, weaBus.TDewPoi) annotation (Line(
            points={{181,-230},{280,-230},{280,0},{300,0}},
            color={0,0,127}), Text(
            string="%second",
            index=1,
            extent={{6,3},{6,3}}));
        connect(TBlaSkyCom.TDewPoi, cheTemDewPoi.TOut) annotation (Line(
            points={{238,-207},{220,-207},{220,-230},{181,-230}},
            color={0,0,127}));
        connect(datRea1.y[2], conDirNorRad.HIn) annotation (Line(
            points={{-59,190},{20,190},{20,230},{118,230}},
            color={0,0,127}));
        connect(datRea1.y[1], conGloHorRad.HIn) annotation (Line(
            points={{-59,190},{-40,190},{20,190},{118,190}},
            color={0,0,127}));
        connect(datRea1.y[3], conDifHorRad.HIn) annotation (Line(
            points={{-59,190},{20,190},{20,150},{118,150}},
            color={0,0,127}));
        connect(conRelHum.relHumIn, datRea.y[3]) annotation (Line(
            points={{118,30},{20,30},{20,-30},{-59,-30}},
            color={0,0,127}));
        connect(cheRelHum.relHumOut, weaBus.relHum) annotation (Line(
            points={{181,30},{280,30},{280,0},{300,0}},
            color={0,0,127}), Text(
            string="%second",
            index=1,
            extent={{6,3},{6,3}}));
        connect(cheTemDryBul.TOut, weaBus.TDryBul) annotation (Line(
            points={{181,-190},{280,-190},{280,0},{300,0}},
            color={0,0,127}), Text(
            string="%second",
            index=1,
            extent={{6,3},{6,3}}));
        connect(decAng.decAng, zenAng.decAng)
                                        annotation (Line(
            points={{-119,-210},{-82,-210},{-82,-210.6}},
            color={0,0,127}));
        connect(solHouAng.solHouAng, zenAng.solHouAng)  annotation (Line(
            points={{-119,-240},{-100,-240},{-100,-220.8},{-82,-220.8}},
            color={0,0,127}));
        connect(solHouAng.solTim, solTim.solTim) annotation (Line(
            points={{-142,-240},{-154,-240},{-154,-172},{-20,-172},{-20,-130},{-59,-130}},
            color={0,0,127}));
        connect(decAng.nDay, modTim.y) annotation (Line(
            points={{-142,-210},{-150,-210},{-150,-180},{0,-180},{0,6.10623e-16},{
                -159,6.10623e-16}},
            color={0,0,127}));
        connect(zenAng.zen, altAng.zen) annotation (Line(
            points={{-59,-216},{-40,-216},{-40,-270},{-32,-270}},
            color={0,0,127}));
        // Connectors for wet bulb temperature.
        // These are removed if computeWetBulbTemperature = false
        connect(chePre.POut, tWetBul_TDryBulXi.p) annotation (Line(
            points={{181,70},{220,70},{220,-64},{243,-64}},
            color={0,0,127}));
        connect(tWetBul_TDryBulXi.TWetBul, weaBus.TWetBul) annotation (Line(
            points={{265,-56},{280,-56},{280,0},{292,0},{300,0}},
            color={0,0,127}), Text(
            string="%second",
            index=1,
            extent={{6,3},{6,3}}));
        connect(cheTemDryBul.TOut, tWetBul_TDryBulXi.TDryBul) annotation (Line(
            points={{181,-190},{220,-190},{220,-48},{243,-48}},
            color={0,0,127}));
        connect(cheRelHum.relHumOut, tWetBul_TDryBulXi.phi) annotation (Line(
            points={{181,30},{208,30},{208,-56},{243,-56}},
            color={0,0,127}));
        connect(altAng.alt, weaBus.solAlt) annotation (Line(
            points={{-9,-270},{8,-270},{8,-290},{290,-290},{290,0},{300,0}},
            color={0,0,127}));
        connect(zenAng.zen, weaBus.solZen) annotation (Line(
            points={{-59,-216},{-40,-216},{-40,-290},{290,-290},{290,0},{300,0}},
            color={0,0,127}));
        connect(decAng.decAng, weaBus.solDec) annotation (Line(
            points={{-119,-210},{-110,-210},{-110,-208},{-100,-208},{-100,-290},{290,
                -290},{290,0},{300,0}},
            color={0,0,127}));
        connect(solHouAng.solHouAng, weaBus.solHouAng) annotation (Line(
            points={{-119,-240},{-108,-240},{-108,-238},{-100,-238},{-100,-290},{290,
                -290},{290,0},{300,0}},
            color={0,0,127}));
        connect(longitude.y, weaBus.lon) annotation (Line(
            points={{-119,-270},{-100,-270},{-100,-290},{290,-290},{290,0},{300,0}},
            color={0,0,127}));
        connect(latitude.y, weaBus.lat) annotation (Line(
            points={{-159,-270},{-150,-270},{-150,-290},{290,-290},{290,0},{300,0}},
            color={0,0,127}));
        connect(cheTemBlaSky.TOut, weaBus.TBlaSky) annotation (Line(points={{261,-250},
                {261,-250},{280,-250},{280,0},{300,0}}, color={0,0,127}));
        connect(datRea.y[26], conHorRad.HIn) annotation (Line(points={{-59,-30},{20,
                -30},{20,110},{118,110}}, color={0,0,127}));
        annotation (
          defaultComponentName="weaDat",
          Icon(coordinateSystem(
              preserveAspectRatio=false,
              extent={{-200,-200},{200,200}},
              initialScale=0.05), graphics={
              Rectangle(
                extent={{-200,200},{200,-200}},
                lineColor={124,142,255},
                fillColor={124,142,255},
                fillPattern=FillPattern.Solid),
              Text(
                extent={{-162,270},{138,230}},
                textString="%name",
                lineColor={0,0,255}),
              Text(
                visible=(pAtmSou == IDEAS.BoundaryConditions.Types.DataSource.Input),
                extent={{-190,216},{-164,184}},
                lineColor={0,0,127},
                textString="p"),
              Text(
                visible=(TDryBulSou == IDEAS.BoundaryConditions.Types.DataSource.Input),
                extent={{-194,162},{-118,118}},
                lineColor={0,0,127},
                textString="TDryBul"),
              Text(
                visible=(relHumSou == IDEAS.BoundaryConditions.Types.DataSource.Input),
                extent={{-190,92},{-104,66}},
                lineColor={0,0,127},
                textString="relHum"),
              Text(
              visible=(winSpeSou == IDEAS.BoundaryConditions.Types.DataSource.Input),
                extent={{-196,44},{-110,2}},
                lineColor={0,0,127},
                textString="winSpe"),
              Text(
                visible=(winDirSou == IDEAS.BoundaryConditions.Types.DataSource.Input),
                extent={{-192,-18},{-106,-60}},
                lineColor={0,0,127},
                textString="winDir"),
              Text(
              visible=(HSou ==  IDEAS.BoundaryConditions.Types.RadiationDataSource.Input_HGloHor_HDifHor or HSou == IDEAS.BoundaryConditions.Types.RadiationDataSource.Input_HDirNor_HGloHor),
              extent={{-202,-88},{-112,-108}},
                lineColor={0,0,127},
                textString="HGloHor"),
              Text(visible=(HSou == IDEAS.BoundaryConditions.Types.RadiationDataSource.Input_HGloHor_HDifHor or HSou == IDEAS.BoundaryConditions.Types.RadiationDataSource.Input_HDirNor_HDifHor),
              extent={{-202,-142},{-116,-164}},
                lineColor={0,0,127},
                textString="HDifHor"),
              Text(
              visible=(HSou == IDEAS.BoundaryConditions.Types.RadiationDataSource.Input_HDirNor_HGloHor or HSou == IDEAS.BoundaryConditions.Types.RadiationDataSource.Input_HDirNor_HDifHor),
              extent={{-200,-186},{-126,-214}},
                lineColor={0,0,127},
                textString="HDirNor"),
              Ellipse(
                extent={{-146,154},{28,-20}},
                lineColor={255,220,220},
                lineThickness=1,
                fillPattern=FillPattern.Sphere,
                fillColor={255,255,0}),
              Polygon(
                points={{104,76},{87.9727,12.9844},{88,12},{120,22},{148,20},{174,8},
                    {192,-58},{148,-132},{20,-140},{-130,-136},{-156,-60},{-140,-6},{
                    -92,-4},{-68.2109,-21.8418},{-68,-22},{-82,40},{-48,90},{44,110},
                    {104,76}},
                lineColor={220,220,220},
                lineThickness=0.1,
                fillPattern=FillPattern.Sphere,
                smooth=Smooth.Bezier,
                fillColor={230,230,230})}),
          Documentation(info="<html>
<p>
This component reads TMY3 weather data (Wilcox and Marion, 2008) or user specified weather data.
The weather data format is the Typical Meteorological Year (TMY3)
as obtained from the EnergyPlus web site at
<a href=\"http://energyplus.net/weather\">
http://energyplus.net/weather</a>. These
data, which are in the EnergyPlus format, need to be converted as described
in the next paragraph.
</p>
<!-- ============================================== -->
<h4>Output to weaBus</h4>
<p>
The following variables serve as output and are accessible via <code>weaBus</code>:
</p>
<table summary=\"summary\" border=\"1\" cellspacing=\"0\" cellpadding=\"2\" style=\"border-collapse:collapse;\">
<!-- ============================================== -->
<tr>
  <th>Name
  </th>
  <th>Unit
  </th>
  <th>Description
  </th>
</tr>
<!-- ============================================== -->
<tr>
  <td>
    <code>HDifHor</code>
  </td>
  <td>
    W/m2
  </td>
  <td>
    Horizontal diffuse solar radiation.
  </td>
</tr>
<!-- ============================================== -->
<tr>
  <td>
    <code>HDifNor</code>
  </td>
  <td>
    W/m2
  </td>
  <td>
    Direct normal radiation.
  </td>
</tr>
<!-- ============================================== -->
<tr>
  <td>
    <code>HGloHor</code>
  </td>
  <td>
    W/m2
  </td>
  <td>
    Horizontal global radiation.
  </td>
</tr>
<!-- ============================================== -->
<tr>
  <td>
    <code>HHorIR</code>
  </td>
  <td>
    W/m2
  </td>
  <td>
    Horizontal infrared irradiation.
  </td>
</tr>
<!-- ============================================== -->
<tr>
  <td>
    <code>TBlaSky</code>
  </td>
  <td>
    K
  </td>
  <td>
    Output temperature.
  </td>
</tr>
<!-- ============================================== -->
<tr>
  <td>
    <code>TDewPoi</code>
  </td>
  <td>
    K
  </td>
  <td>
    Dew point temperature.
  </td>
</tr>
<!-- ============================================== -->
<tr>
  <td>
    <code>TDryBul</code>
  </td>
  <td>
    K
  </td>
  <td>
    Dry bulb temperature at ground level.
  </td>
</tr>
<!-- ============================================== -->
<tr>
  <td>
    <code>TWetBul</code>
  </td>
  <td>
    K
  </td>
  <td>
    Wet bulb temperature.
  </td>
</tr>
<!-- ============================================== -->
<tr>
  <td>
    <code>celHei</code>
  </td>
  <td>
    m
  </td>
  <td>
    Ceiling height.
  </td>
</tr>
<!-- ============================================== -->
<tr>
  <td>
    <code>cloTim</code>
  </td>
  <td>
    s
  </td>
  <td>
    One-based day number in seconds.
  </td>
</tr>
<!-- ============================================== -->
<tr>
  <td>
    <code>lat</code>
  </td>
  <td>
    rad
  </td>
  <td>
  Latitude of the location.
  </td>
</tr>
<!-- ============================================== -->
<tr>
  <td>
    <code>lon</code>
  </td>
  <td>
    rad
  </td>
  <td>
  Longitude of the location.
  </td>
</tr>
<!-- ============================================== -->
<tr>
  <td>
    <code>nOpa</code>
  </td>
  <td>
    1
  </td>
  <td>
  Opaque sky cover [0, 1].
  </td>
</tr>
<!-- ============================================== -->
<tr>
  <td>
    <code>nTot</code>
  </td>
  <td>
    1
  </td>
  <td>
   Total sky Cover [0, 1].
  </td>
</tr>
<!-- ============================================== -->
<tr>
  <td>
    <code>pAtm</code>
  </td>
  <td>
    Pa
  </td>
  <td>
    Atmospheric pressure.
  </td>
</tr>
<!-- ============================================== -->
<tr>
  <td>
    <code>relHum</code>
  </td>
  <td>
    1
  </td>
  <td>
    Relative humidity.
  </td>
</tr>
<!-- ============================================== -->
<tr>
  <td>
    <code>solAlt</code>
  </td>
  <td>
    rad
  </td>
  <td>
    Altitude angle.
  </td>
</tr>
<!-- ============================================== -->
<tr>
  <td>
    <code>solDec</code>
  </td>
  <td>
    rad
  </td>
  <td>
    Declination angle.
  </td>
</tr>
<!-- ============================================== -->
<tr>
  <td>
    <code>solHouAng</code>
  </td>
  <td>
    rad
  </td>
  <td>
    Solar hour angle.
  </td>
</tr>
<!-- ============================================== -->
<tr>
  <td>
    <code>solTim</code>
  </td>
  <td>
    s
  </td>
  <td>
    Solar time.
  </td>
</tr>
<!-- ============================================== -->
<tr>
  <td>
    <code>solZen</code>
  </td>
  <td>
    rad
  </td>
  <td>
    Zenith angle.
  </td>
</tr>
<!-- ============================================== -->
<tr>
  <td>
    <code>winDir</code>
  </td>
  <td>
    rad
  </td>
  <td>
    Wind direction.
  </td>
</tr>
<!-- ============================================== -->
<tr>
  <td>
    <code>winSpe</code>
  </td>
  <td>
    m/s
  </td>
  <td>
    Wind speed.
  </td>
</tr>
</table>
<!-- ============================================== -->
<h4>Adding new weather data</h4>
<p>
To add new weather data, proceed as follows:
</p>
<ol>
<li>
Download the weather data file with the <code>epw</code> extension from
<a href=\"http://energyplus.net/weather\">
http://energyplus.net/weather</a>.
</li>
<li>
Add the file to <code>IDEAS/Resources/weatherdata</code> (or to any directory
for which you have write permission).
</li>
<li>
On a console window, type<pre>
  cd IDEAS/Resources/weatherdata
  java -jar ../bin/ConvertWeatherData.jar inputFile.epw
</pre>
This will generate the weather data file <code>inputFile.mos</code>, which can be read
by the model
<a href=\"modelica://IDEAS.BoundaryConditions.WeatherData.ReaderTMY3\">
IDEAS.BoundaryConditions.WeatherData.ReaderTMY3</a>.
</li>
</ol>
<!-- ============================================== -->
<h4>Location data that are read automatically from the weather data file</h4>
<p>
The following location data are automatically read from the weather file:
</p>
<ul>
<li>
The latitude of the weather station, <code>lat</code>,
</li>
<li>
the longitude of the weather station, <code>lon</code>, and
</li>
<li>
the time zone relative to Greenwich Mean Time, <code>timZone</code>.
</li>
</ul>
<!-- ============================================== -->
<h4>Wet bulb temperature</h4>
<p>
By default, the data bus contains the wet bulb temperature.
This introduces a nonlinear equation.
However, we have not observed an increase in computing time because
of this equation.
To disable the computation of the wet bulb temperature, set
<code>computeWetBulbTemperature=false</code>.
</p>
<!-- ============================================== -->
<h4>Using constant or user-defined input signals for weather data</h4>
<p>
This model has the option of using a constant value, using the data from the weather file,
or using data from an input connector for the following variables:
</p>
<ul>
<li>
The atmospheric pressure,
</li>
<li>
the ceiling height,
</li>
<li>
the total sky cover,
</li>
<li>
the opaque sky cover,
</li>
<li>
the dry bulb temperature,
</li>
<li>
the dew point temperature,
</li>
<li>
the sky black body temperature,
</li>
<li>
the relative humidity,
</li>
<li>
the wind direction,
</li>
<li>
the wind speed,
</li>
<li>
the global horizontal radiation, direct normal and diffuse horizontal radiation,
and
</li>
<li>
the infrared horizontal radiation.
</li>
</ul>
<p>
By default, all data are obtained from the weather data file,
except for the atmospheric pressure, which is set to the
parameter <code>pAtm=101325</code> Pascals.
</p>
<p>
The parameter <code>*Sou</code> configures the source of the data.
For the atmospheric pressure, temperatures, relative humidity, wind speed and wind direction,
the enumeration
<a href=\"modelica://IDEAS.BoundaryConditions.Types.DataSource\">
IDEAS.BoundaryConditions.Types.DataSource</a>
is used as follows:
</p>
<table summary=\"summary\" border=\"1\" cellspacing=\"0\" cellpadding=\"2\" style=\"border-collapse:collapse;\">
<!-- ============================================== -->
<tr>
  <th>Parameter <code>*Sou</code>
  </th>
  <th>Data used to compute weather data.
  </th>
</tr>
<!-- ============================================== -->
<tr>
  <td>
    File
  </td>
  <td>
    Use data from file.
  </td>
</tr>
<!-- ============================================== -->
<tr>
  <td>
    Parameter
  </td>
  <td>
    Use value specified by the parameter.
  </td>
</tr>
<!-- ============================================== -->
<tr>
  <td>
    Input
  </td>
  <td>
    Use value from the input connector.
  </td>
</tr>
</table>
<p>
Because global, diffuse and direct radiation are related to each other, the parameter
<code>HSou</code> is treated differently.
It is set to a value of the enumeration
<a href=\"modelica://IDEAS.BoundaryConditions.Types.RadiationDataSource\">
IDEAS.BoundaryConditions.Types.RadiationDataSource</a>,
and allows the following configurations:
</p>
<table summary=\"summary\" border=\"1\" cellspacing=\"0\" cellpadding=\"2\" style=\"border-collapse:collapse;\">
<!-- ============================================== -->
<tr>
  <th>Parameter <code>HSou</code>
  </th>
  <th>Data used to compute weather data.
  </th>
</tr>
<!-- ============================================== -->
<tr>
  <td>
    File
  </td>
  <td>
    Use data from file.
  </td>
</tr>
<!-- ============================================== -->
<tr>
  <td>
    Input_HGloHor_HDifHor
  </td>
  <td>
    Use global horizontal and diffuse horizontal radiation from input connector.
  </td>
</tr>
<tr>
  <td>
    Input_HDirNor_HDifHor
  </td>
  <td>
    Use direct normal and diffuse horizontal radiation from input connector.
  </td>
</tr>
<tr>
  <td>
    Input_HDirNor_HGloHor
  </td>
  <td>
    Use direct normal and global horizontal radiation from input connector.
  </td>
</tr>
</table>
<p>
<b>Notes</b>
</p>
<ol>
<li>
<p>
In HVAC systems, when the fan is off, changes in atmospheric pressure can cause small air flow rates
in the duct system due to change in pressure and hence in the mass of air that is stored
in air volumes (such as in fluid junctions or in the room model).
This may increase computing time. Therefore, the default value for the atmospheric pressure is set to a constant.
Furthermore, if the initial pressure of air volumes are different
from the atmospheric pressure, then fast pressure transients can happen in the first few seconds of the simulation.
This can cause numerical problems for the solver. To avoid this problem, set the atmospheric pressure to the
same value as the medium default pressure, which is typically set to the parameter <code>Medium.p_default</code>.
For medium models for moist air and dry air, the default is
<code>Medium.p_default=101325</code> Pascals.
</p>
</li>
<li>
<p>
Different units apply depending on whether data are obtained from a file, or
from a parameter or an input connector:
</p>
<ul>
<li>
When using TMY3 data from a file (e.g. <code>USA_IL_Chicago-OHare.Intl.AP.725300_TMY3.mos</code>), the units must be the same as the original TMY3 file used by EnergyPlus (e.g.
<code>USA_IL_Chicago-OHare.Intl.AP.725300_TMY3.epw</code>).
The TMY3 data used by EnergyPlus are in both SI units and non-SI units.
If <code>Resources/bin/ConvertWeatherData.jar</code> is used to convert the <code>.epw</code> file to an <code>.mos</code> file, the units of the TMY3 data are preserved and the file can be directly
used by this data reader.
The data reader will automatically convert units to the SI units used by Modelica.
For example, the dry bulb temperature <code>TDryBul</code> in TMY3 is in degree Celsius.
The data reader will automatically convert the data to Kelvin.
The wind direction <code>winDir</code> in TMY3 is degrees and will be automatically converted to radians.
</li>
<li>
When using data from a parameter or from an input connector,
the data must be in the SI units used by Modelica.
For instance, the unit must be
<code>Pa</code> for pressure,
<code>K</code> for temperature,
<code>W/m2</code> for solar radiations and
<code>rad</code> for wind direction.
</li>
</ul>
</li>
<li>
The ReaderTMY3 should only be used with TMY3 data. It contains a time shift for solar radiation data
that is explained below. This time shift needs to be removed if the user may want to
use the ReaderTMY3 for other weather data types.
</li>
</ol>
<h4>Implementation</h4>
<h5>Start and end data for annual weather data files</h5>
<p>
The TMY3 weather data, as well as the EnergyPlus weather data, start at 1:00 AM
on January 1, and provide hourly data until midnight on December 31.
Thus, the first entry for temperatures, humidity, wind speed etc. are values
at 1:00 AM and not at midnight. Furthermore, the TMY3 weather data files can have
values at midnight of December 31 that may be significantly different from the values
at 1:00 AM on January 1.
Since annual simulations require weather data that start at 0:00 on January 1,
data need to be provided for this hour. Due to the possibly large change in
weatherdata between 1:00 AM on January 1 and midnight at December 31,
the weather data files in the IDEAS library do not use the data entry from
midnight at December 31 as the value for <i>t=0</i>. Rather, the
value from 1:00 AM on January 1 is duplicated and used for 0:00 on January 1.
To maintain a data record with <i>8760</i> hours, the weather data record from
midnight at December 31 is deleted.
These changes in the weather data file are done in the Java program that converts
EnergyPlus weather data file to Modelica weather data files, and which is described
below.
</p>
<h5>Time shift for solar radiation data</h5>
<p>
To read weather data from the TMY3 weather data file, there are
two data readers in this model. One data reader obtains all data
except solar radiation, and the other data reader reads only the
solar radiation data, shifted by <i>30</i> minutes.
The reason for this time shift is as follows:
The TMY3 weather data file contains for solar radiation the
\"...radiation received
on a horizontal surface during
the 60-minute period ending at
the timestamp.\"

Thus, as the figure below shows, a more accurate interpolation is obtained if
time is shifted by <i>30</i> minutes prior to reading the weather data.
</p>
<p align=\"center\">
<img alt=\"image\" src=\"modelica://IDEAS/Resources/Images/BoundaryConditions/WeatherData/RadiationTimeShift.png\"
border=\"1\" />
</p>
<h4>References</h4>
<ul>
<li>
Wilcox S. and W. Marion. <i>Users Manual for TMY3 Data Sets</i>.
Technical Report, NREL/TP-581-43156, revised May 2008.
</li>
</ul>
</html>",       revisions="<html>
<ul>
<li>
September 20, 2018, by Michael Wetter:<br/>
Corrected documentation.<br/>
This is for
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/1022\">#1022</a>.
</li>
<li>
December 4, 2017, by Michael Wetter:<br/>
Removed function call to <code>getAbsolutePath</code>, as this causes in Dymola 2018FD01
the error
\"A call of loadResource with a non-literal string remains in the generated code; it will not work for an URI.\"
when exporting <a href=\"modelica://IDEAS.Fluid.FMI.ExportContainers.Examples.FMUs.ThermalZone\">
IDEAS.Fluid.FMI.ExportContainers.Examples.FMUs.ThermalZone</a>
as an FMU. Instead, if the weather file is specified as a Modelica, URI, syntax such as
<code>Modelica.Utilities.Files.loadResource(\"modelica://IDEAS/Resources/weatherdata/USA_IL_Chicago-OHare.Intl.AP.725300_TMY3.mos\")</code>
should be used.<br/>
This is for
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/867\">#867</a>.
</li>
<li>
February 18, 2017, by Filip Jorissen:<br/>
Infrared radiation on horizontal surface is now delayed by 30 minutes
such that the results in
<a href=\"modelica://IDEAS.BoundaryConditions.SkyTemperature.Examples.BlackBody\">TBlaSky</a>
are consistent.
This is for
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/648\">#648</a>.
</li>
<li>
December 06, 2016, by Thierry S. Nouidui:<br/>
Constrained the direct normal radiation to not be bigger than the solar constant when using
global and diffuse solar radiation data provided via the inputs connectors.
This is for
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/608\">#608</a>.
</li>
<li>
April 21, 2016, by Michael Wetter:<br/>
Introduced <code>absFilNam</code> to avoid multiple calls to
<a href=\"modelica://IDEAS.BoundaryConditions.WeatherData.BaseClasses.getAbsolutePath\">
IDEAS.BoundaryConditions.WeatherData.BaseClasses.getAbsolutePath</a>.
This is for
<a href=\"https://github.com/lbl-srg/modelica-buildings/issues/506\">Buildings, #506</a>.
</li>
<li>
January 6, 2016, by Moritz Lauster:<br/>
Changed output <code>radHorIR</code> to <code>HHorIR</code>.
This is for
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/376\">#376</a>.
</li>
<li>
January 4, 2016, by Moritz Lauster:<br/>
Added a table in documentation with output variables accessible via <code>weaBus</code>.
This is for
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/376\">#376</a>.
</li>
<li>
December 15, 2015, by Michael Wetter:<br/>
Added the block <code>cheTemBlaSky</code>. This also allows to graphically
connect the black body sky temperature to the weather bus, which is required
in Dymola 2016 for the variable <code>weaBus.TBlaSky</code> to appear
in the graphical editor.
This is for
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/377\">#377</a>.
</li>
<li>
September 24, 2015, by Marcus Fuchs:<br/>
Replace Dymola specific annotation by <code>loadSelector</code>
for MSL compliancy as reported by @tbeu at
<a href=\"https://github.com/RWTH-EBC/AixLib/pull/107\">RWTH-EBC/AixLib#107</a>
</li>
<li>
June 6, 2015, by Michael Wetter:<br/>
Removed redundant but consistent
<code>connect(TBlaSkyCom.TBlaSky, weaBus.TBlaSky)</code>
statement.
This avoids a warning if
<a href=\"modelica://IDEAS.BoundaryConditions.SolarIrradiation.BaseClasses.Examples.SkyClearness\">
IDEAS.BoundaryConditions.SolarIrradiation.BaseClasses.Examples.SkyClearness</a>
is translated in pedantic mode in Dymola 2016.
This is for
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/266\">#266</a>.
</li>
<li>
March 26, 2015, by Michael Wetter:<br/>
Added option to obtain the black body sky temperature
from a parameter or an input signal.
This is required for
<a href=\"modelica://Buildings.Rooms.Validation.MixedAirInitialization\">
Buildings.Rooms.Validation.MixedAirInitialization</a>.
</li>
<li>
October 17, 2014, by Michael Wetter:<br/>
Corrected error that led the total and opaque sky cover to be ten times
too low if its value was obtained from the parameter or the input connector.
For the standard configuration in which the sky cover is obtained from
the weather data file, the model was correct. This error only affected
the other two possible configurations.
</li>
<li>
September 12, 2014, by Michael Wetter:<br/>
Removed redundant connection <code>connect(conHorRad.HOut, cheHorRad.HIn);</code>.
</li>
<li>
May 30, 2014, by Michael Wetter:<br/>
Removed undesirable annotation <code>Evaluate=true</code>.
</li>
<li>
May 5, 2013, by Thierry S. Nouidui:<br/>
Added the option to use a constant, an input signal or the weather file as the source
for the ceiling height, the total sky cover, the opaque sky cover, the dew point temperature,
and the infrared horizontal radiation <code>HInfHor</code>.
</li>
<li>
October 8, 2013, by Michael Wetter:<br/>
Improved the algorithm that determines the absolute path of the file.
Now weather files are searched in the path specified, and if not found, the urls
<code>file://</code>, <code>modelica://</code> and <code>modelica://IDEAS</code>
are added in this order to search for the weather file.
This allows using the data reader without having to specify an absolute path,
as long as the <code>IDEAS</code> library
is on the <code>MODELICAPATH</code>.
This change was implemented in
<a href=\"modelica://IDEAS.BoundaryConditions.WeatherData.BaseClasses.getAbsolutePath\">
IDEAS.BoundaryConditions.WeatherData.BaseClasses.getAbsolutePath</a>
and improves this weather data reader.
</li>
<li>
May 2, 2013, by Michael Wetter:<br/>
Added function call to <code>getAbsolutePath</code>.
</li>
<li>
October 16, 2012, by Michael Wetter:<br/>
Added computation of the wet bulb temperature.
Computing the wet bulb temperature introduces a nonlinear
equation. As we have not observed an increase in computing time
because of computing the wet bulb temperature, it is computed
by default. By setting the parameter
<code>computeWetBulbTemperature=false</code>, the computation of the
wet bulb temperature can be removed.
Revised documentation.
</li>
<li>
August 11, 2012, by Wangda Zuo:<br/>
Renamed <code>radHor</code> to <code>radHorIR</code> and
improved the optional inputs for radiation data.
</li>
<li>
July 24, 2012, by Wangda Zuo:<br/>
Corrected the notes of SI unit requirements for input files.
</li>
<li>
July 13, 2012, by Michael Wetter:<br/>
Removed assignment of <code>HGloHor_in</code> in its declaration,
because this gives an overdetermined system if the input connector
is used.
Removed non-required assignments of attribute <code>displayUnit</code>.
</li>
<li>
February 25, 2012, by Michael Wetter:<br/>
Added subbus for solar position, which is needed by irradition and
shading model.
</li>
<li>
November 29, 2011, by Michael Wetter:<br/>
Fixed wrong display unit for <code>pAtm_in_internal</code> and
made propagation of parameter final.
</li>
<li>
October 27, 2011, by Wangda Zuo:<br/>
<ol>
<li>
Added optional connectors for dry bulb temperature, relative humidity, wind speed, wind direction, global horizontal radiation, diffuse horizontal radiation.<br/>
</li>
<li>
Separate the unit conversion for TMY3 data and data validity check.
</li>
</ol>
</li>
<li>
October 3, 2011, by Michael Wetter:<br/>
Propagated value for sky temperature calculation to make it accessible as a parameter.
</li>
<li>
July 20, 2011, by Michael Wetter:<br/>
Added the option to use a constant, an input signal or the weather file as the source
for the atmospheric pressure.
</li><li>
March 15, 2011, by Wangda Zuo:<br/>
Delete the wet bulb temperature since it may cause numerical problem.
</li>
<li>
March 7, 2011, by Wangda Zuo:<br/>
Added wet bulb temperature. Changed reader to read only needed columns.
Added explanation for 30 minutes shift for radiation data.
</li>
<li>
March 5, 2011, by Michael Wetter:<br/>
Changed implementation to obtain longitude and time zone directly
from weather file.
</li>
<li>
June 25, 2010, by Wangda Zuo:<br/>
First implementation.
</li>
</ul>
</html>"),Diagram(graphics,
                  coordinateSystem(preserveAspectRatio=false,
           extent={{-200,-300},{300,300}})));
      end ReaderTMY3;
    annotation (preferredView="info",
    Documentation(info="<html>
This package contains models to read weather data. It also contains
the <code>expandable connector</code>
<a href=\"modelica://IDEAS.BoundaryConditions.WeatherData.Bus\">
IDEAS.BoundaryConditions.WeatherData.Bus</a>
that is used in the library to provide weather data to the different models.
</html>"));
    end WeatherData;
  annotation (preferredView="info",
  Documentation(info="<html>
This package contains models to compute boundary conditions such as weather data.
For models that set boundary conditions for fluid flow systems,
see
<a href=\"modelica://IDEAS.Fluid.Sources\">
IDEAS.Fluid.Sources</a>.
</html>"),
    Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,100}}),
        graphics={
          Ellipse(
          extent={{-76,80},{6,-2}},
          lineColor={255,255,255},
          lineThickness=1,
          fillPattern=FillPattern.Sphere,
          fillColor={255,255,255}),
        Line(
          points={{32,-24},{76,-82}},
          color={95, 95, 95}),
        Line(
          points={{4,-24},{48,-82}},
          color={95, 95, 95}),
        Line(
          points={{-26,-24},{18,-82}},
          color={95, 95, 95}),
        Line(
          points={{-56,-24},{-12,-82}},
          color={95, 95, 95}),
        Polygon(
          points={{64,6},{50,-2},{40,-18},{70,-24},{78,-52},{26,-52},{-6,-54},{
              -72,-52},{-72,-22},{-52,-10},{-42,10},{-78,34},{-44,52},{40,56},{76,
              40},{64,6}},
          lineColor={150,150,150},
          lineThickness=0.1,
          fillPattern=FillPattern.Sphere,
          smooth=Smooth.Bezier,
          fillColor={150,150,150})}));
  end BoundaryConditions;

  package Buildings "Transient building models and model components"
  extends Modelica.Icons.Package;

    package Components
    "Building components for high-order building models or component analysis"
    extends Modelica.Icons.Package;

      package BaseClasses
      extends Modelica.Icons.BasesPackage;

        package ConductiveHeatTransfer

          model MonoLayer "single material layer"

            parameter Modelica.SIunits.Area A "Layer surface area";
            parameter IDEAS.Buildings.Data.Interfaces.Material mat
              "Layer material properties";
            parameter Modelica.SIunits.Angle inc
              "Inclinination angle of the layer at port_a";
            parameter Modelica.SIunits.Emissivity epsLw_a
              "Longwave emissivity of material connected at port_a";
            parameter Modelica.SIunits.Emissivity epsLw_b
              "Longwave emissivity on material connected at port_b";

            parameter Boolean linIntCon=false
              "Linearise interior convection inside air layers / cavities in walls";
            parameter Modelica.Fluid.Types.Dynamics energyDynamics=if mat.glass then Modelica.Fluid.Types.Dynamics.SteadyState else Modelica.Fluid.Types.Dynamics.FixedInitial
              "Static (steady state) or transient (dynamic) thermal conduction model"
              annotation(Evaluate=true, Dialog(tab = "Dynamics", group="Equations"));
            parameter Modelica.SIunits.Temperature T_start=293.15
              "Start temperature for each of the states";
            final parameter Modelica.SIunits.ThermalInsulance R = mat.R
              "Total specific thermal resistance";
            final parameter Boolean isDynamic = dynamicLayer and realLayer and not airLayer;

            Modelica.SIunits.Energy E = E_internal;

            Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a port_a
              "Port for connections between layers"
              annotation (Placement(transformation(extent={{-110,-10},{-90,10}})));
            Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_b port_b
              "Port for connections between layers"
              annotation (Placement(transformation(extent={{90,-10},{110,10}})));
            Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a port_gain
              "Port for heat gains in layers"
              annotation (Placement(transformation(extent={{-10,90},{10,110}})));
            IDEAS.Buildings.Components.BaseClasses.ConductiveHeatTransfer.MonoLayerDynamic
              monLayDyn(
              A=A,
              mat=mat,
              T_start=T_start,
              energyDynamics=energyDynamics) if isDynamic
              "Dynamic monolayer for solid"
              annotation (Placement(transformation(extent={{-10,-42},{10,-22}})));

            IDEAS.Buildings.Components.BaseClasses.ConvectiveHeatTransfer.MonoLayerAir
              monLayAir(
              A=A,
              inc=inc,
              d=mat.d,
              k=mat.k,
              epsLw_a=epsLw_a,
              epsLw_b=epsLw_b,
              linearise=linIntCon,
              dT_nominal=dT_nom_air) if
                                      realLayer and airLayer
              annotation (Placement(transformation(extent={{-20,30},{0,50}})));
            IDEAS.Buildings.Components.BaseClasses.ConductiveHeatTransfer.MonoLayerStatic
              monLaySta(R=R/A) if
                 realLayer and not dynamicLayer and not airLayer
              annotation (Placement(transformation(extent={{0,70},{20,90}})));

        protected
            Modelica.Blocks.Interfaces.RealInput E_internal;
            final parameter Boolean dynamicLayer= not energyDynamics == Modelica.Fluid.Types.Dynamics.SteadyState
              "True when modelling thermal dynamics"
              annotation(Evaluate=true, Dialog(tab = "Dynamics", group="Equations"));
            final parameter Boolean realLayer = mat.d > Modelica.Constants.small
              "True when the layer has a non-zero thickness";

            final parameter Boolean airLayer = mat.gas
              "True when a convection + radiation equation should be used to model the layer instead of conduction";

        public
            parameter SI.TemperatureDifference dT_nom_air=1
              "Nominal temperature difference for air layers, used for linearising Rayleigh number";
          equation
            connect(E_internal, monLayDyn.E);
            if not realLayer or airLayer or not dynamicLayer then
              E_internal=0;
            end if;

            // Connections for fictive layers
            if not realLayer then
              connect(port_a, port_b) annotation (Line(
                points={{-100,0},{100,0}},
                color={191,0,0},
                smooth=Smooth.None));
            end if;

            // Connections for dynamic layers
            connect(port_a, monLayDyn.port_a) annotation (Line(
                points={{-100,0},{-100,-32},{-10,-32}},
                color={191,0,0},
                smooth=Smooth.None));
            connect(monLayDyn.port_b, port_b) annotation (Line(
                points={{10,-32},{100,-32},{100,0}},
                color={191,0,0},
                smooth=Smooth.None));

            // Connections for air layers
            connect(monLayAir.port_a, port_a) annotation (Line(points={{-20,40},{-100,40},
                    {-100,0}},         color={191,0,0}));
            connect(monLayAir.port_b, port_b) annotation (Line(points={{0,40},{100,40},{100,
                    0}},            color={191,0,0}));

            // Connections for static layers
            connect(port_a, monLaySta.port_a) annotation (Line(points={{-100,0},{-100,0},{
                    -100,78},{-100,80},{0,80}},   color={191,0,0}));
            connect(monLaySta.port_b, port_b) annotation (Line(points={{20,80},{20,80},{100,
                    80},{100,0}}, color={191,0,0}));

            // For static monolayers or air monolayer, connect port_gain in the middle of the layer.
            connect(monLayAir.port_emb, port_gain)
              annotation (Line(points={{-10,50},{-10,50},{-10,100},{0,100}},
                                               color={191,0,0}));
            connect(port_gain, monLaySta.port_gain)
              annotation (Line(points={{0,100},{8,100},{10,100},{10,90}},
                                                        color={191,0,0}));
            // For dynamic monolayers or fictive monolayers, connect port_gain at port_b of the layer.
            if not realLayer or realLayer and dynamicLayer and not airLayer then
              connect(port_a, port_gain) annotation (Line(points={{-100,0},{-100,0},{-100,
                      100},{0,100}},
                              color={191,0,0}));
            end if;

            annotation (
              Diagram(graphics,
                      coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,
                      100}})),
              Icon(graphics={Rectangle(
                    extent={{-90,80},{90,-80}},
                    fillColor={192,192,192},
                    fillPattern=FillPattern.Backward,
                    pattern=LinePattern.None),Text(
                    extent={{-150,113},{150,73}},
                    textString="%name",
                    lineColor={0,0,255}),Ellipse(
                    extent={{-40,-42},{40,38}},
                    lineColor={127,0,0},
                    fillColor={255,255,255},
                    fillPattern=FillPattern.Solid),Text(
                    extent={{-39,40},{39,-40}},
                    lineColor={127,0,0},
                    fontName="Calibri",
                    origin={0,-1},
                    rotation=90,
                    textString="S")}),
              Documentation(info="<html>
</html>",           revisions="<html>
<ul>
<li>
January 25, 2019, by Filip Jorissen:<br/>
Revised initial equation implementation.
See issue <a href=https://github.com/open-ideas/IDEAS/issues/971>#971</a>.
</li>
<li>
March 8, 2016, by Filip Jorissen:<br/>
Fixed bug in connection of internal gains. 
Now connecting to port_a instead of port_b.
</li>
<li>
February 10, 2016, by Filip Jorissen and Damien Picard:<br/>
Revised implementation: now only one MonoLayer component exists.
</li>
</ul>
</html>"));
          end MonoLayer;

          model MonoLayerDynamic "Dynamic layer for uniform solid."

            parameter Modelica.SIunits.Area A "Layer area";
            parameter IDEAS.Buildings.Data.Interfaces.Material mat "Layer material";
            parameter Modelica.SIunits.Temperature T_start=293.15
              "Start temperature for each of the states";
            parameter Integer nStaMin(min=1) = 2 "Minimum number of states";

            parameter Modelica.Fluid.Types.Dynamics energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial
              "Static (steady state) or transient (dynamic) thermal conduction model"
              annotation (Evaluate=true, Dialog(tab="Dynamics", group="Equations"));
            final parameter Boolean present=mat.d > Modelica.Constants.small;
            final parameter Integer nSta=max(nStaMin, mat.nSta) "Number of states";
            final parameter Real R=mat.R "Total specific thermal resistance";
            final parameter Modelica.SIunits.HeatCapacity Ctot=A*mat.rho*mat.c*mat.d
              "Total heat capacity";
            // This option is for solving problems when connecting a
            // fixed temperature boundary to a state when linearising a model.
            parameter Boolean addRes_b=false
              "Set to true to add a resistor at port b.";
            Modelica.Blocks.Interfaces.RealOutput E(unit="J") = sum(T .* C);

        protected
            final parameter Integer nRes=if addRes_b then nSta
                 else max(nSta - 1, 1) "Number of thermal resistances";
            final parameter Modelica.SIunits.ThermalConductance[nRes] G=fill(nRes*A/R,
                nRes);
            final parameter Modelica.SIunits.HeatCapacity[nSta] C=Ctot*(if nSta <= 2 or
                addRes_b then ones(nSta)/nSta else cat(
                1,
                {0.5},
                ones(nSta - 2),
                {0.5})/(nSta - 1));
            final parameter Real[nSta] Cinv(unit="K/J") = ones(nSta) ./ C
              "Dummy parameter for efficiently handling check for division by zero";
            Modelica.SIunits.Temperature[nSta] T(each start=T_start) "Temperature at the states";
            Modelica.SIunits.HeatFlowRate[nRes] Q_flow
              "Heat flow rate from state i to i-1";

        public
            Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a port_a
              annotation (Placement(transformation(extent={{-110,-10},{-90,10}})));
            Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_b port_b
              annotation (Placement(transformation(extent={{90,-10},{110,10}})));

          initial equation
            // We define initial conditions only for the inner states to avoid
            // redundant initial equations.
            // Initial equations for the outer states are defined at the MultiLayer level.
            if energyDynamics == Modelica.Fluid.Types.Dynamics.FixedInitial then
              if addRes_b then
                T[nSta]=T_start;
              end if;
              for i in 2:nSta-1 loop
                T[i] = T_start;
              end for;
            elseif energyDynamics == Modelica.Fluid.Types.Dynamics.SteadyStateInitial then
              if addRes_b then
                der(T[nSta])=0;
              end if;
              for i in 2:nSta-1 loop
                der(T[i]) = 0;
              end for;
            end if;
            assert(nSta >= 1, "Number of states needs to be higher than zero.");
            assert(abs(sum(C) - A*mat.rho*mat.c*mat.d) < 1e-6, "Verification error in MonLayerDynamic");
            assert(abs(sum(ones(size(G, 1)) ./ G) - R/A) < 1e-6, "Verification error in MonLayerDynamic");
            assert(not energyDynamics == Modelica.Fluid.Types.Dynamics.SteadyState, "MonoLayerDynamic is configured to steady state, which is not the scope of this model!");
          equation
            port_a.T = T[1];

            if nSta > 1 then
              der(T[1]) = (port_a.Q_flow - Q_flow[1])*Cinv[1];
              // Q_flow[i] is heat flowing from (i-1) to (i)
              for i in 1:nSta - 1 loop
                (T[i] - T[i + 1])*G[i] = Q_flow[i];
              end for;
              for i in 2:nRes loop
                der(T[i]) = (Q_flow[i - 1] - Q_flow[i])*Cinv[i];
              end for;

              if not addRes_b then
                der(T[nSta]) = (Q_flow[nSta - 1] + port_b.Q_flow)*Cinv[nSta];
                port_b.T = T[nSta];
              else
                (T[end] - port_b.T)*G[end] = Q_flow[end];
                port_b.Q_flow = -Q_flow[end];
              end if;
            else
              der(port_a.T) = (port_a.Q_flow + port_b.Q_flow)*Cinv[1];
              Q_flow[1] = -port_b.Q_flow;
              Q_flow[1] = (port_a.T - port_b.T)*G[1];
            end if;

            annotation (
              Diagram(graphics),
              Icon(graphics={
                  Rectangle(
                    extent={{-90,80},{90,-80}},
                    fillColor={192,192,192},
                    fillPattern=FillPattern.Backward,
                    pattern=LinePattern.None),
                  Text(
                    extent={{-150,113},{150,73}},
                    textString="%name",
                    lineColor={0,0,255}),
                  Ellipse(
                    extent={{-40,-42},{40,38}},
                    lineColor={127,0,0},
                    fillColor={255,255,255},
                    fillPattern=FillPattern.Solid),
                  Text(
                    extent={{-39,40},{39,-40}},
                    lineColor={127,0,0},
                    fontName="Calibri",
                    origin={0,-1},
                    rotation=90,
                    textString="S")}),
              Documentation(info="<html>
<p>For the purpose of dynamic building simulation, the partial differential equation of the continuous 
time and space model of heat transport through a solid is most often simplified into ordinary differential 
equations with a finite number of parameters representing only one-dimensional heat transport through a construction layer. 
Within this context, the wall is modeled with lumped elements, i.e. a model where temperatures and heat 
fluxes are determined from a system composed of a sequence of discrete resistances and capacitances R_{n+1}, C_{n}. 
The number of capacitive elements $n$ used in modeling the transient thermal response of the wall denotes the order of the lumped capacitance model.
</p>
<p align=\"center\"><img alt=\"equation\" src=\"modelica://IDEAS/Images/equations/equation-pqp0E04K.png\"/></p>
<p>where 
<img alt=\"equation\" src=\"modelica://IDEAS/Images/equations/equation-I7KXJhSH.png\"/> is the added energy to the lumped capacity, 
<img alt=\"equation\" src=\"modelica://IDEAS/Images/equations/equation-B0HPmGTu.png\"/> is the temperature of the lumped capacity, 
<img alt=\"equation\" src=\"modelica://IDEAS/Images/equations/equation-t7aqbnLB.png\"/> is the thermal capacity of the lumped capacity equal to
<img alt=\"equation\" src=\"modelica://IDEAS/Images/equations/equation-JieDs0oi.png\"/> for which rho denotes the density and 
<img alt=\"equation\" src=\"modelica://IDEAS/Images/equations/equation-ml5CM4zK.png\"/> is the specific heat capacity of the material and 
<img alt=\"equation\" src=\"modelica://IDEAS/Images/equations/equation-hOGNA6h5.png\"/> the equivalent thickness of the lumped element, where 
<img alt=\"equation\" src=\"modelica://IDEAS/Images/equations/equation-1pDREAb7.png\"/> the heat flux through the lumped resistance and 
<img alt=\"equation\" src=\"modelica://IDEAS/Images/equations/equation-XYf3O3hw.png\"/> is the total thermal resistance of the lumped resistance and where 
<img alt=\"equation\" src=\"modelica://IDEAS/Images/equations/equation-dgS5sGAN.png\"/> are internal thermal source.
</p>
</html>",           revisions="<html>
<ul>
<li>
January 25, 2019, by Filip Jorissen:<br/>
Revised initial equation implementation.
See issue <a href=https://github.com/open-ideas/IDEAS/issues/971>#971</a>.
</li>
<li>
January 25, 2018, by Filip Jorissen:<br/>
Propagated <code>T_start</code> in the declaration of <code>T</code>.
See issue <a href=https://github.com/open-ideas/IDEAS/issues/692>#692</a>.
</li>
<li>
December 8, 2016, by Filip Jorissen and Damien Picard:<br/>
Revised implementation of placeCapacityAtSurf_b, which has been renamed to addRes_b.
This is for solving problems when linearising a model.
See issue 591.
</li>
<li>
February 10, 2016, by Filip Jorissen and Damien Picard:<br/>
Revised implementation.
</li>
</ul>
</html>"));
          end MonoLayerDynamic;

          model MonoLayerStatic "Static layer for uniform solid."
            parameter Modelica.SIunits.ThermalResistance R
              "Total specific thermal resistance";
            Modelica.Thermal.HeatTransfer.Components.ThermalConductor theCon_a(G=G2)
              "Static monolayer for solid"
              annotation (Placement(transformation(extent={{-60,-10},{-40,10}})));
             Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a port_gain
              "port for gains by embedded active layers"
              annotation (Placement(transformation(extent={{-10,90},{10,110}})));
            Modelica.Thermal.HeatTransfer.Components.ThermalConductor theCon_b(G=G2)
              "Static monolayer for solid"
              annotation (Placement(transformation(extent={{40,-10},{60,10}})));
            Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a port_a
              annotation (Placement(transformation(extent={{-110,-10},{-90,10}})));
            Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_b port_b
              annotation (Placement(transformation(extent={{90,-10},{110,10}})));
        protected
            final parameter Modelica.SIunits.ThermalConductance G2 = 2/R;
          equation
            connect(theCon_a.port_b, theCon_b.port_a)
              annotation (Line(points={{-40,0},{40,0}}, color={191,0,0}));
            connect(port_gain, theCon_b.port_a) annotation (Line(points={{0,100},{0,100},{
                    0,16},{0,0},{40,0}}, color={191,0,0}));
            connect(theCon_a.port_a, port_a)
              annotation (Line(points={{-60,0},{-100,0}}, color={191,0,0}));
            connect(theCon_b.port_b, port_b)
              annotation (Line(points={{60,0},{100,0}}, color={191,0,0}));
            annotation (Diagram(graphics,
                                coordinateSystem(preserveAspectRatio=false, extent={{-100,
                      -100},{100,100}})), Icon(graphics={
                  Rectangle(
                    extent={{-86,80},{24,-80}},
                    fillColor={192,192,192},
                    fillPattern=FillPattern.Backward,
                    pattern=LinePattern.None),
                  Text(
                    extent={{-150,-69},{150,-109}},
                    textString="%name",
                    lineColor={0,0,255}),
                  Rectangle(
                    extent={{24,80},{44,-80}},
                    fillColor={192,192,192},
                    fillPattern=FillPattern.Forward,
                    pattern=LinePattern.None,
                    lineColor={0,0,0}),
                  Rectangle(
                    extent={{44,80},{84,-80}},
                    fillColor={192,192,192},
                    fillPattern=FillPattern.Backward,
                    pattern=LinePattern.None),
                  Line(
                    points={{24,80},{24,-80}},
                    pattern=LinePattern.None,
                    smooth=Smooth.None),
                  Line(
                    points={{44,80},{44,-80}},
                    pattern=LinePattern.None,
                    smooth=Smooth.None),
                  Ellipse(
                    extent={{-36,-42},{44,38}},
                    lineColor={127,0,0},
                    fillColor={255,255,255},
                    fillPattern=FillPattern.Solid),
                  Text(
                    extent={{-39,40},{39,-40}},
                    lineColor={127,0,0},
                    fontName="Calibri",
                    origin={4,-1},
                    rotation=90,
                    textString="S")}),
              Documentation(revisions="<html>
<ul>
<li>
February 10, 2016, by Filip Jorissen and Damien Picard:<br/>
First implementation.
</li>
</ul>
</html>"));
          end MonoLayerStatic;

          model MultiLayer "multiple material layers in series"

            parameter Modelica.SIunits.Area A "total multilayer area";
            parameter Modelica.SIunits.Angle inc
              "Inclinination angle of the multilayer at port_a";
            parameter Integer nLay(min=1) "number of layers";
            parameter IDEAS.Buildings.Data.Interfaces.Material[nLay] mats
              "array of layer materials";
            parameter Integer nGain = 0 "Number of gains";
            parameter Boolean linIntCon=false
              "Linearise interior convection inside air layers / cavities in walls";
            final parameter Modelica.SIunits.ThermalInsulance R=sum(monLay.R)
              "total specific thermal resistance";
            final parameter Modelica.SIunits.HeatCapacity C = sum(mats.d.*mats.rho.*mats.c*A)
              "Total heat capacity of the layers"
              annotation(Evaluate=true);

            parameter Modelica.SIunits.Temperature T_start[nLay]=ones(nLay)*293.15
              "Start temperature from port_b to port_a"
              annotation(Evaluate=true, Dialog(group="Dynamics"));
            parameter Modelica.Fluid.Types.Dynamics energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial
              "Static (steady state) or transient (dynamic) thermal conduction model"
              annotation(Evaluate=true, Dialog(group="Dynamics"));
            parameter Boolean disableInitPortA= false
              "Remove initial equation at port a"
              annotation(Evaluate=true, Dialog(group="Dynamics"));
            parameter Boolean disableInitPortB= false
              "Remove initial equation at port b"
              annotation(Evaluate=true, Dialog(group="Dynamics"));
            parameter SI.TemperatureDifference dT_nom_air=1
              "Nominal temperature difference for air layers, used for linearising Rayleigh number"
              annotation(Dialog(enable=linIntCon));

            Modelica.SIunits.Energy E = sum(monLay.E);

            IDEAS.Buildings.Components.BaseClasses.ConductiveHeatTransfer.MonoLayer[nLay]
              monLay(
              each final A=A,
              each final inc=inc,
              final T_start=T_start,
              final mat=mats,
              each linIntCon=linIntCon,
              epsLw_a=cat(
                  1,
                  mats[2:nLay].epsLw_b,
                  {0.85}),
              epsLw_b=cat(
                  1,
                  {0.85},
                  mats[1:nLay - 1].epsLw_a),
              each energyDynamics=energyDynamics,
              each dT_nom_air=dT_nom_air) "Individual layers"
              annotation (Placement(transformation(extent={{-10,10},{10,-10}})));

            Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a port_gain[nLay]
              "port for gains by embedded active layers"
              annotation (Placement(transformation(extent={{-10,-110},{10,-90}})));
            Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a port_a(T(start=289.15))
              annotation (Placement(transformation(extent={{-110,-10},{-90,10}})));
            Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_b port_b(T(start=289.15))
              annotation (Placement(transformation(extent={{90,-10},{110,10}})));
            Modelica.Blocks.Interfaces.RealOutput iEpsLw_b
              "output of the interior emissivity for radiative heat losses"
              annotation (Placement(transformation(extent={{90,70},{110,90}})));
            Modelica.Blocks.Interfaces.RealOutput iEpsSw_b
              "output of the interior emissivity for radiative heat losses"
              annotation (Placement(transformation(extent={{90,30},{110,50}})));
            Modelica.Blocks.Interfaces.RealOutput iEpsLw_a
              "output of the interior emissivity for radiative heat losses"
              annotation (Placement(transformation(extent={{-90,70},{-110,90}})));
            Modelica.Blocks.Interfaces.RealOutput iEpsSw_a
              "output of the interior emissivity for radiative heat losses"
              annotation (Placement(transformation(extent={{-90,30},{-110,50}})));
            Modelica.Blocks.Interfaces.RealOutput area=A
              "output of the interior emissivity for radiative heat losses" annotation (
                Placement(transformation(
                  extent={{10,-10},{-10,10}},
                  rotation=-90,
                  origin={0,100})));
          initial equation
            // This code sets initial equations for the outer states of each monolayer.
            // These initial equations are not added at the monoLayer level
            // since then two adjacent monolayers may set an initial equation for the
            // same port, which causes warnings when the initial equations are consistent
            // and errors otherwise.
            // Moreover, multiple multiLayers may be connected to each other, such as in
            // the SlabOnGround model. For this case the parameter disableInitPortB is added.
            for i in 1:nLay loop
              if monLay[i].isDynamic then
                if i>1 or not disableInitPortB then
                  monLay[i].port_b.T=T_start[i];
                end if;
              end if;
              if monLay[i].isDynamic and (if i==nLay then not disableInitPortA else not monLay[i+1].isDynamic) then
                monLay[i].port_a.T=T_start[i];
              end if;
            end for;

          equation
            // Last layer of monLay is connected to port_a
            connect(port_a, monLay[nLay].port_a)
              annotation (Line(points={{-100,0},{-100,0},{-10,0}}, color={191,0,0}));
            for j in 1:nLay - 1 loop
              connect(monLay[nLay - j + 1].port_b, monLay[nLay - j].port_a);
            end for;
            connect(port_b, monLay[1].port_b)
              annotation (Line(points={{100,0},{10,0}}, color={191,0,0}));

            connect(monLay.port_gain, port_gain) annotation (Line(points={{0,-10},{0,-10},
                    {0,-60},{0,-100}}, color={191,0,0}));

            iEpsLw_a = mats[nLay].epsLw_a;
            iEpsSw_a = mats[nLay].epsSw_a;
            iEpsLw_b = mats[1].epsLw_b;
            iEpsSw_b = mats[1].epsSw_b;

            annotation (
              Diagram(graphics,
                      coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,
                      100}})),
              Icon(graphics={
                  Rectangle(
                    extent={{-90,80},{20,-80}},
                    fillColor={192,192,192},
                    fillPattern=FillPattern.Backward,
                    pattern=LinePattern.None),
                  Text(
                    extent={{-150,113},{150,73}},
                    textString="%name",
                    lineColor={0,0,255}),
                  Rectangle(
                    extent={{20,80},{40,-80}},
                    fillColor={192,192,192},
                    fillPattern=FillPattern.Forward,
                    pattern=LinePattern.None,
                    lineColor={0,0,0}),
                  Rectangle(
                    extent={{40,80},{80,-80}},
                    fillColor={192,192,192},
                    fillPattern=FillPattern.Backward,
                    pattern=LinePattern.None),
                  Line(
                    points={{20,80},{20,-80}},
                    pattern=LinePattern.None,
                    smooth=Smooth.None),
                  Line(
                    points={{40,80},{40,-80}},
                    pattern=LinePattern.None,
                    smooth=Smooth.None),
                  Ellipse(
                    extent={{-40,-42},{40,38}},
                    lineColor={127,0,0},
                    fillColor={255,255,255},
                    fillPattern=FillPattern.Solid),
                  Text(
                    extent={{-39,40},{39,-40}},
                    lineColor={127,0,0},
                    fontName="Calibri",
                    origin={0,-1},
                    rotation=90,
                    textString="S")}),
              Documentation(info="<html>
</html>",           revisions="<html>
<ul>
<li>
January 25, 2019, by Filip Jorissen:<br/>
Revised initial equation implementation.
See issue <a href=https://github.com/open-ideas/IDEAS/issues/971>#971</a>.
</li>
<li>
March 8, 2016, by Filip Jorissen:<br/>
Fixed bug in output of iEpsLw and iEpsSw for issue 464.
</li>
<li>
February 10, 2016, by Filip Jorissen and Damien Picard:<br/>
Revised implementation: now only one MultiLayer component exists.
</li>
</ul>
</html>"));
          end MultiLayer;
        end ConductiveHeatTransfer;

        package ConservationOfEnergy

          connector EnergyPort "Port for adding up energy"
            flow Modelica.SIunits.Energy E "Energy port";
            Modelica.SIunits.Energy Etot "Energy port";
            annotation (Documentation(info="<html>
<p>
This connector is used to add up all internal energy terms of the model in the SimInfoManager.
</p>
</html>",           revisions="<html>
<ul>
<li>
November 15, 2016, by Filip Jorissen:<br/>
Revised documentation for IDEAS 1.0.
</li>
<li>
June 14, 2015, Filip Jorissen:<br/>
First implementation.
</li>
</ul>
</html>"));
          end EnergyPort;

          model PrescribedEnergy "Prescribed energy component"
            Modelica.Blocks.Interfaces.RealInput E(unit="J") annotation (Placement(
                  transformation(
                  origin={-100,0},
                  extent={{20,-20},{-20,20}},
                  rotation=180)));
            IDEAS.Buildings.Components.BaseClasses.ConservationOfEnergy.EnergyPort port
              annotation (Placement(transformation(extent={{90,-10},{110,10}}, rotation=0)));
          equation
            port.E = -E;
            annotation (
              Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{
                      100,100}}), graphics={
                  Line(
                    points={{-60,-20},{40,-20}},
                    color={191,0,0},
                    thickness=0.5),
                  Line(
                    points={{-60,20},{40,20}},
                    color={191,0,0},
                    thickness=0.5),
                  Line(
                    points={{-80,0},{-60,-20}},
                    color={191,0,0},
                    thickness=0.5),
                  Line(
                    points={{-80,0},{-60,20}},
                    color={191,0,0},
                    thickness=0.5),
                  Polygon(
                    points={{40,0},{40,40},{70,20},{40,0}},
                    lineColor={191,0,0},
                    fillColor={191,0,0},
                    fillPattern=FillPattern.Solid),
                  Polygon(
                    points={{40,-40},{40,0},{70,-20},{40,-40}},
                    lineColor={191,0,0},
                    fillColor={191,0,0},
                    fillPattern=FillPattern.Solid),
                  Rectangle(
                    extent={{70,40},{90,-40}},
                    lineColor={191,0,0},
                    fillColor={191,0,0},
                    fillPattern=FillPattern.Solid),
                  Text(
                    extent={{-150,100},{150,60}},
                    textString="%name",
                    lineColor={0,0,255})}),
              Documentation(info="<html>
<p>
This model allows a specified amount of heat flow rate to be \"injected\"
into a thermal system at a given port.  The amount of heat
is given by the input signal Q_flow into the model. The heat flows into the
component to which the component PrescribedHeatFlow is connected,
if the input signal is positive.
</p>
<p>
If parameter alpha is &lt;&gt; 0, the heat flow is multiplied by (1 + alpha*(port.T - T_ref))
in order to simulate temperature dependent losses (which are given with respect to reference temperature T_ref).
</p>
</html>",           revisions="<html>
<ul>
<li>
June 14, 2015, Filip Jorissen:<br/>
First implementation.
</li>
</ul>
</html>"),           Diagram(coordinateSystem(preserveAspectRatio=false,extent={{-100,-100},
                      {100,100}}), graphics={
                  Line(
                    points={{-60,-20},{68,-20}},
                    color={191,0,0},
                    thickness=0.5),
                  Line(
                    points={{-60,20},{68,20}},
                    color={191,0,0},
                    thickness=0.5),
                  Line(
                    points={{-80,0},{-60,-20}},
                    color={191,0,0},
                    thickness=0.5),
                  Line(
                    points={{-80,0},{-60,20}},
                    color={191,0,0},
                    thickness=0.5),
                  Polygon(
                    points={{60,0},{60,40},{90,20},{60,0}},
                    lineColor={191,0,0},
                    fillColor={191,0,0},
                    fillPattern=FillPattern.Solid),
                  Polygon(
                    points={{60,-40},{60,0},{90,-20},{60,-40}},
                    lineColor={191,0,0},
                    fillColor={191,0,0},
                    fillPattern=FillPattern.Solid)}));
          end PrescribedEnergy;
        end ConservationOfEnergy;

        package ConvectiveHeatTransfer

          model CavityAirflow "Model for air flow through a cavity"
            parameter Boolean linearise = false
              "=true, to linearise the relation between heat flow rate and temperature difference";
            parameter Real CD=0.65 "Discharge coefficient";
            parameter Modelica.SIunits.Length h = 2
              "Height of (rectangular) cavity in wall";
            parameter Modelica.SIunits.Length w = 1
              "Width of (rectangular) cavity in wall";
            parameter Modelica.SIunits.Acceleration g = Modelica.Constants.g_n
              "Gravity, for computation of buoyancy";
            parameter Modelica.SIunits.Pressure p = 101300
              "Absolute pressure for computation of buoyancy";
            parameter Modelica.SIunits.Density rho = p/r/T
              "Nominal density for computation of buoyancy mass flow rate";
            parameter Modelica.SIunits.SpecificHeatCapacity c_p = 1013
             "Nominal heat capacity for computation of buoyancy heat flow rate";
            parameter Modelica.SIunits.Temperature T = 293
             "Nominal temperature for linearising heat flow rate";
            parameter Modelica.SIunits.TemperatureDifference dT = 1
             "Nominal temperature difference when linearising heat flow rate"
             annotation(Dialog(enable=linearise));
            Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a port_a
              "Port for connections between layers"
              annotation (Placement(transformation(extent={{-110,-10},{-90,10}})));
            Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_b port_b
              "Port for connections between layers"
              annotation (Placement(transformation(extent={{90,-10},{110,10}})));
        protected
            constant Real r = 287 "Gas constant";
            // Assuming the same entering and leaving flow rate
            // between .bottom and top half of the cavity
            // Assuming uniform flow through both parts.
            // dp= rho * g * h/4 * (1-T1/T2) - buoyancy: horizontal pressure differences
            // factor 4: distance between door center and center of top/bottom door half
            // v = sqrt(2 * dp/rho) - Bernoulli
            // dotm = v*h/2*w*rho*cp  - Mass flow rate
            // G = dotm * c_p
            final parameter Real coeff1 = CD*c_p*rho*w*h/2*sqrt(0.5*g*h) "Bernoulli-based thermal conductance";
            final parameter Real coeff2 = sqrt(abs(1-T/(T+dT)));
            Modelica.SIunits.ThermalConductance G=
              coeff1*(if linearise
                     then coeff2
           else
              sqrt(abs(1-port_a.T/port_b.T)));
              // We don't need a regularisation for the square root since this
              // equation should not end up in an algebraic loop
              // when used correctly in IDEAS.
              // However, laminar flow could be approximated better.
          equation
            port_a.Q_flow+port_b.Q_flow=0;
            port_a.Q_flow=(port_a.T-port_b.T)*G;
            annotation (Icon(coordinateSystem(preserveAspectRatio=false), graphics={
                  Rectangle(
                    extent={{-60,80},{60,-84}},
                    lineColor={0,0,255},
                    pattern=LinePattern.None,
                    fillColor={85,75,55},
                    fillPattern=FillPattern.Solid),
                  Rectangle(
                    extent={{-54,72},{56,-84}},
                    lineColor={0,0,0},
                    fillColor={215,215,215},
                    fillPattern=FillPattern.Solid),
                  Polygon(
                    points={{56,72},{-36,66},{-36,-90},{56,-84},{56,72}},
                    lineColor={0,0,0},
                    fillColor={95,95,95},
                    fillPattern=FillPattern.Solid),
                  Polygon(
                    points={{-30,-10},{-16,-8},{-16,-14},{-30,-16},{-30,-10}},
                    lineColor={0,0,255},
                    pattern=LinePattern.None,
                    fillColor={0,0,0},
                    fillPattern=FillPattern.Solid)}),                      Diagram(graphics,
                  coordinateSystem(preserveAspectRatio=false)),
              Documentation(revisions="<html>
<ul>
<li>
June 5, 2018 by Filip Jorissen:<br/>
First implementation
</li>
</ul>
</html>",           info="<html>
<h4>Assumptions and limitations</h4>
<p>
The cavity model assumes that the temperature difference between both zones is constant
along the zone heights and that this causes a pressure difference between the zones
due to buoyancy. 
We assume that the pressure at the height of the center of the opening is 
equal in both zones.
Based on this pressure difference, the mass flow rate is computed using Bernoulli,
from which a heat flow rate is computed.
This model deals with stratification in a very simplified way. 
Very large openings can lead to small time constants, which can cause problems
for the time integrator.
Only thermal effects are modelled: there is no mass transport of air or moisture.
The influence of the cavity on the radiative heat exchange is not modelled.
</p>
</html>"));
          end CavityAirflow;

          model ExteriorConvection "exterior surface convection"
            parameter Modelica.SIunits.Area A "surface area";
            parameter Boolean linearise = false "Use constant convection coefficient"
              annotation(Evaluate=true);
            parameter Modelica.SIunits.CoefficientOfHeatTransfer hConExtLin = 18.3
              "Fixed exterior convection coefficient used when linearising equations"
               annotation(Dialog(enable=linearize));
            Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a port_a
              annotation (Placement(transformation(extent={{-110,-10},{-90,10}})));
            Modelica.Blocks.Interfaces.RealInput Te(unit="K",displayUnit="degC")
              annotation (Placement(transformation(extent={{-120,-68},{-80,-28}})));
            Modelica.Blocks.Interfaces.RealInput hConExt(unit="W/(m2.K)")
              "Exterior convective heat transfer coefficient"
              annotation (Placement(transformation(extent={{-120,-110},{-80,-70}})));
          equation
            if linearise then
              port_a.Q_flow = A*hConExtLin *(port_a.T - Te);
            else
              port_a.Q_flow = A*hConExt*(port_a.T - Te);
            end if;
            annotation (Icon(graphics={
                  Rectangle(
                    extent={{-90,80},{-60,-80}},
                    fillColor={192,192,192},
                    fillPattern=FillPattern.Backward,
                    pattern=LinePattern.None),
                  Line(points={{-60,20},{76,20}}, color={191,0,0}),
                  Line(points={{-34,80},{-34,-80}}, color={0,127,255}),
                  Line(points={{-60,-20},{76,-20}}, color={191,0,0}),
                  Line(points={{56,30},{76,20}}, color={191,0,0}),
                  Line(points={{56,10},{76,20}}, color={191,0,0}),
                  Line(points={{56,-10},{76,-20}}, color={191,0,0}),
                  Line(points={{56,-30},{76,-20}}, color={191,0,0}),
                  Line(points={{6,80},{6,-80}}, color={0,127,255}),
                  Line(points={{40,80},{40,-80}}, color={0,127,255}),
                  Line(points={{76,80},{76,-80}}, color={0,127,255}),
                  Line(points={{-34,-80},{-44,-60}}, color={0,127,255}),
                  Line(points={{-34,-80},{-24,-60}}, color={0,127,255}),
                  Line(points={{6,-80},{-4,-60}}, color={0,127,255}),
                  Line(points={{6,-80},{16,-60}}, color={0,127,255}),
                  Line(points={{40,-80},{30,-60}}, color={0,127,255}),
                  Line(points={{40,-80},{50,-60}}, color={0,127,255}),
                  Line(points={{76,-80},{66,-60}}, color={0,127,255}),
                  Line(points={{76,-80},{86,-60}}, color={0,127,255}),
                  Text(
                    extent={{-150,-90},{150,-130}},
                    textString="%name",
                    lineColor={0,0,255}),
                  Line(
                    points={{-60,80},{-60,-80}},
                    color={0,0,0},
                    thickness=0.5)}), Documentation(info="<html>
<p>
The exterior convective heat flow is computed as 
<img alt=\"equation\" src=\"modelica://IDEAS/Images/equations/equation-dlroqBUD.png\"/>where 
<img alt=\"equation\" src=\"modelica://IDEAS/Images/equations/equation-pvb42RGk.png\"/> is the surface area, 
<img alt=\"equation\" src=\"modelica://IDEAS/Images/equations/equation-EFr6uClx.png\"/> is the dry-bulb exterior air temperature, 
<img alt=\"equation\" src=\"modelica://IDEAS/Images/equations/equation-9BU57cj4.png\"/> is the surface temperature and 
<img alt=\"equation\" src=\"modelica://IDEAS/Images/equations/equation-HvwkeunV.png\"/> is the wind speed in the undisturbed flow at 
10 meter above the ground and where the stated correlation is valid for a 
<img alt=\"equation\" src=\"modelica://IDEAS/Images/equations/equation-HvwkeunV.png\"/> range of [0.15,7.5] meter per second 
<a href=\"IDEAS.Buildings.UsersGuide.References\">[Defraeye 2011]</a>.
 The <img alt=\"equation\" src=\"modelica://IDEAS/Images/equations/equation-HvwkeunV.png\"/>-dependent term denoting the exterior 
convective heat transfer coefficient <img alt=\"equation\" src=\"modelica://IDEAS/Images/equations/equation-W7Ft8vaa.png\"/> is 
determined as <img alt=\"equation\" src=\"modelica://IDEAS/Images/equations/equation-aZcbMNkz.png\"/> in order to take into 
account buoyancy effects at low wind speeds <a href=\"IDEAS.Buildings.UsersGuide.References\">[Jurges 1924]</a>.
</p>
</html>",           revisions="<html>
<ul>
<li>
November 15, 2016, by Filip Jorissen:<br/>
Revised documentation for IDEAS 1.0.
</li>
</ul>
</html>"),    Diagram(graphics,
                      coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,
                      100}})));
          end ExteriorConvection;

          model InteriorConvection "interior surface convection"
            parameter Modelica.SIunits.Area A "surface area";
            parameter Modelica.SIunits.Angle inc "inclination";
            parameter Boolean linearise = false
              "= true, if convective heat transfer should be linearised"
              annotation(Evaluate=true);
            parameter Modelica.SIunits.TemperatureDifference dT_nominal = -2
              "Nominal temperature difference used for linearisation, negative temperatures indicate the solid is colder"
              annotation(Evaluate=true, enable = linearise);
            parameter Modelica.SIunits.Length hZone = 2.7
              "Zone height, for calculation of hydraulic diameter"
              annotation(Dialog(tab="Advanced"));
            parameter Modelica.SIunits.Length DhWall = 4*A/(2*A/hZone+2*hZone)
              "Hydraulic diameter for walls"
              annotation(Dialog(tab="Advanced"));
            parameter Modelica.SIunits.Length DhFloor = sqrt(A)
              "Hydraulic diameter for ceiling/floor"
              annotation(Dialog(tab="Advanced"));
            Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a port_a
              annotation (Placement(transformation(extent={{-110,-10},{-90,10}})));
            Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_b port_b
              annotation (Placement(transformation(extent={{90,-10},{110,10}})));
        protected
            Modelica.SIunits.TemperatureDifference dT(start=0);
            final parameter Real coeffWall = A*1.823/DhWall^0.121
              "For avoiding calculation of power at every time step";
            final parameter Real coeffFloor = A*2.175/DhFloor^0.076
              "For avoiding calculations at every time step";
            final parameter Real coeffCeiling = A*0.704/DhFloor^0.601
              "For avoiding calculations at every time step";
            final parameter Boolean isCeiling=abs(sin(inc)) < 10E-5 and cos(inc) > 0
              "true if ceiling"
              annotation(Evaluate=true);
            final parameter Boolean isFloor=abs(sin(inc)) < 10E-5 and cos(inc) < 0
              "true if floor"
              annotation(Evaluate=true);
            final parameter Real ceilingSign = if isCeiling then 1 else -1
              "Coefficient for buoyancy direction"
              annotation(Evaluate=true);
          equation
              if isCeiling or isFloor then
                if linearise then
                  port_a.Q_flow = if ceilingSign*dT_nominal > 0 then
                        dT*coeffCeiling*abs(dT_nominal)^0.133
                        else
                        dT*coeffFloor*abs(dT_nominal)^0.308;
                else
                  port_a.Q_flow = IDEAS.Utilities.Math.Functions.spliceFunction(
                        x=ceilingSign*dT,
                        pos=sign(dT)*coeffCeiling*abs(dT)^1.133,
                        neg=sign(dT)*coeffFloor*abs(dT)^1.308,
                        deltax = 0.1);
                end if;
              else
                if linearise then
                  port_a.Q_flow = dT*coeffWall*abs(dT_nominal)^0.293;
                else
                  port_a.Q_flow = sign(dT)*coeffWall*abs(dT)^1.293;
                end if;
              end if;
            port_a.Q_flow + port_b.Q_flow = 0;
            dT = port_a.T - port_b.T;
            annotation (Icon(graphics={
                  Rectangle(
                    extent={{-90,80},{-60,-80}},
                    fillColor={192,192,192},
                    fillPattern=FillPattern.Backward,
                    pattern=LinePattern.None),
                  Line(points={{-60,20},{76,20}}, color={191,0,0}),
                  Line(points={{-34,80},{-34,-80}}, color={0,127,255}),
                  Line(points={{-60,-20},{76,-20}}, color={191,0,0}),
                  Line(points={{56,30},{76,20}}, color={191,0,0}),
                  Line(points={{56,10},{76,20}}, color={191,0,0}),
                  Line(points={{56,-10},{76,-20}}, color={191,0,0}),
                  Line(points={{56,-30},{76,-20}}, color={191,0,0}),
                  Line(points={{6,80},{6,-80}}, color={0,127,255}),
                  Line(points={{40,80},{40,-80}}, color={0,127,255}),
                  Line(points={{76,80},{76,-80}}, color={0,127,255}),
                  Line(points={{-34,-80},{-44,-60}}, color={0,127,255}),
                  Line(points={{-34,-80},{-24,-60}}, color={0,127,255}),
                  Line(points={{6,-80},{-4,-60}}, color={0,127,255}),
                  Line(points={{6,-80},{16,-60}}, color={0,127,255}),
                  Line(points={{40,-80},{30,-60}}, color={0,127,255}),
                  Line(points={{40,-80},{50,-60}}, color={0,127,255}),
                  Line(points={{76,-80},{66,-60}}, color={0,127,255}),
                  Line(points={{76,-80},{86,-60}}, color={0,127,255}),
                  Text(
                    extent={{-150,-90},{150,-130}},
                    textString="%name",
                    lineColor={0,0,255}),
                  Line(
                    points={{-60,80},{-60,-80}},
                    color={0,0,0},
                    thickness=0.5)}), Documentation(info="<html>
<p>
The interior natural convective heat transfer coefficient 
<img alt=\"equation\" src=\"modelica://IDEAS/Images/equations/equation-eZGZlJrg.png\"/> 
is computed for each interior surface as 
<img alt=\"equation\" src=\"modelica://IDEAS/Images/equations/equation-KNBSKUDK.png\"/>where 
<img alt=\"equation\" src=\"modelica://IDEAS/Images/equations/equation-W5kvS3SS.png\"/> is the characteristic length of the surface, 
<img alt=\"equation\" src=\"modelica://IDEAS/Images/equations/equation-jhC1rqax.png\"/> is the indoor air temperature and 
<img alt=\"equation\" src=\"modelica://IDEAS/Images/equations/equation-sbXAgHuQ.png\"/> are correlation coefficients. These parameters {
<img alt=\"equation\" src=\"modelica://IDEAS/Images/equations/equation-nHmmePq5.png\"/>,
<img alt=\"equation\" src=\"modelica://IDEAS/Images/equations/equation-zJZmNUzp.png\"/>,
<img alt=\"equation\" src=\"modelica://IDEAS/Images/equations/equation-7nwXbcLp.png\"/>} are identical to {1.823,-0.121,0.293} for vertical surfaces [Awbi 1999], 
{2.175,-0.076,0.308} for horizontal surfaces wherefore the heat flux is in the same direction as the buoyancy force <a href=\"IDEAS.Buildings.UsersGuide.References\">[Khalifa 2001]</a>, 
and {2.72,-,0.13} for horizontal surfaces wherefore the heat flux is in the opposite direction as the buoyancy force <a href=\"IDEAS.Buildings.UsersGuide.References\">[Awbi 1999]</a>. 
The interior natural convective heat transfer coefficient is only described as function 
of the temperature difference. Similar to the thermal model for heat transfer through a wall, 
a thermal circuit formulation for the direct radiant exchange between surfaces can be derived 
<a href=\"IDEAS.Buildings.UsersGuide.References\">[ Buchberg 1955, Oppenheim 1956]</a>.
</p>
<p>
[Awbi 1999]: H.B. Awbi, A. Hatton, Natural convection from heated room surfaces, Energy and Buildings 30 (1999) 233&ndash;244.
</p>
</html>",           revisions="<html>
<ul>
<li>
July 11, 2016 by Filip Jorissen:<br/>
Adjusted formulation of correlation such that the Jacobian computation of 
non-linear algebraic loops do not lead to negative exponents.
</li>
</ul>
</html>"));
          end InteriorConvection;

          model MonoLayerAir
            "Heat transfer correlations (convection and radiation) for air cavities"
            parameter Modelica.SIunits.Area A "Surface area";
            parameter Modelica.SIunits.Angle inc "Inclination of surface at port a";
            parameter Modelica.SIunits.Length d "Cavity width";
            parameter Modelica.SIunits.Emissivity epsLw_a
              "Longwave emissivity of material connected at port_a";
            parameter Modelica.SIunits.Emissivity epsLw_b
              "Longwave emissivity on material connected at port_b";
            parameter Modelica.SIunits.TemperatureDifference dT_nominal = 1
              "Nominal temperature difference, used for linearising Rayleigh number"
              annotation(Evaluate=true);
            parameter Modelica.SIunits.ThermalConductivity k = 0.026
              "Thermal conductivity of medium, default for air, T=20C";
            parameter Modelica.Media.Interfaces.Types.IsobaricExpansionCoefficient beta = 3.43e-3
              "Thermal expansion coefficient of medium, default for air, T=20C"
              annotation(Dialog(group="Advanced"));
            parameter Modelica.SIunits.KinematicViscosity nu = 15e-6
              "Kinematic viscosity of medium, default for air, T=20C"
              annotation(Dialog(group="Advanced"));
            parameter Modelica.SIunits.ThermalDiffusivity alpha = 22e-6
              "Thermal diffusivity of medium, default for air, T=300K"
              annotation(Dialog(group="Advanced"));
            parameter Boolean linearise = true
              "Linearise Grashoff number around expected nominal temperature difference"
              annotation(Evaluate=true);
            Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a port_a
              annotation (Placement(transformation(extent={{-110,-10},{-90,10}})));
            Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_b port_b
              annotation (Placement(transformation(extent={{90,-10},{110,10}})));
            Modelica.SIunits.ThermalConductance G=h*A + A*5.86*(1/((1/epsLw_a) + (1/epsLw_b) - 1));
            //when linearising we assume that Nu is the average Nu for positive and negative temperature differences
            //Eqn 5 from Hollands
            Real Nu=
              if ceiling or floor then
                (if linearise then
                  (1 + (1.44*(1-1708/Ra)+((Ra/5830)^(1/3)-1)))/2
                else
                  if ceiling then
                    IDEAS.Utilities.Math.Functions.spliceFunction(pos=1 + (1.44*max(1-1708/Ra,0)+max((Ra/5830)^(1/3)-1,0)), neg=1, x=sign(port_a.T-port_b.T)*Ra-500,  deltax=100)
                  else
                    IDEAS.Utilities.Math.Functions.spliceFunction(pos=1 + (1.44*max(1-1708/Ra,0)+max((Ra/5830)^(1/3)-1,0)), neg=1, x=sign(port_b.T-port_a.T)*Ra-500,  deltax=100))
              elseif vertical then
                (if Ra>5e4
                  then 0.0673838*Ra^(1/3)
                elseif Ra>1e4
                  then 0.028154*Ra^0.41399
                else 1+1.75967e-10*Ra^2.2984755)
              else 1 "Correlations from Hollands et al. and Wright et al.";
        protected
            final parameter Boolean ceiling=IDEAS.Utilities.Math.Functions.isAngle(inc,IDEAS.Types.Tilt.Ceiling)
              "true if ceiling"
              annotation(Evaluate=true);
            final parameter Boolean floor=IDEAS.Utilities.Math.Functions.isAngle(inc,IDEAS.Types.Tilt.Floor)
              "true if floor"
              annotation(Evaluate=true);
            final parameter Boolean vertical=IDEAS.Utilities.Math.Functions.isAngle(inc,IDEAS.Types.Tilt.Wall)
              annotation(Evaluate=true);
            final parameter Real coeffRa=Modelica.Constants.g_n*beta*d^3/nu/alpha "Coefficient for evaluating less operations at run time";
            Real Ra = max(1,(if linearise then abs(dT_nominal) else abs(port_a.T-port_b.T))*coeffRa);
            Modelica.SIunits.CoefficientOfHeatTransfer h = Nu*k/d;
        public
            Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a port_emb "Internal port"
              annotation (Placement(transformation(extent={{-10,90},{10,110}})));
          equation
            if not (ceiling or floor or vertical) then
              assert(false, "Could not find suitable correlation for air cavity! Please change the inclination to wall, ceiling or floor or remove the air layer.",
                   level=AssertionLevel.warning);
            end if;
            port_a.Q_flow + port_b.Q_flow + port_emb.Q_flow=0;
            port_a.Q_flow = G*(port_a.T - port_b.T);
            port_emb.T=(port_a.T+port_b.T)/2;
            annotation (Icon(graphics={
                  Rectangle(
                    extent={{-70,80},{-100,-80}},
                    fillColor={192,192,192},
                    fillPattern=FillPattern.Backward,
                    pattern=LinePattern.None),
                  Line(points={{-70,20},{66,20}}, color={191,0,0}),
                  Line(points={{-50,80},{-50,-80}}, color={0,127,255}),
                  Line(points={{-70,-20},{66,-20}}, color={191,0,0}),
                  Line(points={{46,30},{66,20}}, color={191,0,0}),
                  Line(points={{46,10},{66,20}}, color={191,0,0}),
                  Line(points={{46,-10},{66,-20}}, color={191,0,0}),
                  Line(points={{46,-30},{66,-20}}, color={191,0,0}),
                  Line(points={{-20,80},{-20,-80}},
                                                color={0,127,255}),
                  Line(points={{20,80},{20,-80}}, color={0,127,255}),
                  Line(points={{50,80},{50,-80}}, color={0,127,255}),
                  Line(points={{-50,80},{-60,60}},   color={0,127,255}),
                  Line(points={{-50,80},{-40,60}},   color={0,127,255}),
                  Line(points={{-20,80},{-30,60}},color={0,127,255}),
                  Line(points={{-20,80},{-10,60}},color={0,127,255}),
                  Line(points={{20,-80},{10,-60}}, color={0,127,255}),
                  Line(points={{20,-80},{30,-60}}, color={0,127,255}),
                  Line(points={{50,-80},{40,-60}}, color={0,127,255}),
                  Line(points={{50,-80},{60,-60}}, color={0,127,255}),
                  Text(
                    extent={{-148,-88},{152,-128}},
                    textString="%name",
                    lineColor={0,0,255}),
                  Line(
                    points={{-70,80},{-70,-80}},
                    color={0,0,0},
                    thickness=0.5),
                  Line(points={{-50,64},{-60,44}},   color={0,127,255}),
                  Line(points={{-50,64},{-40,44}},   color={0,127,255}),
                  Line(points={{50,-60},{60,-40}},color={0,127,255}),
                  Line(points={{50,-60},{40,-40}},color={0,127,255}),
                  Rectangle(
                    extent={{100,80},{70,-80}},
                    fillColor={192,192,192},
                    fillPattern=FillPattern.Backward,
                    pattern=LinePattern.None),
                  Line(
                    points={{70,80},{70,-80}},
                    color={0,0,0},
                    thickness=0.5)}), Documentation(info="<html>
<p>
Model for computing convective/radiative heat transfer inside air cavities.
</p>
<h4>Assumption and limitations</h4>
<p>
Only valid for horizontal or vertical surfaces.
</p>
<h4>References</h4>
<pre><span style=\"font-family: Courier New,courier;\">Horizontal:</span>
<span style=\"font-family: Courier New,courier;\">K.G.T. Hollands, G.D. Raithby, L. Konicek, Correlation equations for free convection heat transfer in horizontal layers of air and water, International Journal of Heat and Mass Transfer, Volume 18, Issues 7&ndash;8, July&ndash;August 1975, Pages 879-884, ISSN 0017-9310, http://dx.doi.org/10.1016/0017-9310(75)90179-9.</span>
<span style=\"font-family: Courier New,courier;\">(http://www.sciencedirect.com/science/article/pii/0017931075901799)</span>

<span style=\"font-family: Courier New,courier;\">Vertical:</span>
<span style=\"font-family: Courier New,courier;\">Wright, J. 1996. A correlation to quantify convective heat transfer between vertical window glazings, ASHRAE Transactions, 102(1): 940-946.</span></pre>
</html>",           revisions="<html>
<ul>
<li>
November 10, 2016, by Filip Jorissen:<br/>
Revised implementation for horizontal surfaces such that
less state events are generated.
</li>
<li>
November 15, 2016, by Filip Jorissen:<br/>
Revised documentation for IDEAS 1.0.
</li>
<li>
February 10, 2016, by Filip Jorissen and Damien Picard:<br/>
Revised implementation.
</li>
<li>
November 15, 2015, by Filip Jorissen:<br/>
First implementation.
</li>
</ul>
</html>"));
          end MonoLayerAir;
        end ConvectiveHeatTransfer;

        package RadiativeHeatTransfer

          model ExteriorHeatRadiation
            "longwave radiative heat exchange of an exterior surface with the environment"
            parameter Modelica.SIunits.Area A "Surface area of heat exchange surface";
            parameter Modelica.SIunits.Temperature Tenv_nom = 280
              "Nominal temperature of environment"
              annotation(Dialog(group="Linearisation", enable=linearise));
            parameter Boolean linearise=true "If true, linearise radiative heat transfer";
            Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a port_a
              annotation (Placement(transformation(extent={{-110,-10},{-90,10}})));
            Modelica.Blocks.Interfaces.RealInput Tenv
              "Radiative temperature of the environment"
              annotation (Placement(transformation(extent={{-120,40},{-80,80}})));
            Modelica.Thermal.HeatTransfer.Sources.PrescribedTemperature preTem
              "Prescribed temperature block"
              annotation (Placement(transformation(extent={{-10,50},{10,70}})));
            Modelica.Blocks.Interfaces.RealInput epsLw
              "Longwave emissivity of the surface"
              annotation (Placement(transformation(extent={{-120,14},{-80,54}})));
            IDEAS.Buildings.Components.BaseClasses.RadiativeHeatTransfer.HeatRadiation
              heaRad(
              final R=R,
              final Tzone_nom=Tenv_nom,
              dT_nom=5,
              final linearise=linearise) "Component for computing radiative heat "
              annotation (Placement(transformation(extent={{-10,-10},{10,10}})));
        protected
            parameter Real R(fixed=false);
          initial equation
            R=1/(Modelica.Constants.sigma*A*epsLw);
          equation
            connect(preTem.port, heaRad.port_b)
              annotation (Line(points={{10,60},{10,0}}, color={191,0,0}));
            connect(heaRad.port_a, port_a)
              annotation (Line(points={{-10,0},{-100,0}}, color={191,0,0}));
            connect(preTem.T, Tenv)
              annotation (Line(points={{-12,60},{-56,60},{-100,60}}, color={0,0,127}));
            annotation (Icon(graphics={
                  Line(points={{-40,10},{40,10}}, color={191,0,0}),
                  Line(points={{-40,10},{-30,16}}, color={191,0,0}),
                  Line(points={{-40,10},{-30,4}}, color={191,0,0}),
                  Line(points={{-40,-10},{40,-10}}, color={191,0,0}),
                  Line(points={{30,-16},{40,-10}}, color={191,0,0}),
                  Line(points={{30,-4},{40,-10}}, color={191,0,0}),
                  Line(points={{-40,-30},{40,-30}}, color={191,0,0}),
                  Line(points={{-40,-30},{-30,-24}}, color={191,0,0}),
                  Line(points={{-40,-30},{-30,-36}}, color={191,0,0}),
                  Line(points={{-40,30},{40,30}}, color={191,0,0}),
                  Line(points={{30,24},{40,30}}, color={191,0,0}),
                  Line(points={{30,36},{40,30}}, color={191,0,0}),
                  Rectangle(
                    extent={{-90,80},{-60,-80}},
                    fillColor={192,192,192},
                    fillPattern=FillPattern.Backward,
                    pattern=LinePattern.None),
                  Line(
                    points={{-60,80},{-60,-80}},
                    color={0,0,0},
                    thickness=0.5),
                  Rectangle(
                    extent={{90,80},{60,-80}},
                    fillColor={192,192,192},
                    fillPattern=FillPattern.Backward,
                    pattern=LinePattern.None),
                  Line(
                    points={{60,80},{60,-80}},
                    color={0,0,0},
                    thickness=0.5)}), Documentation(info="<html>
<p>
Longwave radiation between the surface and environment 
<img alt=\"equation\" src=\"modelica://IDEAS/Images/equations/equation-AMjoTx5S.png\"/> is determined as
<img alt=\"equation\" src=\"modelica://IDEAS/Images/equations/equation-nt0agyic.png\"/>as derived from the Stefan-Boltzmann law wherefore 
<img alt=\"equation\" src=\"modelica://IDEAS/Images/equations/equation-C6ZFvd5P.png\"/> the Stefan-Boltzmann constant 
<a href=\"IDEAS.Buildings.UsersGuide.References\">[Mohr 2008]</a>, 
<img alt=\"equation\" src=\"modelica://IDEAS/Images/equations/equation-sLNH0zgx.png\"/> the longwave emissivity of the exterior surface, 
<img alt=\"equation\" src=\"modelica://IDEAS/Images/equations/equation-Q5X4Yht9.png\"/> the radiant-interchange configuration factor between the surface and sky 
<a href=\"IDEAS.Buildings.UsersGuide.References\">[Hamilton 1952]</a>, and the surface and the environment respectively and 
<img alt=\"equation\" src=\"modelica://IDEAS/Images/equations/equation-k2V39u5g.png\"/> and 
<img alt=\"equation\" src=\"modelica://IDEAS/Images/equations/equation-GuSnzLxW.png\"/> are the exterior surface and sky temperature respectively. 
Shortwave solar irradiation absorbed by the exterior surface is determined as 
<img alt=\"equation\" src=\"modelica://IDEAS/Images/equations/equation-cISf3Itz.png\"/>where 
<img alt=\"equation\" src=\"modelica://IDEAS/Images/equations/equation-IKuIUMef.png\"/> is the shortwave absorption of the surface and 
<img alt=\"equation\" src=\"modelica://IDEAS/Images/equations/equation-Vuo4fgcb.png\"/> the total irradiation on the depicted surface.
</p>
</html>"),    Diagram(graphics,
                      coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{
                      100,100}})));
          end ExteriorHeatRadiation;

          model ExteriorSolarAbsorption
            "Shortwave radiation absorption on an exterior surface"
            parameter Modelica.SIunits.Area A "Surface area";

            Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a port_a
              "Port for heat exchange"
              annotation (Placement(transformation(extent={{-110,-10},{-90,10}})));
            Modelica.Blocks.Interfaces.RealInput solDir(unit="W/m2")
              "Direct solar irradiation on surface"
              annotation (Placement(transformation(extent={{120,40},{80,80}})));
            Modelica.Blocks.Interfaces.RealInput solDif(unit="W/m2")
              "Diffuse solar irradiation on surface"
              annotation (Placement(transformation(extent={{120,0},{80,40}})));
            Modelica.Blocks.Interfaces.RealInput epsSw
              "Shortwave emissivity of the surface"
              annotation (Placement(transformation(extent={{-120,40},{-80,80}})));

        protected
            parameter Modelica.SIunits.Area ASw(fixed=false)
              "Dummy for converting continuous variable into parameter";

          initial equation
            ASw=-A*epsSw;

          equation
            port_a.Q_flow = ASw*(solDir + solDif);

            annotation (Icon(graphics={
                  Rectangle(
                    extent={{-90,80},{-60,-80}},
                    fillColor={192,192,192},
                    fillPattern=FillPattern.Backward,
                    pattern=LinePattern.None),
                  Line(
                    points={{-60,80},{-60,-80}},
                    color={0,0,0},
                    thickness=0.5),
                  Line(points={{-40,10},{40,10}}, color={191,0,0}),
                  Line(points={{-40,10},{-30,16}}, color={191,0,0}),
                  Line(points={{-40,10},{-30,4}}, color={191,0,0}),
                  Line(points={{-40,-10},{40,-10}}, color={191,0,0}),
                  Line(points={{-40,-30},{40,-30}}, color={191,0,0}),
                  Line(points={{-40,-30},{-30,-24}}, color={191,0,0}),
                  Line(points={{-40,-30},{-30,-36}}, color={191,0,0}),
                  Line(points={{-40,30},{40,30}}, color={191,0,0}),
                  Line(points={{-40,30},{-30,36}}, color={191,0,0}),
                  Line(points={{-40,30},{-30,24}},color={191,0,0}),
                  Line(points={{-40,-10},{-30,-4}},color={191,0,0}),
                  Line(points={{-40,-10},{-30,-16}}, color={191,0,0})}), Documentation(
                  info="<html>
<p>Transmitted shortwave solar radiation is distributed over all surfaces in the zone in a prescribed scale. This scale is an input value which may be dependent on the shape of the zone and the location of the windows, but literature <a href=\"IDEAS.Buildings.UsersGuide.References\">[Liesen 1997]</a> shows that the overall model is not significantly sensitive to this assumption.</p>
</html>",           revisions="<html>
<ul>
<li>
October 29, 2018 by Filip Jorissen:<br/>
Improved documentation for
<a href=\"https://github.com/open-ideas/IDEAS/issues/950\">#950</a>.
</li>
<li>
Refactored solar absorption to include parameter for A.
</li>
</ul>
</html>"),    Diagram(graphics,
                      coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,
                      100}})));
          end ExteriorSolarAbsorption;

          model HeatRadiation "radiative heat exchange between two temperatures"
            parameter Real R(unit="K4/W")
              "Heat resistance for longwave radiative heat exchange";
            parameter Boolean linearise = true
              "If true, linearise radiative heat transfer"
              annotation(Evaluate=true, Dialog(group="Linearisation"));
            parameter Modelica.SIunits.Temperature Tzone_nom = 295.15
              "Nominal temperature of environment, used for linearisation"
              annotation(Dialog(group="Linearisation", enable=linearise));
            parameter Modelica.SIunits.TemperatureDifference dT_nom = -2
              "Nominal temperature difference between solid and air, used for linearisation"
              annotation(Dialog(group="Linearisation", enable=linearise));
            Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a port_a
              annotation (Placement(transformation(extent={{-110,-10},{-90,10}})));
            Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_b port_b
              annotation (Placement(transformation(extent={{90,-10},{110,10}})));
        protected
            parameter Modelica.SIunits.ThermalConductance coeffLin = 1/R*(2*Tzone_nom+dT_nom)*(Tzone_nom^2+(Tzone_nom+dT_nom)^2)
              "Coefficient allowing less overhead for evaluation functions. This implementation is an approximation of the real linearization f(u)_lin = df/du|(u=u_bar) * (u-u_bar) + f|u_bar. The accuracy of it has been checked.";
            parameter Real coeffNonLin(unit="W/K4") = 1/R
              "Coefficient allowing less overhead for evaluation functions.";
          equation
            port_a.Q_flow+port_b.Q_flow=0;
            if linearise then
              port_a.Q_flow = coeffLin*(port_a.T - port_b.T);
            else
              port_a.Q_flow = coeffNonLin*(port_a.T^4 - port_b.T^4);
            end if;
            annotation (Icon(graphics={Line(points={{-40,10},{40,10}}, color={191,0,0}),
                    Line(points={{-40,10},{-30,16}}, color={191,0,0}),Line(points={{-40,
                    10},{-30,4}}, color={191,0,0}),Line(points={{-40,-10},{40,-10}},
                    color={191,0,0}),Line(points={{30,-16},{40,-10}}, color={191,0,0}),
                    Line(points={{30,-4},{40,-10}}, color={191,0,0}),Line(points={{-40,-30},
                    {40,-30}}, color={191,0,0}),Line(points={{-40,-30},{-30,-24}}, color=
                    {191,0,0}),Line(points={{-40,-30},{-30,-36}}, color={191,0,0}),Line(
                    points={{-40,30},{40,30}}, color={191,0,0}),Line(points={{30,24},{40,
                    30}}, color={191,0,0}),Line(points={{30,36},{40,30}}, color={191,0,0}),
                    Rectangle(
                    extent={{-90,80},{-60,-80}},
                    fillColor={192,192,192},
                    fillPattern=FillPattern.Backward,
                    pattern=LinePattern.None),Line(
                    points={{-60,80},{-60,-80}},
                    color={0,0,0},
                    thickness=0.5),Rectangle(
                    extent={{90,80},{60,-80}},
                    fillColor={192,192,192},
                    fillPattern=FillPattern.Backward,
                    pattern=LinePattern.None),Line(
                    points={{60,80},{60,-80}},
                    color={0,0,0},
                    thickness=0.5)}), Documentation(info="<html>
<p>
Basic implementation of Stefan Boltzmanns law for radiation.
Heat exchange is linearised by default.
</p>
</html>",           revisions="<html>
<ul>
<li>
July 12, 2016 by Filip Jorissen:<br/>
Changed implementation to be more intuitive.
Added units to variables.
</li>
</ul>
</html>"));
          end HeatRadiation;

          model SwWindowResponse "shortwave window respones"
            parameter Integer nLay(min=1) "number of layers of the wall";
            parameter Real[:, nLay + 1] SwAbs
              "absorbed solar radiation for each layer for look-up table as function of angle of incidence";
            parameter Real[:, 2] SwTrans
              "transmitted solar radiation for look-up table as function of angle of incidence";
            parameter Real[nLay] SwAbsDif
              "absorbed solar radiation for each layer for look-up table as function of angle of incidence";
            parameter Real SwTransDif
              "transmitted solar radiation for look-up table as function of angle of incidence";
