            final parameter Integer[nLay] columns=if (nLay == 1) then {2} else integer(
                linspace(
                2,
                nLay + 1,
                nLay));
            Modelica.Blocks.Interfaces.RealInput solDir
              "direct solar illuminance on surface se"
              annotation (Placement(transformation(extent={{-120,40},{-80,80}})));
            Modelica.Blocks.Interfaces.RealInput solDif
              "diffuse solar illuminance on surface s"
              annotation (Placement(transformation(extent={{-120,0},{-80,40}})));
            Modelica.Blocks.Interfaces.RealInput angInc "angle of incidence"
              annotation (Placement(transformation(extent={{-120,-60},{-80,-20}})));
            Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a[nLay] iSolAbs
              "solar absorptance in the panes"
              annotation (Placement(transformation(extent={{-10,90},{10,110}})));
            Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a iSolDir
              "transmitted direct solar radiation"
              annotation (Placement(transformation(extent={{-30,-110},{-10,-90}})));
            Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a iSolDif
              "transmitted difuse solar radiation"
              annotation (Placement(transformation(extent={{10,-110},{30,-90}})));
            Modelica.Blocks.Math.Gain radToDeg(final k=180/Modelica.Constants.pi)
              "Conversion of radians to degrees"
              annotation (Placement(transformation(extent={{-60,-50},{-40,-30}})));
            Modelica.Blocks.Tables.CombiTable1Ds SwAbsDir(
              final table=SwAbs,
              final smoothness=Modelica.Blocks.Types.Smoothness.LinearSegments,
              final columns=columns) "lookup table for AOI dependent absorptance"
              annotation (Placement(transformation(
                  extent={{-9,-9},{9,9}},
                  rotation=90,
                  origin={-29,-11})));
            Modelica.Blocks.Tables.CombiTable1Ds SwTransDir(
              final table=SwTrans,
              final smoothness=Modelica.Blocks.Types.Smoothness.LinearSegments,
              final columns={2}) "lookup table for AOI dependent transmittance"
              annotation (Placement(transformation(
                  extent={{-9,-9},{9,9}},
                  rotation=90,
                  origin={-3,-11})));
            Modelica.Thermal.HeatTransfer.Sources.PrescribedHeatFlow[nLay] Abs_flow
              "solar absorptance in the panes source" annotation (Placement(
                  transformation(
                  extent={{-8,-8},{8,8}},
                  rotation=90,
                  origin={-8.88178e-016,78})));
            Modelica.Thermal.HeatTransfer.Sources.PrescribedHeatFlow Dir_flow
              "transmitted direct solar radiation source" annotation (Placement(
                  transformation(
                  extent={{-8,-8},{8,8}},
                  rotation=-90,
                  origin={-20,-78})));
            Modelica.Thermal.HeatTransfer.Sources.PrescribedHeatFlow Dif_flow
              "transmitted difuse solar radiation source" annotation (Placement(
                  transformation(
                  extent={{-8,-8},{8,8}},
                  rotation=-90,
                  origin={20,-78})));
            Modelica.Blocks.Math.Product[nLay] SwAbsDirProd annotation (Placement(
                  transformation(
                  extent={{-7,-7},{7,7}},
                  rotation=90,
                  origin={-33,19})));
            Modelica.Blocks.Math.Product SwTransDirProd annotation (Placement(
                  transformation(
                  extent={{-7,-7},{7,7}},
                  rotation=90,
                  origin={-7,19})));
            Modelica.Blocks.Math.Add[nLay] add annotation (Placement(transformation(
                  extent={{8,-8},{-8,8}},
                  rotation=-90,
                  origin={-32,48})));
            Modelica.Blocks.Math.Gain[   nLay] SwAbsDifProd(k=SwAbsDif)  annotation (Placement(
                  transformation(
                  extent={{-7,-7},{7,7}},
                  rotation=90,
                  origin={25,21})));
            Modelica.Blocks.Math.Gain    SwTransDifProd(k=SwTransDif)  annotation (Placement(
                  transformation(
                  extent={{-7,-7},{7,7}},
                  rotation=90,
                  origin={51,21})));
          equation
            connect(Abs_flow.port, iSolAbs) annotation (Line(
                points={{4.89859e-016,86},{0,86},{0,100}},
                color={191,0,0},
                smooth=Smooth.None));
            connect(Dir_flow.port, iSolDir) annotation (Line(
                points={{-20,-86},{-20,-100}},
                color={191,0,0},
                smooth=Smooth.None));
            connect(Dif_flow.port, iSolDif) annotation (Line(
                points={{20,-86},{20,-100}},
                color={191,0,0},
                smooth=Smooth.None));
            connect(solDir, SwTransDirProd.u1) annotation (Line(
                points={{-100,60},{-60,60},{-60,4},{-11.2,4},{-11.2,10.6}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(SwAbsDir.y, SwAbsDirProd.u2) annotation (Line(
                points={{-29,-1.1},{-29,13.45},{-28.8,13.45},{-28.8,10.6}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(SwTransDir.y[1], SwTransDirProd.u2) annotation (Line(
                points={{-3,-1.1},{-3,13.45},{-2.8,13.45},{-2.8,10.6}},
                color={0,0,127},
                smooth=Smooth.None));
            for i in 1:nLay loop
              connect(solDir, SwAbsDirProd[i].u1) annotation (Line(
                  points={{-100,60},{-60,60},{-60,4},{-37.2,4},{-37.2,10.6}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(SwAbsDifProd[i].u, solDif) annotation (Line(points={{25,12.6},{25,2},{
                    -64,2},{-64,20},{-100,20}}, color={0,0,127}));
            end for;
            connect(SwTransDirProd.y, Dir_flow.Q_flow) annotation (Line(
                points={{-7,26.7},{-7,50},{80,50},{80,-54},{-20,-54},{-20,-70}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(SwAbsDirProd.y, add.u2) annotation (Line(
                points={{-33,26.7},{-33,31.35},{-36.8,31.35},{-36.8,38.4}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(add.y, Abs_flow.Q_flow) annotation (Line(
                points={{-32,56.8},{-32,62},{-4.89859e-016,62},{-4.89859e-016,70}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(radToDeg.u, angInc) annotation (Line(points={{-62,-40},{-76,-40},{
                    -100,-40}},           color={0,0,127}));
            connect(radToDeg.y, SwAbsDir.u) annotation (Line(points={{-39,-40},{-29,-40},
                    {-29,-21.8}}, color={0,0,127}));
            connect(radToDeg.y, SwTransDir.u) annotation (Line(points={{-39,-40},{-3,-40},
                    {-3,-21.8}},      color={0,0,127}));
            connect(SwAbsDifProd.y, add.u1) annotation (Line(points={{25,28.7},{25,34},{-27.2,
                    34},{-27.2,38.4}}, color={0,0,127}));
            connect(SwTransDifProd.y, Dif_flow.Q_flow) annotation (Line(points={{51,28.7},
                    {51,34},{38,34},{38,-60},{20,-60},{20,-70}}, color={0,0,127}));
             connect(SwTransDifProd.u, solDif) annotation (Line(points={{51,12.6},{51,2},{-64,
                    2},{-64,20},{-100,20}}, color={0,0,127}));
            annotation (
              Diagram(graphics,
                      coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,
                      100}})),
              Icon(graphics={
                  Rectangle(
                    extent={{-80,90},{80,70}},
                    fillColor={192,192,192},
                    fillPattern=FillPattern.Backward,
                    pattern=LinePattern.None),
                  Line(
                    points={{-80,70},{80,70}},
                    pattern=LinePattern.None,
                    thickness=0.5,
                    smooth=Smooth.None),
                  Line(
                    points={{44,40},{44,-50}},
                    smooth=Smooth.None,
                    color={127,0,0}),
                  Line(
                    points={{44,40},{38,30}},
                    smooth=Smooth.None,
                    color={127,0,0}),
                  Line(
                    points={{44,40},{50,30}},
                    smooth=Smooth.None,
                    color={127,0,0}),
                  Line(
                    points={{14,40},{14,-50}},
                    smooth=Smooth.None,
                    color={127,0,0}),
                  Line(
                    points={{14,40},{8,30}},
                    smooth=Smooth.None,
                    color={127,0,0}),
                  Line(
                    points={{14,40},{20,30}},
                    smooth=Smooth.None,
                    color={127,0,0}),
                  Line(
                    points={{-16,40},{-16,-50}},
                    smooth=Smooth.None,
                    color={127,0,0}),
                  Line(
                    points={{-16,40},{-22,30}},
                    smooth=Smooth.None,
                    color={127,0,0}),
                  Line(
                    points={{-16,40},{-10,30}},
                    smooth=Smooth.None,
                    color={127,0,0}),
                  Line(
                    points={{-46,40},{-46,-50}},
                    smooth=Smooth.None,
                    color={127,0,0}),
                  Line(
                    points={{-46,40},{-52,30}},
                    smooth=Smooth.None,
                    color={127,0,0}),
                  Line(
                    points={{-46,40},{-40,30}},
                    smooth=Smooth.None,
                    color={127,0,0})}),
              Documentation(info="<html>
<p>The properties for absorption by and transmission through the glazingare taken into account depending on the angle of incidence of solar irradiation and are based on the output of the <a href=\"IDEAS.Buildings.UsersGuide.References\">[WINDOW 6.3]</a> software, i.e. the shortwave properties itselves based on the layers in the window are not calculated in the model but are input parameters. </p>
</html>"));
          end SwWindowResponse;

          function viewFactorRectRectPar
            "View factor between two equal coaxial parallel rectangular surfaces."
            extends Modelica.Icons.Function;
            input Real A "Area of surface";
            input Real d "Distance between surfaces";
            input Real l "Length of surface";
            output Real vieFac "View factor between surfaces";
        protected
            Real x = l/d;
            Real y = A/l/d;
            Real x1 = sqrt(1+x^2);
            Real y1 = sqrt(1+y^2);
          algorithm
          vieFac := 1/Modelica.Constants.pi/x/y*(log(x1^2*y1^2/(x1^2+y1^2-1)) +
                                                 2*x*(y1*atan(x/y1)-atan(x)) +
                                                 2*y*(x1*atan(y/x1)-atan(y)));
            annotation (Documentation(info="<html>
<p>source: http://webserver.dmt.upm.es/~isidoro/tc3/Radiation%20View%20factors.pdf</p>
</html>"));
          end viewFactorRectRectPar;

          function viewFactorRectRectPerp
            "View factor between two adjacent, perpendicular rectangular surfaces with one common dimension."
            extends Modelica.Icons.Function;
            input Real W1 "Width of surface 1";
            input Real W2 "Width of surface 2";
            input Real lCommon "Common surface edge length";
            output Real vieFac "View factor between surfaces";
        protected
            Real h = W1/lCommon;
            Real w = W2/lCommon;
            Real a = (1+h^2)*(1+w^2)/(1+w^2 + h^2);
            Real b = w^2*(1+h^2+w^2)/(1+w^2)/(h^2+w^2);
            Real c = h^2*(1+h^2+w^2)/(1+h^2)/(h^2+w^2);
            Real subExp = sqrt(h*h+w*w);
          algorithm
            vieFac :=1/w/Modelica.Constants.pi*(h*atan(1/h)+w*atan(1/w) - subExp*atan(1/subExp) + 1/4*log(a*b^(w^2)*c^(h^2)));
          end viewFactorRectRectPerp;

          model ZoneLwDistribution "internal longwave radiative heat exchange"
            parameter Integer nSurf(min=1) "Number of surfaces connected to the zone";
            parameter Boolean simVieFac = false "Simplify view factor computation";
            parameter Boolean linearise=true "Linearise radiative heat exchange";
            parameter Modelica.SIunits.Temperature Tzone_nom = 295.15
              "Nominal temperature of environment, used for linearisation"
              annotation(Dialog(group="Linearisation", enable=linearise));
            parameter Modelica.SIunits.TemperatureDifference dT_nom = -2
              "Nominal temperature difference between solid and air, used for linearisation"
              annotation(Dialog(group="Linearisation", enable=linearise));
            Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a[nSurf] port_a
              "Port for radiative heat exchange"
              annotation (Placement(transformation(extent={{90,-10},{110,10}})));
            Modelica.Blocks.Interfaces.RealInput[nSurf] A(
               each final quantity="Area", each final unit="m2")
              "Surface areas of connected surfaces" annotation (
                Placement(transformation(
                  extent={{-20,-20},{20,20}},
                  rotation=-90,
                  origin={40,100})));
            Modelica.Blocks.Interfaces.RealInput[nSurf] epsLw(
               each final quantity="Emissivity", each final unit="1")
              "Longwave surface emissivities of connected surfaces" annotation (Placement(transformation(
                  extent={{-20,-20},{20,20}},
                  rotation=-90,
                  origin={0,100})));
        protected
            parameter Boolean computeCarroll(fixed=false) "if false, then a simplified model is used";
            parameter Real FMax=5 "Upper bound for F";
            parameter Real[nSurf] F1(
               each final fixed=false,
               each final min=0,
               each final max=FMax,
               each start=0.1)
              "View factor estimate by Carroll";
            parameter Real[nSurf] F2(
               each final fixed=false,
               each final min=1e-6,
               each final max=1,
               each start=1)
              "Simplified view factor estimate";
            parameter Real[nSurf] R(
               each final fixed=false,
               each final unit="K4/W")
              "Thermal resistance for longwave radiative heat exchange";
            IDEAS.Buildings.Components.BaseClasses.RadiativeHeatTransfer.HeatRadiation[nSurf] radRes(
              R=R,
              each linearise=linearise,
              each dT_nom=dT_nom,
              each Tzone_nom=Tzone_nom)
              "Component that computes radiative heat exchange";
          initial equation
            // see Eqns 29-30 in Liesen, R. J., & Pedersen, C. O. (1997). An Evaluation of Inside Surface Heat Balance Models for Cooling Load Calculations. ASHRAE Transactions, 3(103), 485–502.
            // or Eqns 4 and 10 in Carroll, J.A. 1980. An "MRT method" of computing radiant energy exchange in rooms. Proceedings of the 2nd Sys- tems Simulation and Economics Analysis Conference, January 23-25
            // The additional min(,) and max(,) function cause the Newton solver to find a (wrong) solution instead of crashing.
            // If max(A)<sum(A)/2 is not satisfied, then the non-linear
            // algebraic loop will not converge and therefore we do not compute
            // view factors according to Carroll.
            computeCarroll = not simVieFac and max(A)<sum(A)/2;
            F1= if computeCarroll then {max(0,min(FMax,1/(1 - A[i] .* F1[i]/(A*F1)))) for i in 1:nSurf} else zeros(nSurf);
            F2= A ./ (ones(nSurf)*sum(A) - A);
            // If Carroll's model converged to a solution for F1
            // that does not equal the variable bounds
            // (i.e. the solution converged using the real model equations),
            // then use this model otherwise use a more simplified model
            // since a solution was found, but not for the real model equations.
            // This should only occur for non-physical geometries where
            // it is difficult to argue whether or not this simplification is correct.
            R= if computeCarroll and max(F1)<FMax*0.9 then
                  ((ones(nSurf) - epsLw) ./ epsLw + ones(nSurf)./F1) ./ A/ Modelica.Constants.sigma
                else
                  ((ones(nSurf) - epsLw) ./ (A .* epsLw) + (ones(nSurf) - F2) ./ A)/Modelica.Constants.sigma;
            // Throw a warning when the simplified approach is used.
            assert(max(F1)<FMax*0.9 and computeCarroll or simVieFac,
                    "WARNING: The view factor computed in ZoneLwDistribution could not properly converge. 
          A simplified method is used. 
          This may be caused by trying to model a non-physical geometry.\n",
                    AssertionLevel.warning);
          equation
            for i in 1:nSurf loop
              connect(radRes[i].port_b, port_a[i]);
            end for;
            for i in 1:nSurf - 1 loop
              connect(radRes[i].port_a, radRes[i + 1].port_a);
            end for;
            annotation (
              Diagram(graphics),
              Icon(graphics={
                  Rectangle(
                    extent={{-90,80},{90,-80}},
                    pattern=LinePattern.None,
                    fillColor={175,175,175},
                    fillPattern=FillPattern.Backward,
                    lineColor={0,0,0}),
                  Rectangle(
                    extent={{68,60},{-68,-60}},
                    pattern=LinePattern.None,
                    fillColor={255,255,255},
                    fillPattern=FillPattern.Solid,
                    lineColor={0,0,0},
                    lineThickness=0.5),
                  Line(points={{6,0},{64,0}},     color={191,0,0}),
                  Line(points={{6,0},{16,6}},      color={191,0,0}),
                  Line(points={{6,0},{16,-6}},    color={191,0,0}),
                  Line(points={{0,56},{0,12}},      color={191,0,0}),
                  Line(points={{-62,0},{-8,0}},   color={191,0,0}),
                  Line(points={{-5,-3},{5,3}},   color={191,0,0},
                    origin={-13,-3},
                    rotation=180),
                  Line(points={{-5,3},{5,-3}},   color={191,0,0},
                    origin={-13,3},
                    rotation=180),
                  Line(
                    points={{-68,60},{68,60}},
                    color={0,0,0},
                    thickness=0.5,
                    smooth=Smooth.None),
                  Line(
                    points={{68,60},{68,-60},{-68,-60},{-68,60}},
                    color={0,0,0},
                    thickness=0.5,
                    smooth=Smooth.None),
                  Line(points={{-5,-3},{5,3}},   color={191,0,0},
                    origin={-3,17},
                    rotation=270),
                  Line(points={{-5,3},{5,-3}},   color={191,0,0},
                    origin={3,17},
                    rotation=270),
                  Line(points={{0,-10},{0,-54}},    color={191,0,0}),
                  Line(points={{-5,-3},{5,3}},   color={191,0,0},
                    origin={-3,-49},
                    rotation=270),
                  Line(points={{-5,3},{5,-3}},   color={191,0,0},
                    origin={3,-49},
                    rotation=270),
                  Line(points={{-5,3},{5,-3}},   color={191,0,0},
                    origin={-3,-15},
                    rotation=270),
                  Line(points={{-5,-3},{5,3}},   color={191,0,0},
                    origin={3,-15},
                    rotation=270),
                  Line(points={{-5,-3},{5,3}},   color={191,0,0},
                    origin={3,51},
                    rotation=270),
                  Line(points={{-5,3},{5,-3}},   color={191,0,0},
                    origin={-3,51},
                    rotation=270),
                  Line(points={{-62,0},{-52,-6}}, color={191,0,0}),
                  Line(points={{-62,0},{-52,6}},   color={191,0,0}),
                  Line(points={{-5,3},{5,-3}},   color={191,0,0},
                    origin={59,3},
                    rotation=180),
                  Line(points={{-5,-3},{5,3}},   color={191,0,0},
                    origin={59,-3},
                    rotation=180)}),
              Documentation(info="<html>
<p>
The Mean Radiant Temperature Network (MRTnet) approach from 
Carroll (1980) is used to compute the radiative heat transfer.
This is a computationally efficient approach that does not require exact view factors to be known.
Each surface exchanges heat with a fictive radiant surface,
leading to a star resistance network.
</p>
<h4>Parameters</h4>
<p>
Parameter <code>simVieFac</code> may be set to false to simplify the 
view factor calculation. This leads to a less accurate computation
of view factors, but this approach is more robust.
It may be used when the initial equation that computes the view factors does not converge.
</p>
<h4>References</h4>
<p>
Liesen, R. J., &amp; Pedersen, C. O. (1997). An Evaluation of Inside Surface Heat Balance Models for Cooling Load Calculations. ASHRAE Transactions, 3(103), 485-502.<br/>
Carroll, J.A. 1980. An \"MRT method\" of computing radiant energy exchange in rooms. Proceedings of the 2nd Sys- tems Simulation and Economics Analysis Conference, January 23-25
</p>
</html>",           revisions="<html>
<ul>
<li>
February 1, 2017 by Filip Jorissen:<br/>
Added option for disabling new view factor computation.
See issue 
<a href=https://github.com/open-ideas/IDEAS/issues/663>#663</a>.
</li>
<li>
January 20, 2017 by Filip Jorissen:<br/>
Changed view factor implementation.
See issue 
<a href=https://github.com/open-ideas/IDEAS/issues/643>#643</a>.
</li>
<li>
January 19, 2017 by Filip Jorissen:<br/>
Updated icon for issue
<a href=https://github.com/open-ideas/IDEAS/issues/641>#641
</a>.
</li>
<li>
January 19, 2017 by Filip Jorissen:<br/>
Propagated parameters for linearisation.
</li>
<li>
July 12, 2016 by Filip Jorissen:<br/>
Changed implementation to be more intuitive.
Added units to variables.
</li>
</ul>
</html>"));
          end ZoneLwDistribution;

          model ZoneLwDistributionViewFactor
            "Internal longwave radiative heat exchange using view factors"
            parameter Integer nSurf(min=1) "number of surfaces in contact with the zone";
            parameter Modelica.SIunits.Angle incCeiling = IDEAS.Types.Tilt.Ceiling;
            parameter Modelica.SIunits.Angle incFloor = IDEAS.Types.Tilt.Floor;
            parameter Modelica.SIunits.Angle incWall = IDEAS.Types.Tilt.Wall;
            parameter Modelica.SIunits.Angle aziSouth = IDEAS.Types.Azimuth.S;
            final parameter Integer numAzi = 4;
            parameter Modelica.SIunits.Length hZone "Distance between floor and ceiling";
            parameter Boolean linearise = true "Linearise radiative heat exchange"
              annotation(Evaluate=true);
            parameter Modelica.SIunits.Temperature Tzone_nom = 295.15
              "Nominal temperature of environment, used for linearisation"
              annotation(Dialog(group="Linearisation", enable=linearise));
            parameter Modelica.SIunits.TemperatureDifference dT_nom = -2
              "Nominal temperature difference between solid and air, used for linearisation"
              annotation(Dialog(group="Linearisation", enable=linearise));
            parameter Real[nSurf,nSurf] vieFac(each fixed=false)
              "Emissivity weighted viewfactor from surface to surface"
              annotation(Dialog(tab="Advanced"));
            final parameter Real[nSurf,nSurf] Umat(each fixed=false);
            Modelica.Blocks.Interfaces.RealInput[nSurf] inc "Surface inclination angles"
              annotation (Placement(transformation(
                  extent={{-20,-20},{20,20}},
                  rotation=0,
                  origin={-100,40})));
            Modelica.Blocks.Interfaces.RealInput[nSurf] azi "Surface azimuth angles"
              annotation (Placement(transformation(
                  extent={{-20,-20},{20,20}},
                  rotation=0,
                  origin={-100,-40})));
            Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a[nSurf] port_a
              annotation (Placement(transformation(extent={{90,-10},{110,10}})));
            Modelica.Blocks.Interfaces.RealInput[nSurf] A "surface areas" annotation (
                Placement(transformation(
                  extent={{-20,-20},{20,20}},
                  rotation=-90,
                  origin={40,100})));
            Modelica.Blocks.Interfaces.RealInput[nSurf] epsLw
              "longwave surface emissivities" annotation (Placement(transformation(
                  extent={{-20,-20},{20,20}},
                  rotation=-90,
                  origin={0,100})));
            Modelica.Blocks.Interfaces.RealOutput[nSurf] floorArea
              "Amount of floor area for each surface" annotation (Placement(
                  transformation(
                  extent={{-10,-10},{10,10}},
                  rotation=270,
                  origin={-60,-104})));
        protected
            parameter Modelica.SIunits.ThermalConductance coeffLin = 1*(2*Tzone_nom+dT_nom)*(Tzone_nom^2+(Tzone_nom+dT_nom)^2)
              "Coefficient allowing less overhead for evaluation functions. This implementation is an approximation of the real linearization f(u)_lin = df/du|(u=u_bar) * (u-u_bar) + f|u_bar. The accuracy of it has been checked.";
            parameter Real[2+numAzi] Atot(each fixed=false)
              "Total surface area per orientation";
            parameter Real[2+numAzi,2+numAzi] vieFacTot(each fixed=false)
              "Emissivity weighted viewfactor from total of surfaces to each other"
              annotation(Dialog(tab="Advanced"));
            parameter Real lWall(fixed = false);
            parameter Integer index1(fixed=false);
            parameter Integer index2(fixed=false);
            parameter Modelica.SIunits.Area[nSurf] Afloor(each fixed = false);
          initial algorithm
            //initialise surface area to zero
            Atot :=zeros(2 + numAzi);
            // calculate total area for each direction + ceiling/floor
            for i in 1:nSurf loop
              if IDEAS.Utilities.Math.Functions.isAngle(inc[i], incCeiling) then
                // ceiling area: index 1
                Atot[1]:=Atot[1] + A[i];
              elseif IDEAS.Utilities.Math.Functions.isAngle(inc[i], incFloor) then
                // floor area: index 2
                Atot[2]:=Atot[2] + A[i];
              elseif IDEAS.Utilities.Math.Functions.isAngle(inc[i], incWall) or IDEAS.Utilities.Math.Functions.isAngle(inc[i], incWall+Modelica.Constants.pi) then
                  for j in (0:numAzi-1) loop
                    // numAzi wall areas: indices 3 through 6
                    if IDEAS.Utilities.Math.Functions.isAngle(azi[i], aziSouth + j*Modelica.Constants.pi*2/numAzi) then
                      Atot[3+j] :=Atot[3 + j] + A[i];
                      //Modelica.Utilities.Streams.print(String(azi[i]) + " to " + String(j));
                      break;
                    end if;
                  end for;
              else
                Modelica.Utilities.Streams.error("Could not find matching orientation for surface with index " + String(i) +
                    ". Avoid this error by disabling explicit view factor calculation in the zone model");
              end if;
            end for;
            assert(Atot[1]>0, "Zone contains no ceiling surfaces. This needs to be fixed or explicit view factor calculation should be disabled.");
            assert(Atot[2]>0, "Zone contains no floor surfaces. This needs to be fixed or explicit view factor calculation should be disabled.");
            //view factor from ceiling/floor to floor/ceiling
            vieFacTot[1,1] :=0;
            vieFacTot[2,2] :=0;
            vieFacTot[1,2] :=
              IDEAS.Buildings.Components.BaseClasses.RadiativeHeatTransfer.viewFactorRectRectPar(
              A=(Atot[1] + Atot[2])/2,
              d=hZone,
              l=(A[3] + A[5])/hZone/2);
            vieFacTot[2,1] := vieFacTot[1,2]*Atot[1]/Atot[2];
            for i in 3:numAzi+2 loop
              //estimate for total wall length
              lWall :=Atot[i]/hZone;
              //view factor for walls to ceiling and floor
              if lWall == 0 then
                for j in 1:numAzi+2 loop
                  vieFacTot[j,i]:=0;
                  vieFacTot[i,j]:=0;
                end for;
              else
              vieFacTot[1,i]:=
                  IDEAS.Buildings.Components.BaseClasses.RadiativeHeatTransfer.viewFactorRectRectPerp(
                  lCommon=lWall,
                  W1=hZone,
                  W2=Atot[1]/lWall);
              vieFacTot[i,1]:=vieFacTot[1,i]*Atot[1]/Atot[i];
              vieFacTot[2,i]:=
                  IDEAS.Buildings.Components.BaseClasses.RadiativeHeatTransfer.viewFactorRectRectPerp(
                  lCommon=lWall,
                  W1=hZone,
                  W2=Atot[2]/lWall);
              vieFacTot[i,2]:=vieFacTot[2,i]*Atot[2]/Atot[i];
              // walls to walls
                  for j in i:numAzi+2 loop
                    if i==j then
                      //a wall does not interchange radiant heat with itself
                       vieFacTot[i,i] := 0;
                    elseif Atot[i]==0 or Atot[j]==0 then
                      vieFacTot[i,j] := 0;
                      vieFacTot[j,i] := 0;
                    elseif abs(i-j)==1 or abs(i-j)==3 then
                      //surfaces are perpendicular
                      vieFacTot[i,j] :=
                      IDEAS.Buildings.Components.BaseClasses.RadiativeHeatTransfer.viewFactorRectRectPerp(
                      lCommon=hZone,
                      W1=Atot[j]/hZone,
                      W2=Atot[i]/hZone);
                      vieFacTot[j,i]:=vieFacTot[i,j]*Atot[i]/Atot[j];
                    elseif abs(i-j) == 2 then
                      //surfaces are parallel
                      vieFacTot[i,j] :=
                      IDEAS.Buildings.Components.BaseClasses.RadiativeHeatTransfer.viewFactorRectRectPar(
                      A=(Atot[i] + Atot[j])/2,
                      d=Atot[integer((i + j)/2)]/hZone,
                      l=hZone);
                      vieFacTot[j,i]:=vieFacTot[i,j]*Atot[i]/Atot[j];
                    else
                      //fixme warning
                    end if;
                  end for;
              end if;
            end for;
            //view factors for real surfaces are calculated from the total surfaces
            for i in 1:nSurf loop
                //set floor area
                Afloor[i]:=0;
                 //determine orientation of first plane
                if IDEAS.Utilities.Math.Functions.isAngle(inc[i], incCeiling) then
                   index1:=1;
                elseif IDEAS.Utilities.Math.Functions.isAngle(inc[i], incFloor) then
                   index1:=2;
                   Afloor[i]:=A[i];
                elseif IDEAS.Utilities.Math.Functions.isAngle(inc[i], incWall) then
                   for k in 0:numAzi-1 loop
                     if IDEAS.Utilities.Math.Functions.isAngle(azi[i], aziSouth + k*Modelica.Constants.pi*2/numAzi) then
                       index1:=2+k+1;
                     break;
                     end if;
                     //warning
                   end for;
                end if;
                  for j in i:nSurf loop
                    if i==j then
                      vieFac[i,j]:=0;
                    else
                        //determine orientation of second plane
                    if IDEAS.Utilities.Math.Functions.isAngle(inc[j], incCeiling) then
                      index2:=1;
                    elseif IDEAS.Utilities.Math.Functions.isAngle(inc[j], incFloor) then
                      index2:=2;
                    elseif IDEAS.Utilities.Math.Functions.isAngle(inc[j], incWall) then
                      for k in 0:numAzi-1 loop
                        if IDEAS.Utilities.Math.Functions.isAngle(azi[j], aziSouth + k*Modelica.Constants.pi*2/numAzi) then
                          index2:=2+k+1;
                          break;
                        end if;
                        //warning
                      end for;
                    end if;
                    Umat[i,j] := if vieFacTot[index1, index2]  < Modelica.Constants.small then 0 else (if linearise then coeffLin else 1) * Modelica.Constants.sigma/(1/A[i]/(vieFacTot[index1, index2]*A[j]/Atot[index2])+(1-epsLw[i])/A[i]/epsLw[i]+(1-epsLw[j])/A[j]/epsLw[j]);
                    Umat[j,i] := if vieFacTot[index2, index1]  < Modelica.Constants.small then 0 else (if linearise then coeffLin else 1) * Modelica.Constants.sigma/(1/A[j]/(vieFacTot[index2, index1]*A[i]/Atot[index1])+(1-epsLw[i])/A[i]/epsLw[i]+(1-epsLw[j])/A[j]/epsLw[j]);
                    end if;
                  end for;
          end for;
                Umat := Umat-identity(nSurf).*(Umat*ones(nSurf,nSurf));
          equation
            if linearise then
              port_a.Q_flow=-Umat*port_a.T;
            else
              port_a.Q_flow=-Umat*port_a.T.^4;
            end if;
            floorArea=Afloor;
            annotation (
              Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,
                      100}}),
                      graphics),
              Icon(graphics={
                  Rectangle(
                    extent={{-90,80},{90,-80}},
                    pattern=LinePattern.None,
                    fillColor={175,175,175},
                    fillPattern=FillPattern.Backward,
                    lineColor={0,0,0}),
                  Rectangle(
                    extent={{68,60},{-68,-60}},
                    pattern=LinePattern.None,
                    fillColor={255,255,255},
                    fillPattern=FillPattern.Solid,
                    lineColor={0,0,0},
                    lineThickness=0.5),
                  Line(points={{-42,0},{40,0}},     color={191,0,0}),
                  Line(points={{30,-6},{40,0}},    color={191,0,0}),
                  Line(points={{30,6},{40,0}},    color={191,0,0}),
                  Line(points={{-58,6},{-14,50}}, color={191,0,0}),
                  Line(points={{-14,38},{-14,50}},
                                                 color={191,0,0}),
                  Line(points={{-26,50},{-14,50}},
                                                 color={191,0,0}),
                  Line(
                    points={{-68,60},{68,60}},
                    color={0,0,0},
                    thickness=0.5,
                    smooth=Smooth.None),
                  Line(
                    points={{68,60},{68,-60},{-68,-60},{-68,60}},
                    color={0,0,0},
                    thickness=0.5,
                    smooth=Smooth.None),
                  Line(points={{-32,6},{-42,0}},  color={191,0,0}),
                  Line(points={{-32,-6},{-42,0}},  color={191,0,0}),
                  Line(points={{-58,18},{-58,6}},color={191,0,0}),
                  Line(points={{-46,6},{-58,6}}, color={191,0,0}),
                  Line(points={{14,-52},{58,-8}}, color={191,0,0}),
                  Line(points={{26,-52},{14,-52}},
                                                 color={191,0,0}),
                  Line(points={{14,-40},{14,-52}},
                                                 color={191,0,0}),
                  Line(points={{46,-8},{58,-8}}, color={191,0,0}),
                  Line(points={{58,-20},{58,-8}},color={191,0,0}),
                  Line(points={{-22,-22},{22,22}},color={191,0,0},
                    origin={36,28},
                    rotation=90),
                  Line(points={{14,50},{26,50}}, color={191,0,0}),
                  Line(points={{14,38},{14,50}}, color={191,0,0}),
                  Line(points={{46,6},{58,6}},   color={191,0,0}),
                  Line(points={{58,6},{58,18}},  color={191,0,0}),
                  Line(points={{-14,-52},{-14,-40}},
                                                 color={191,0,0}),
                  Line(points={{-22,-22},{22,22}},color={191,0,0},
                    origin={-36,-30},
                    rotation=90),
                  Line(points={{-58,-20},{-58,-8}},
                                                 color={191,0,0}),
                  Line(points={{-58,-8},{-46,-8}},
                                                 color={191,0,0}),
                  Line(points={{-26,-52},{-14,-52}},
                                                 color={191,0,0}),
                  Line(points={{-41,0},{41,0}},     color={191,0,0},
                    origin={-1,0},
                    rotation=90),
                  Line(points={{-5,3},{5,-3}},    color={191,0,0},
                    origin={-5,35},
                    rotation=90),
                  Line(points={{-5,-3},{5,3}},     color={191,0,0},
                    origin={3,35},
                    rotation=90),
                  Line(points={{-5,-3},{5,3}},     color={191,0,0},
                    origin={-5,-35},
                    rotation=90),
                  Line(points={{-5,3},{5,-3}},    color={191,0,0},
                    origin={3,-35},
                    rotation=90)}),
              Documentation(info="<html>
<p>
Computation of longwave radiative heat exchange based on view factors. 
</p>
<h4>Assumption and limitations</h4>
<p>
This implementation is only valid for rectangular geometries.
</p>
<h4>Verification</h4>
<p>
Verification test in IDEAS.Buildings.Validation.Tests.ViewFactorVerification.
</p>
</html>",           revisions="<html>
<ul>
<li>
January 19, 2017 by Filip Jorissen:<br/>
Updated icon for issue
<a href=https://github.com/open-ideas/IDEAS/issues/641>#641
</a>.
</li>
<li>
January 19, 2017 by Filip Jorissen:<br/>
Added options for properly linearising heat exchange.
</li>
<li>
December 8, 2016 by Filip Jorissen:<br/>
Fixed indexing bug in algorithm.
</li>
</ul>
</html>",           revisions="<html>
<ul>
<li>
December 8, 2016 by Filip Jorissen:<br/>
Fixed indexing bug in algorithm.
</li>
</ul>
</html>"));
          end ZoneLwDistributionViewFactor;

          model ZoneLwGainDistribution
            "Distribution of radiative internal gains"

            parameter Integer nSurf(min=1) "number of surfaces in contact with the zone";
            parameter Boolean lineariseJModelica = false
              "=true, to introduce radiative temperature node"
              annotation(Dialog(tab="Advanced"));
            parameter Modelica.SIunits.Time tau = 120
              "Time constant for radiative node"
               annotation(Dialog(enable=lineariseJModelica, tab="Advanced"));
            parameter Modelica.SIunits.Temperature T_start=296.15
              "Start value of radiative temperature node"
              annotation(Dialog(tab = "Advanced", enable=lineariseJModelica));
            Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a iSolDir
              "Direct solar radiation gains received through windows"
              annotation (Placement(transformation(extent={{-110,30},{-90,50}})));
            Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a iSolDif
              "Diffuse solar radiation gains received through windows"
              annotation (Placement(transformation(extent={{-110,-10},{-90,10}})));
            Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a radGain
              "External long wave internal gains, e.g. from radiator"
              annotation (Placement(transformation(extent={{-110,-48},{-90,-28}})));
            Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_b[nSurf] radSurfTot
              "Port for connecting to surfaces"
              annotation (Placement(transformation(extent={{90,-10},{110,10}})));
            Modelica.Blocks.Interfaces.RealOutput TRad(start=T_start)
              "Radiative zone temperature, computed as weighted sum of surface temperatures."
              annotation (Placement(transformation(
                  extent={{20,-20},{-20,20}},
                  rotation=90,
                  origin={0,-100})));
            Modelica.Blocks.Interfaces.RealInput[nSurf] epsLw(
               each final unit="1")
              "Long wave surface emissivities of connected surfaces" annotation (Placement(transformation(
                  extent={{-20,-20},{20,20}},
                  rotation=-90,
                  origin={0,100})));
            Modelica.Blocks.Interfaces.RealInput[nSurf] epsSw(
               each final unit="1")
              "Short wave surface emissivities of connected surfaces" annotation (Placement(transformation(
                  extent={{-20,-20},{20,20}},
                  rotation=-90,
                  origin={-40,100})));
            Modelica.Blocks.Interfaces.RealInput[nSurf] area(
               each final unit="m2")
              "Surface areas of connected surfaces" annotation (
                Placement(transformation(
                  extent={{-20,-20},{20,20}},
                  rotation=-90,
                  origin={-80,100})));
            Modelica.Blocks.Interfaces.RealInput[nSurf] inc "Surface inclination angles"
              annotation (Placement(transformation(
                  extent={{-20,-20},{20,20}},
                  rotation=270,
                  origin={40,100})));
            Modelica.Blocks.Interfaces.RealInput[nSurf] azi "Surface azimuth angles"
              annotation (Placement(transformation(
                  extent={{-20,-20},{20,20}},
                  rotation=270,
                  origin={80,100})));

        protected
            final parameter Real[nSurf] weightFactorDir(each final fixed=false)
              "Distribution factor for incident direct solar irradiation";
            final parameter Real[nSurf] weightFactorDif(each final fixed=false)
              "Distribution factor for incident diffuse solar irradiation";
            final parameter Real[nSurf] weightFactorGain(each final fixed=false)
              "Distribution factor for other radiative heat gains irradiation";
            final parameter Real[nSurf] weightFactorTRad(each final fixed=false)
              "Weight factor for radiative temperature computation";
            final parameter Modelica.SIunits.Area AfloorTot(fixed=false)
              "Total floor surface area";
            final parameter Real ASWotherSurface(fixed=false)
              "Total absorption surface area on surfaces other than the floor";
            final parameter Real fraTotAbsFloor(fixed=false)
              "Fraction of the direct solar irradiation that is absorbed by the floor";

            Modelica.SIunits.Temperature TRad_internal = radSurfTot.T * weightFactorTRad
              "To avoid duplicate operations";

          initial equation
            weightFactorDir = {if IDEAS.Utilities.Math.Functions.isAngle(inc[i], IDEAS.Types.Tilt.Floor)
                               then area[i]*epsSw[i]/AfloorTot
                               else (1-fraTotAbsFloor)*area[i]*epsSw[i]/ASWotherSurface for i in 1:nSurf};
            weightFactorDif = area .* epsSw / sum(area .* epsSw);
            weightFactorGain = area .* epsLw / sum(area .* epsLw);
            // minimum of Modelica.Constants.small to guard against division by zero
            AfloorTot = max(Modelica.Constants.small,sum({if IDEAS.Utilities.Math.Functions.isAngle(inc[i], IDEAS.Types.Tilt.Floor) then area[i] else 0 for i in 1:nSurf}));
            fraTotAbsFloor = sum({if IDEAS.Utilities.Math.Functions.isAngle(inc[i], IDEAS.Types.Tilt.Floor) then area[i]*epsSw[i] else 0 for i in 1:nSurf})/AfloorTot;
            ASWotherSurface = sum({if IDEAS.Utilities.Math.Functions.isAngle(inc[i], IDEAS.Types.Tilt.Floor) then 0 else area[i]*epsSw[i] for i in 1:nSurf});
            weightFactorTRad = weightFactorDif;

            assert(AfloorTot>2*Modelica.Constants.small, "WARNING: Zone does not contain a floor surface so incoming beam radiation is spread over all other surfaces! Is this intended? \n", AssertionLevel.warning);
            assert(AfloorTot<0.9*sum(area), "More than 90% of zone surface area is floor, this is not allowed.");
            assert(abs(1-sum(weightFactorTRad))<1e-4, "Error in computation of weightFactorTRad, please submit a bug report");
            assert(abs(1-sum(weightFactorDir))<1e-4, "Error in computation of weightFactorDir, please submit a bug report");
            assert(abs(1-sum(weightFactorDif))<1e-4, "Error in computation of weightFactorDif, please submit a bug report");
            assert(abs(1-sum(weightFactorGain))<1e-4, "Error in computation of weightFactorGain, please submit a bug report");

            if lineariseJModelica then
              TRad=T_start;
            end if;
          equation
            for k in 1:nSurf loop
              radSurfTot[k].Q_flow =
                -weightFactorDif[k]*iSolDif.Q_flow
                -weightFactorDir[k]*iSolDir.Q_flow
                -weightFactorGain[k]*radGain.Q_flow;
            end for;

            if lineariseJModelica then // this introduces a state for the radiative temperature, which is useful when linearising
              der(TRad) = (TRad_internal - TRad)/tau;
            else
              TRad = TRad_internal;
            end if;

            iSolDir.T = TRad_internal;
            iSolDif.T = TRad_internal;
            radGain.T = TRad_internal;

            annotation (
              Icon(graphics={
                  Line(points={{-40,10},{40,10}}, color={191,0,0}),
                  Line(points={{-40,10},{-30,16}}, color={191,0,0}),
                  Line(points={{-40,10},{-30,4}}, color={191,0,0}),
                  Line(points={{-40,-10},{40,-10}}, color={191,0,0}),
                  Line(points={{30,-16},{40,-10}}, color={191,0,0}),
                  Line(points={{30,-4},{40,-10}}, color={191,0,0}),
                  Line(points={{-40,-30},{40,-30}}, color={191,0,0}),
                  Line(points={{-40,-30},{-30,-24}}, color={191,0,0}),
                  Line(points={{-40,-30},{-30,-36}}, color={191,0,0}),
                  Line(points={{-40,30},{40,30}}, color={191,0,0}),
                  Line(points={{30,24},{40,30}}, color={191,0,0}),
                  Line(points={{30,36},{40,30}}, color={191,0,0}),
                  Rectangle(
                    extent={{-15,80},{15,-80}},
                    fillColor={192,192,192},
                    fillPattern=FillPattern.Backward,
                    pattern=LinePattern.None,
                    origin={9,66},
                    rotation=90),
                  Rectangle(
                    extent={{90,80},{60,-80}},
                    fillColor={192,192,192},
                    fillPattern=FillPattern.Backward,
                    pattern=LinePattern.None),
                  Line(
                    points={{-70,50},{60,50},{60,-80}},
                    color={0,0,0},
                    thickness=0.5,
                    smooth=Smooth.None)}),
              Documentation(info="<html>
<p>
This model computes how radiative gains are redistributed among all surfaces.
We consider 1) diffuse solar gains, 
2) beam solar gains and 
3) other, long wave, internal gains, e.g. from occupants.
</p>
<p>
Diffuse solar gains are redistributed by computing a weighting factor equal to the surface area multiplied with the
shortwave emissivity of the surface.
This factor is used to redistribute the diffuse solar gains among all surfaces.
</p>
<p>
Internal gains from occupants are redistributed in the same way, but using
the long wave emissivity instead of the short wave emissivity.
</p>
<p>
Direct/beam solar gains are redistributed by assuming that a fixed fraction of the beam solar
gains are absorbed by the floor. 
This fraction equals the short wave emissivity of the floor. 
If there are multiple floors (based on the inclination angle) 
then their area and emissivity are used to compute a weight factor for the floors.
The remaining radiation is redistributed over all other surfaces, again using the shortwave emissivity
and surface area to determine the relative fractions.
If there is no floor then the beam radiation is spread over all surfaces and a warning is generated.
</p>
</html>",           revisions="<html>
<ul>
<li>
November 5, 2018 by Filip Jorissen:<br/>
Added initial equation for <code>TRad</code>.
</li>
<li>
October 7, 2018 by Filip Jorissen:<br/>
Improved documentation.
</li>
<li>
March 28, 2018 by Filip Jorissen:<br/>
Added option for introducing state for
radiative temperature.
</li>
<li>
December 22, 2016 by Filip Jorissen:<br/>
Fixed bug in absorption model where
<code>TRad</code> was computed using coefficients for
<code>iSolDir</code> instead of <code>iSolDif</code>.
Added asserts for checking the sum of all 
weight factors.
This closes #605.
</li>
<li>
September 8, 2016 by Filip Jorissen:<br/>
Added warning for when there are no floors and guarded against division by zero.
</li>
<li>
July 15, 2016 by Filip Jorissen:<br/>
New absorption model for beam radiation.
</li>
<li>
July 12, 2016 by Filip Jorissen:<br/>
Simplified implementation by removing intermediate variables.
</li>
</ul>
</html>"));
          end ZoneLwGainDistribution;
        end RadiativeHeatTransfer;

        package Varia

          model EnergyFlowMultiplicator "Component to scale the energy flow of a energyPort"
            parameter Real k = 1 "Multiplication factor for heat flow";
            ConservationOfEnergy.EnergyPort E_a
              "Unscaled port"
              annotation (Placement(transformation(extent={{-108,-10},{-88,10}})));
            ConservationOfEnergy.EnergyPort E_b
              "Scaled port"
              annotation (Placement(transformation(extent={{90,-10},{110,10}})));
          equation
            E_a.E  * k = - E_b.E;
            E_a.Etot = E_b.Etot;
            annotation (Icon(coordinateSystem(preserveAspectRatio=false), graphics={
                    Polygon(
                    points={{-100,100},{100,-2},{-100,-100},{-100,100}},
                    lineColor={0,0,255},
                    fillColor={255,255,255},
                    fillPattern=FillPattern.Solid), Text(
                    extent={{-50,28},{50,-34}},
                    lineColor={0,0,255},
                    fillColor={255,255,255},
                    fillPattern=FillPattern.Solid,
                    textString="E x n"),
                  Text(
                    extent={{-150,-138},{150,-98}},
                    lineColor={0,0,0},
                    textString="k=%k"),
                  Text(
                    extent={{-150,142},{150,102}},
                    textString="%name",
                    lineColor={0,0,255})}),                                Diagram(graphics,
                  coordinateSystem(preserveAspectRatio=false)),
              Documentation(revisions="<html>
<ul>
<li>
August 10, 2018 by Damien Picard:<br/>
First implementation.
</li>
</ul>
</html>"));
          end EnergyFlowMultiplicator;

          model HeatFlowMultiplicator "Component to scale the energy flow of a energyPort"
            parameter Real k = 1 "Multiplication factor for heat flow rate";
            Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a port_a
              "Port with unscaled heat flow rate"
              annotation (Placement(transformation(extent={{-110,-10},{-90,10}})));
            Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_b port_b
              "Port with scaled heat flow rate"
              annotation (Placement(transformation(extent={{90,-10},{110,10}})));
          equation
            port_a.Q_flow * k = - port_b.Q_flow;
            port_a.T = port_b.T;
            annotation (Icon(coordinateSystem(preserveAspectRatio=false), graphics={
                    Polygon(
                    points={{-100,100},{100,-2},{-100,-100},{-100,100}},
                    lineColor={255,0,0},
                    fillColor={255,255,255},
                    fillPattern=FillPattern.Solid), Text(
                    extent={{-78,36},{50,-34}},
                    lineColor={255,0,0},
                    fillColor={255,255,255},
                    fillPattern=FillPattern.Solid,
                    textString="Q_flow x n"),
                  Text(
                    extent={{-150,-138},{150,-98}},
                    lineColor={0,0,0},
                    textString="k=%k"),
                  Text(
                    extent={{-150,142},{150,102}},
                    textString="%name",
                    lineColor={0,0,255})}),                                Diagram(graphics,
                  coordinateSystem(preserveAspectRatio=false)),
              Documentation(info="<html>
<ul>
<li>
August 10, 2018 by Damien Picard:<br/>
First implementation.
</li>
</ul>
</html>"));
          end HeatFlowMultiplicator;
        end Varia;
      end BaseClasses;

      model BoundaryWall "Opaque wall with optional prescribed heat flow rate or temperature boundary conditions"
        extends IDEAS.Buildings.Components.Interfaces.PartialOpaqueSurface(
           final nWin=1,
           QTra_design=U_value*A*(273.15 + 21 - TRef_a),
           dT_nominal_a=-1,
          layMul(disableInitPortB=use_T_in or use_T_fixed, monLay(monLayDyn(each addRes_b=(sim.lineariseDymola and (use_T_in or use_T_fixed))))));

        parameter Boolean use_T_fixed = false
          "Get the boundary temperature from the input connector"
          annotation(Dialog(group="Boundary conditions"));
        parameter Modelica.SIunits.Temperature T_fixed = 294.15
          "Fixed boundary temperature"
          annotation(Dialog(group="Boundary conditions",enable=use_T_fixed));
        parameter Boolean use_T_in = false
          "Get the boundary temperature from the input connector"
          annotation(Dialog(group="Boundary conditions"));
        parameter Boolean use_Q_in = false
          "Get the boundary heat flux from the input connector"
          annotation(Dialog(group="Boundary conditions"));

        Modelica.Blocks.Interfaces.RealInput T if use_T_in
          "Input for boundary temperature"                 annotation (Placement(
              transformation(extent={{-120,10},{-100,30}}),iconTransformation(extent={{-120,10},
                  {-100,30}})));
        Modelica.Blocks.Interfaces.RealInput Q_flow if use_Q_in
          "Input for boundary heat flow rate entering the wall" annotation (Placement(
              transformation(extent={{-120,-30},{-100,-10}}),
                                                          iconTransformation(extent={{-120,
                  -30},{-100,-10}})));
        Modelica.Blocks.Math.Product proPreT if  use_T_in or use_T_fixed "Product for linearisation"
          annotation (Placement(transformation(extent={{-86,26},{-74,14}})));
        Modelica.Blocks.Math.Product proPreQ if use_Q_in "Product for linearisation"
          annotation (Placement(transformation(extent={{-86,-14},{-74,-26}})));
        Modelica.Blocks.Sources.Constant TConst(k=T_fixed) if use_T_fixed
          "Constant block for temperature"
          annotation (Placement(transformation(extent={{-110,32},{-100,42}})));

    protected
        final parameter Real U_value=1/(1/8 + sum(constructionType.mats.R) + 1/8)
          "Wall U-value";
        Modelica.Thermal.HeatTransfer.Sources.PrescribedHeatFlow preFlo(final alpha=0) if
                             use_Q_in "Prescribed heat flow rate"
          annotation (Placement(transformation(extent={{-60,-30},{-40,-10}})));
        Modelica.Thermal.HeatTransfer.Sources.PrescribedTemperature preTem if
                                   use_T_in or use_T_fixed "Prescribed temperature"
          annotation (Placement(transformation(extent={{-60,10},{-40,30}})));

      equation
        assert(not (use_T_in and use_Q_in or use_T_in and use_T_fixed or use_Q_in and use_T_fixed),
          "In "+getInstanceName()+": Only one of the following options can be used simultaneously: use_T_in, use_Q_in, use_T_fixed");
        connect(Q_flow, proPreQ.u1)
          annotation (Line(points={{-110,-20},{-100,-20},{-100,-23.6},{-87.2,-23.6}},
                                                          color={0,0,127}));
        connect(proPreQ.y, preFlo.Q_flow)
          annotation (Line(points={{-73.4,-20},{-60,-20}}, color={0,0,127}));
        connect(proPreQ.u2, propsBusInt.weaBus.dummy) annotation (Line(points={{-87.2,
                  -16.4},{-92,-16.4},{-92,40},{56.09,40},{56.09,19.91}},
                                                                  color={0,0,127}),
            Text(
            string="%second",
            index=1,
            extent={{6,3},{6,3}}));
        connect(proPreT.y, preTem.T)
            annotation (Line(points={{-73.4,20},{-62,20}}, color={0,0,127}));
        connect(proPreT.u2, propsBusInt.weaBus.dummy) annotation (Line(points={{-87.2,
                  23.6},{-92,23.6},{-92,40},{56.09,40},{56.09,19.91}},
                                                            color={0,0,127}), Text(
            string="%second",
            index=1,
            extent={{6,3},{6,3}}));
        connect(T, proPreT.u1)
          annotation (Line(points={{-110,20},{-100,20},{-100,16.4},{-87.2,16.4}},
                                                                 color={0,0,127}));
        connect(layMul.port_b, preFlo.port) annotation (Line(points={{-10,0},{-10,0},{
                -20,0},{-20,-20},{-40,-20}}, color={191,0,0}));
        connect(preTem.port, layMul.port_b) annotation (Line(points={{-40,20},{-20,20},
                {-20,0},{-10,0}}, color={191,0,0}));
        connect(TConst.y, proPreT.u1) annotation (Line(points={{-99.5,37},{-96,37},{-96,
                16.4},{-87.2,16.4}},
                               color={0,0,127}));
        annotation (
          Diagram(graphics,
                  coordinateSystem(preserveAspectRatio=false,extent={{-100,-100},{100,
                  100}})),
          Icon(coordinateSystem(preserveAspectRatio=false,extent={{-60,-100},{60,100}}),
              graphics={
              Rectangle(
                extent={{-50,-90},{50,-70}},
                pattern=LinePattern.None,
                lineColor={0,0,0},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid),
              Rectangle(
                extent={{-50,80},{50,100}},
                pattern=LinePattern.None,
                lineColor={0,0,0},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid),
              Line(
                points={{-50,80},{50,80}},
                color={175,175,175}),
              Line(
                points={{-50,-70},{50,-70}},
                color={175,175,175}),
              Line(
                points={{-50,-90},{50,-90}},
                color={175,175,175}),
              Line(
                points={{-50,100},{50,100}},
                color={175,175,175}),
              Rectangle(
                extent={{-10,80},{10,-70}},
                fillColor={175,175,175},
                fillPattern=FillPattern.Backward,
                pattern=LinePattern.None),
              Line(
                points={{-10,80},{-10,-70}},
                smooth=Smooth.None,
                color={175,175,175}),
              Line(
                points={{10,80},{10,-70}},
                smooth=Smooth.None,
                color={0,0,0},
                thickness=0.5)}),
          Documentation(info="<html>
<p>
This is a wall model that should be used
to simulate a wall between a zone and a prescribed temperature or prescribed heat flow rate boundary condition.
See <a href=modelica://IDEAS.Buildings.Components.Interfaces.PartialOpaqueSurface>IDEAS.Buildings.Components.Interfaces.PartialOpaqueSurface</a> 
for equations, options, parameters, validation and dynamics that are common for all surfaces.
</p>
<h4>Main equations</h4>
<p>
Specific to this model is that the model does not contain a convection or radiative heat exchange model at the outside of the wall.
Instead a prescribed temperature or heat flow rate may be set.
</p>
<h4>Typical use and important parameters</h4>
<p>
Parameters <code>use_T_in</code> and <code>use_Q_in</code> may be used
to enable an input for a prescribed boundary condition temperature or heat flow rate.
Alternatively, parameters <code>use_T_fixed</code> and <code>T_fixed</code> can be used
to specify a fixed boundary condition temperature.
It is not allowed to enabled multiple of these three options. 
If all are disabled then an adiabatic boundary (<code>Q_flow=0</code>) is used.
</p>
</html>",       revisions="<html>
<ul>
<li>
January 25, 2019, by Filip Jorissen:<br/>
Revised initial equation implementation.
See issue <a href=https://github.com/open-ideas/IDEAS/issues/971>#971</a>.
</li>
<li>
December 2, 2018 by Filip Jorissen:<br/>
Added option for setting fixed boundary condition temperature.
See <a href=\"https://github.com/open-ideas/IDEAS/issues/961\">
#961</a>. 
</li>
<li>
August 10, 2018 by Damien Picard:<br/>
Set nWin final to 1 as this should only be used for windows.
See <a href=\"https://github.com/open-ideas/IDEAS/issues/888\">
#888</a>. 
</li>
<li>
March 22, 2017, by Filip Jorissen:<br/>
Changes for JModelica compatibility.
</li>
<li>
January 2, 2017, by Filip Jorissen:<br/>
Updated icon layer.
</li>
<li>
October 22, 2016, by Filip Jorissen:<br/>
Revised documentation for IDEAS 1.0.
</li>
<li>
December 7, 2016, by Damien Picard:<br/>
Set placeCapacityAtSurf_b to false for last layer of layMul when T_in is used and the sim.lineariseDymola is true.
Having a capacity connected directly to the prescribed temperature would require to have the derivative of T_in
when linearized.
The dynamics of the last layer is further set to dynamicFreeInitial when T_in is used to avoid an initialization problem.
</li>
<li>
March 8, 2016, by Filip Jorissen:<br/>
Fixed energyDynamics when using fixed temperature boundary condition input.
This is discussed in issue 462.
</li>
<li>
February 10, 2016, by Filip Jorissen and Damien Picard:<br/>
Revised implementation: cleaned up connections and partials.
</li>
<li>
June 14, 2015, Filip Jorissen:<br/>
Adjusted implementation for computing conservation of energy.
</li>
</ul>
</html>"));
      end BoundaryWall;

      package Comfort "Package for computing thermal comfort "
      extends Modelica.Icons.Package;

        package BaseClasses
          extends Modelica.Icons.BasesPackage;

          partial model PartialComfort "Partial for comfort models"
            extends Modelica.Blocks.Icons.Block;
            parameter Boolean use_phi_in=true
              "Get the relative humidity from the input connector"
              annotation(Evaluate=true);
            parameter Real phi(min=0,max=1)=0.4
              "Default value of relative humidity"
              annotation(Dialog(enable=not use_phi_in));
            parameter IDEAS.Buildings.Components.OccupancyType.OfficeWork
              occupancyType
              annotation (Placement(transformation(extent={{-60,80},{-40,100}})));
            Modelica.Blocks.Interfaces.RealInput phi_in(min=0, max=1) if use_phi_in "Relative humidity"
              annotation (
                Placement(transformation(extent={{-120,10},{-100,30}}),
                  iconTransformation(extent={{-120,10},{-100,30}})));
            Modelica.Blocks.Interfaces.RealInput TRad(final quantity="ThermodynamicTemperature",
                                                    final unit = "K", displayUnit = "degC")
              "Radiation temperature"
              annotation (
                Placement(transformation(extent={{-120,50},{-100,70}}),
                  iconTransformation(extent={{-120,50},{-100,70}})));
            Modelica.Blocks.Interfaces.RealInput TAir(final quantity="ThermodynamicTemperature",
                                                    final unit = "K", displayUnit = "degC")
              "Air temperature"
              annotation (Placement(
                  transformation(extent={{-120,90},{-100,110}})));

        protected
            Modelica.Blocks.Interfaces.RealInput phi_in_internal
              "Needed to connect to conditional connector";
          equation
            connect(phi_in, phi_in_internal);
            if not use_phi_in then
              phi_in_internal = phi;
            end if;
            annotation (Icon(graphics,
                             coordinateSystem(preserveAspectRatio=false)), Diagram(graphics,
                  coordinateSystem(preserveAspectRatio=false)),
              Documentation(revisions="<html>
<ul>
<li>
April 11, 2019 by Filip Jorissen:<br/>
Revised implementation such that default value of relative humidity is
used when using a dry air medium.
See <a href=\"https://github.com/open-ideas/IDEAS/issues/1011\">#1011</a>.
</li>
<li>
January 26, 2018 by Filip Jorissen:<br/>
Changed replaceable record into parameter such that 
<code>IDEAS.Buildings.Components.OccupancyType.BaseClasses.PartialOccupancyType</code> 
can be a partial record.
This is for <a href=\"https://github.com/open-ideas/IDEAS/issues/760\">#760</a>.
</li>
<li>
July 18, 2016 by Filip Jorissen:<br/>
First implementation
</li>
</ul>
</html>"));
          end PartialComfort;
        end BaseClasses;

        model None "No comfort is computed"
          extends BaseClasses.PartialComfort;
          annotation (Documentation(revisions="<html>
<ul>
<li>
July 18, 2016 by Filip Jorissen:<br/>
First implementation
</li>
</ul>
</html>",         info="<html>
<p>
Use this if you do not need to know the thermal comfort of the occupants.
</p>
</html>"));
        end None;
      end Comfort;

      package Interfaces "Building component interfaces"
      extends Modelica.Icons.InterfacesPackage;

        type BoundaryType = enumeration(
          BoundaryWall   "Boundary wall",
          InternalWall   "Internal wall",
          OuterWall   "Outer wall",
          SlabOnGround   "Slab on ground",
          External   "External connection using propsbus",
          None   "No wall for this orientation") "Type of zone boundary conditions that should be considered";

        partial model PartialOpaqueSurface
          "Partial component for the opaque surfaces of the building envelope"
          replaceable parameter IDEAS.Buildings.Data.Interfaces.Construction constructionType
            constrainedby IDEAS.Buildings.Data.Interfaces.Construction
            "Building component material structure" annotation (
            __Dymola_choicesAllMatching=true,
            Placement(transformation(extent={{-34,78},{-30,82}})),
            Dialog(group="Construction details"));
          extends IDEAS.Buildings.Components.Interfaces.PartialSurface(
            E(y=if sim.computeConservationOfEnergy then layMul.E else 0),
            Qgai(y=layMul.port_b.Q_flow + (if sim.openSystemConservationOfEnergy or not sim.computeConservationOfEnergy
                 then 0 else sum(port_emb.Q_flow))),
            layMul(
              final nLay=constructionType.nLay,
              final mats=constructionType.mats,
              T_start=ones(constructionType.nLay)*T_start,
              nGain=constructionType.nGain));
          Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a port_emb[constructionType.nGain]
            "Port for gains by embedded active layers"
            annotation (Placement(transformation(extent={{-10,-110},{10,-90}})));
      protected
          Modelica.Thermal.HeatTransfer.Sources.FixedHeatFlow iSolDir(final Q_flow=0);
          Modelica.Thermal.HeatTransfer.Sources.FixedHeatFlow iSolDif(final Q_flow=0);
        initial equation
          assert(not energyDynamics==Modelica.Fluid.Types.Dynamics.SteadyState,
            "In " + getInstanceName() + ": Using SteadyState energyDynamics for a wall
    is not allowed since this causes large algebraic loops, which significantly affects computation time.");
          assert(IDEAS.Utilities.Math.Functions.isAngle(constructionType.incLastLay, IDEAS.Types.Tilt.Other) or
            constructionType.incLastLay >= inc - Modelica.Constants.pi/3 - Modelica.Constants.eps and
            constructionType.incLastLay <= inc + Modelica.Constants.pi/3 + Modelica.Constants.eps,
            "The inclination of a wall, a floor or a ceiling does not correspond to its record.");
        equation
          connect(iSolDif.port, propsBus_a.iSolDif);
          connect(iSolDir.port, propsBus_a.iSolDir);
          for i in 1:constructionType.nGain loop
            connect(layMul.port_gain[constructionType.locGain[i]], port_emb[i])
            annotation (Line(points={{0,-10},{0,-10},{0,-100}}, color={191,0,0}));
          end for;
            annotation (
            Diagram(graphics,
                    coordinateSystem(preserveAspectRatio=false, extent={{-60,-100},{60,100}})),
            Icon(coordinateSystem(preserveAspectRatio=false, extent={{-50,-100},{50,100}}),
                graphics),
            Documentation(revisions="<html>
<ul>
<li>
June 27, 2018, by Filip Jorissen:<br/>
Added check to avoid <code>energyDynamics=SteadyState</code>. 
See issue <a href=https://github.com/open-ideas/IDEAS/issues/856>#856</a>.
</li>
<li>
March 21, 2017, by Filip Jorissen:<br/>
Changed conservation of energy implementation for JModelica compatibility.
See issue <a href=https://github.com/open-ideas/IDEAS/issues/559>#559</a>.
</li>
<li>
January 10, 2017, by Filip Jorissen:<br/>
Removed
<code>AWall</code>  and declared <code>A</code> in 
<a href=modelica://IDEAS.Buildings.Components.Interfaces.PartialSurface>
IDEAS.Buildings.Components.Interfaces.PartialSurface</a>.
This is for 
<a href=https://github.com/open-ideas/IDEAS/issues/609>#609</a>.
</li>
<li>
November 15, 2016, by Filip Jorissen:<br/>
Revised documentation for IDEAS 1.0.
</li>
<li>
February 10, 2016, by Filip Jorissen and Damien Picard:<br/>
Revised implementation: cleaned up connections and partials.
</li>
<li>
February 6, 2016 by Damien Picard:<br/>
First implementation.
</li>
</ul>
</html>",         info="<html>
<p>
This model extends 
<a href=modelica://IDEAS.Buildings.Components.Interfaces.PartialSurface>IDEAS.Buildings.Components.Interfaces.PartialSurface</a>
with parameters that are typical for opaque surfaces, i.e. all surfaces except windows.
</p>
</html>"));
        end PartialOpaqueSurface;

        partial model PartialSurface "Partial model for building envelope component"
          outer IDEAS.BoundaryConditions.SimInfoManager sim
            "Simulation information manager for climate data"
            annotation (Placement(transformation(extent={{30,-100},{50,-80}})));
          parameter Modelica.SIunits.Angle inc
            "Inclination (tilt) angle of the wall, see IDEAS.Types.Tilt";
          parameter Modelica.SIunits.Angle azi
            "Azimuth angle of the wall, i.e. see IDEAS.Types.Azimuth, set IDEAS.Types.Azimuth.S for horizontal ceilings and floors";
          parameter Modelica.SIunits.Area A
            "Component surface area";
          parameter Real nWin = 1 "Use this factor to scale the component to nWin identical components";
          parameter Modelica.SIunits.Power QTra_design
            "Design heat losses at reference temperature of the boundary space"
            annotation (Dialog(group="Design power",tab="Advanced"));
          parameter Modelica.SIunits.Temperature T_start=293.15
            "Start temperature for each of the layers"
            annotation(Dialog(tab="Dynamics", group="Initial condition"));
          parameter Modelica.SIunits.Temperature TRef_a=291.15
            "Reference temperature of zone on side of propsBus_a, for calculation of design heat loss"
            annotation (Dialog(group="Design power",tab="Advanced"));
          parameter Boolean linIntCon_a=sim.linIntCon
            "= true, if convective heat transfer should be linearised"
            annotation (Dialog(tab="Convection"));
          parameter Modelica.SIunits.TemperatureDifference dT_nominal_a=1
            "Nominal temperature difference used for linearisation, negative temperatures indicate the solid is colder"
            annotation (Dialog(tab="Convection"));
          parameter Modelica.Fluid.Types.Dynamics energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial
            "Static (steady state) or transient (dynamic) thermal conduction model"
            annotation(Evaluate=true, Dialog(tab = "Dynamics", group="Equations"));
          IDEAS.Buildings.Components.Interfaces.ZoneBus propsBus_a(
            numIncAndAziInBus=sim.numIncAndAziInBus, outputAngles=sim.outputAngles)
                                                     "If inc = Floor, then propsbus_a should be connected to the zone above this floor.
    If inc = ceiling, then propsbus_a should be connected to the zone below this ceiling.
    If component is an outerWall, porpsBus_a should be connect to the zone."
            annotation (Placement(transformation(
                extent={{-20,-20},{20,20}},
                rotation=-90,
                origin={100,20}), iconTransformation(
                extent={{-20,-20},{20,20}},
                rotation=-90,
                origin={50,20})));
          IDEAS.Buildings.Components.BaseClasses.ConvectiveHeatTransfer.InteriorConvection intCon_a(
            linearise=linIntCon_a or sim.linearise,
            dT_nominal=dT_nominal_a,
            final inc=inc,
            A=A)
            "Convective heat transfer correlation for port_a"
            annotation (Placement(transformation(extent={{20,-10},{40,10}})));
          IDEAS.Buildings.Components.BaseClasses.ConductiveHeatTransfer.MultiLayer
            layMul(final inc=inc, energyDynamics=energyDynamics,
            linIntCon=linIntCon_a or sim.linearise,
            A=A)
            "Multilayer component for simulating walls, windows and other surfaces"
            annotation (Placement(transformation(extent={{10,-10},{-10,10}})));
      protected
          Modelica.Blocks.Sources.RealExpression QDesign(y=QTra_design);
          Modelica.Blocks.Sources.RealExpression aziExp(y=azi)
            "Azimuth angle expression";
          Modelica.Blocks.Sources.RealExpression incExp(y=inc)
            "Inclination angle expression";
          Modelica.Blocks.Sources.RealExpression E
            "Model internal energy";
          IDEAS.Buildings.Components.BaseClasses.ConservationOfEnergy.PrescribedEnergy prescribedHeatFlowE
            "Component for computing conservation of energy";
          Modelica.Blocks.Sources.RealExpression Qgai
            "Heat gains across model boundary";
          Modelica.Thermal.HeatTransfer.Sources.PrescribedHeatFlow prescribedHeatFlowQgai
            "Component for computing conservation of energy";
          IDEAS.Buildings.Components.Interfaces.ZoneBusVarMultiplicator gain(k=nWin)
            "Gain for all propsBus variable to represent nWin surfaces instead of 1"
            annotation (Placement(transformation(extent={{70,6},{88,36}})));
          IDEAS.Buildings.Components.Interfaces.ZoneBus propsBusInt(
            numIncAndAziInBus=sim.numIncAndAziInBus,
            outputAngles=sim.outputAngles)
            annotation (Placement(transformation(
                extent={{-18,-18},{18,18}},
                rotation=-90,
                origin={56,20}),  iconTransformation(
                extent={{-20,-20},{20,20}},
                rotation=-90,
                origin={50,20})));
        equation
          connect(prescribedHeatFlowE.port, propsBusInt.E);
          connect(Qgai.y,prescribedHeatFlowQgai. Q_flow);
          connect(prescribedHeatFlowQgai.port, propsBusInt.Qgai);
          connect(E.y,prescribedHeatFlowE. E);
          connect(QDesign.y, propsBusInt.QTra_design);
          connect(propsBusInt.surfCon, intCon_a.port_b) annotation (Line(
              points={{56.09,19.91},{46,19.91},{46,0},{40,0}},
              color={191,0,0},
              smooth=Smooth.None));
          connect(layMul.port_a, propsBusInt.surfRad) annotation (Line(
              points={{10,0},{16,0},{16,19.91},{56.09,19.91}},
              color={191,0,0},
              smooth=Smooth.None));
          connect(layMul.port_a, intCon_a.port_a) annotation (Line(
              points={{10,0},{20,0}},
              color={191,0,0},
              smooth=Smooth.None));
          connect(layMul.iEpsSw_a, propsBusInt.epsSw) annotation (Line(
              points={{10,4},{20,4},{20,19.91},{56.09,19.91}},
              color={0,0,127},
              smooth=Smooth.None), Text(
              string="%second",
              index=1,
              extent={{6,3},{6,3}}));
          connect(layMul.iEpsLw_a, propsBusInt.epsLw) annotation (Line(
              points={{10,8},{18,8},{18,19.91},{56.09,19.91}},
              color={0,0,127},
              smooth=Smooth.None), Text(
              string="%second",
              index=1,
              extent={{6,3},{6,3}}));
          connect(layMul.area, propsBusInt.area) annotation (Line(
              points={{0,10},{0,19.91},{56.09,19.91}},
              color={0,0,127},
              smooth=Smooth.None), Text(
              string="%second",
              index=1,
              extent={{6,3},{6,3}}));
          connect(incExp.y, propsBusInt.inc);
          connect(aziExp.y, propsBusInt.azi);
          connect(propsBus_a, gain.propsBus_b) annotation (Line(
              points={{100,20},{94,20},{94,20.2105},{88,20.2105}},
              color={255,204,51},
              thickness=0.5));
          connect(gain.propsBus_a, propsBusInt) annotation (Line(
              points={{70,20.2105},{60,20.2105},{60,20},{56,20}},
              color={255,204,51},
              thickness=0.5));
          annotation (
            Diagram(graphics,
                    coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{
                    100,100}})),
            Icon(graphics,
                 coordinateSystem(preserveAspectRatio=false, extent={{-50,-100},{50,100}})),
            Documentation(revisions="<html>
<ul>
<li>
August 10, 2018 by Damien Picard:<br/>
Add scaling to propsBus_a to allow simulation of nWin windows instead of 1
See <a href=\"https://github.com/open-ideas/IDEAS/issues/888\">
#888</a>. This factor is not useful for wall and it is set final to 1 
for them.
</li>
<li>
January 26, 2018, by Filip Jorissen:<br/>
Extended documentation.
</li>
<li>
March 21, 2017, by Filip Jorissen:<br/>
Changed bus declarations for JModelica compatibility.
See issue <a href=https://github.com/open-ideas/IDEAS/issues/559>#559</a>.
</li>
<li>
January 10, 2017, by Filip Jorissen:<br/>
Declared parameter <code>A</code> instead of using
<code>AWall</code> in 
<a href=modelica://IDEAS.Buildings.Components.Interfaces.PartialOpaqueSurface>
IDEAS.Buildings.Components.Interfaces.PartialOpaqueSurface</a>.
This is for 
<a href=https://github.com/open-ideas/IDEAS/issues/609>#609</a>.
</li>
<li>
November 15, 2016, by Filip Jorissen:<br/>
Revised documentation for IDEAS 1.0.
</li>
<li>
March 8, 2016, by Filip Jorissen:<br/>
Added energyDynamics parameter.
</li>
<li>
February 10, 2016, by Filip Jorissen and Damien Picard:<br/>
Revised implementation: cleaned up connections and partials.
</li>
<li>
February 6, 2016 by Damien Picard:<br/>
First implementation.
</li>
</ul>
</html>",         info="<html>
<p>
Partial model for all surfaces and windows that contains common building blocks such as material layers and parameters.
</p>
<h4>Main equations</h4>
<p>
Submodel <code>layMul</code> contains equations
for simulating conductive (and sometimes radiative) heat transfer
inside material layers.
</p>
<h4>Assumption and limitations</h4>
<p>
This model assumes 1D heat transfer, i.e. edge effects are neglected.
Mass exchange (moisture) is not modelled.
</p>
<h4>Typical use and important parameters</h4>
<p>
Parameters <code>inc</code> and <code>azi</code> may be
used to specify the inclination and azimuth/tilt angle of the surface.
Variables in <a href=modelica://IDEAS.Types.Azimuth>IDEAS.Types.Azimuth</a>
and <a href=modelica://IDEAS.Types.Tilt>IDEAS.Types.Tilt</a>
may be used for this purpose or custom variables may be defined.
Numerical values can be used directly. 
Azimuth angles should be in radians relative to the south orientation, clockwise.
Tilt angles should be in radians where an angle of 0 is the ceiling (upward) orientation
and an angle of Pi is the floor (downward) orientation.
Preferably the azimuth angle is set to zero for horizontal tilt angles, 
since this leads to more efficient code, 
although the model results will not change.
</p>
<p>
The parameter <code>nWin</code> is used in the window model to scale
the window to <code>nWin</code> identical window using the single window
model.
</p>
<h4>Options</h4>
<p>
Convection equations may be simplified (linearised) by setting <code>linIntCon_a = true</code>.
</p>
<h4>Dynamics</h4>
<p>
This model contains multiple state variables for describing the temperature state of the component.
</p>
</html>"));
        end PartialSurface;

        model PartialZone "Building zone model"
          extends IDEAS.Buildings.Components.Interfaces.ZoneInterface(
            Qgai(y=(if not sim.computeConservationOfEnergy then 0 elseif sim.openSystemConservationOfEnergy
                   then airModel.QGai else gainCon.Q_flow + gainRad.Q_flow + airModel.QGai)),
            Eexpr(y=if sim.computeConservationOfEnergy then E else 0),
            useOccNumInput=occNum.useInput,
            useLigCtrInput=ligCtr.useCtrInput);

            replaceable package Medium =
            Modelica.Media.Interfaces.PartialMedium "Medium in the component"
              annotation (choicesAllMatching = true);

          parameter Modelica.SIunits.Length hZone = 2.8
            "Zone height: distance between floor and ceiling"
            annotation(Dialog(group="Building physics"));
          parameter Modelica.SIunits.Area A = V/hZone "Total conditioned floor area"
            annotation(Dialog(group="Building physics"));
          parameter Real n50(min=0.01)= 0.4
            "n50 value cfr airtightness, i.e. the ACH at a pressure diffence of 50 Pa"
            annotation(Dialog(group="Building physics"));
          parameter Boolean allowFlowReversal=true
            "= true to allow flow reversal in zone, false restricts to design direction (port_a -> port_b)."
            annotation(Dialog(tab="Advanced", group="Air model"));
          parameter Real n50toAch=20 "Conversion fractor from n50 to Air Change Rate"
           annotation(Dialog(tab="Advanced", group="Air model"));
          parameter Modelica.Fluid.Types.Dynamics energyDynamicsAir=Modelica.Fluid.Types.Dynamics.FixedInitial
            "Type of energy balance for air model: dynamic (3 initialization options) or steady state";
          parameter Real mSenFac = 5 "Correction factor for thermal capacity of zone air."
            annotation(Dialog(tab="Advanced",group="Air model"));

          parameter Boolean linIntRad=sim.linIntRad
            "Linearized computation of long wave radiation"
            annotation(Dialog(tab="Advanced", group="Radiative heat exchange"));
          parameter Boolean calculateViewFactor = false
            "Explicit calculation of view factors: works well only for rectangular zones!"
            annotation(Dialog(tab="Advanced", group="Radiative heat exchange"));
          final parameter Modelica.SIunits.Power QInf_design=1012*1.204*V/3600*n50/n50toAch*(273.15
               + 21 - sim.Tdes)
            "Design heat losses from infiltration at reference outdoor temperature";
          final parameter Modelica.SIunits.Power QRH_design=A*fRH
            "Additional power required to compensate for the effects of intermittent heating";
          final parameter Modelica.SIunits.Power Q_design(fixed=false)
            "Total design heat losses for the zone";
          parameter Medium.Temperature T_start=Medium.T_default
            "Start value of temperature"
            annotation(Dialog(tab = "Initialization"));
          parameter Real fRH=11
            "Reheat factor for calculation of design heat load, (EN 12831, table D.10 Annex D)" annotation(Dialog(tab="Advanced",group="Design heat load"));
          parameter Modelica.SIunits.Temperature Tzone_nom = 295.15
            "Nominal zone temperature, used for linearising radiative heat exchange"
            annotation(Dialog(tab="Advanced", group="Radiative heat exchange", enable=linIntRad));
          parameter Modelica.SIunits.TemperatureDifference dT_nom = -2
            "Nominal temperature difference between zone walls, used for linearising radiative heat exchange"
            annotation(Dialog(tab="Advanced", group="Radiative heat exchange", enable=linIntRad));
          parameter Boolean simVieFac=false "Simplify view factor computation"
            annotation(Dialog(tab="Advanced", group="Radiative heat exchange"));

          replaceable ZoneAirModels.WellMixedAir airModel(
            redeclare package Medium = Medium,
            nSurf=nSurf,
            Vtot=V,
            energyDynamics=energyDynamicsAir,
            allowFlowReversal=allowFlowReversal)
          constrainedby
          IDEAS.Buildings.Components.ZoneAirModels.BaseClasses.PartialAirModel(
            redeclare package Medium = Medium,
            mSenFac=mSenFac,
            nSurf=nSurf,
            Vtot=V,
            final T_start=T_start,
            allowFlowReversal=allowFlowReversal,
            energyDynamics=energyDynamicsAir,
            massDynamics=if interzonalAirFlow.prescribesPressure
                         then Modelica.Fluid.Types.Dynamics.SteadyState
                         else energyDynamicsAir,
            nPorts=interzonalAirFlow.nPorts,
            m_flow_nominal=m_flow_nominal)
            "Zone air model"
            annotation (choicesAllMatching=true,
            Placement(transformation(extent={{-40,20},{-20,40}})),
            Dialog(tab="Advanced",group="Air model"));
          replaceable IDEAS.Buildings.Components.InterzonalAirFlow.n50Tight interzonalAirFlow
          constrainedby
          IDEAS.Buildings.Components.InterzonalAirFlow.BaseClasses.PartialInterzonalAirFlow(
              redeclare package Medium = Medium,
              V=V,
              n50=n50,
              n50toAch=n50toAch,
              m_flow_nominal_vent=m_flow_nominal)
              "Interzonal air flow model"
            annotation (choicesAllMatching = true,Dialog(tab="Advanced", group="Air model"),
              Placement(transformation(extent={{-40,60},{-20,80}})),
            choicesAllMatching=true,
            Dialog(group="Building physics"));
          replaceable IDEAS.Buildings.Components.Occupants.Fixed occNum
            constrainedby Occupants.BaseClasses.PartialOccupants(
              final A=A,
              final linearise = sim.lineariseDymola)
            "Number of occupants that are present" annotation (
            choicesAllMatching=true,
            Dialog(group="Occupants (optional)"),
            Placement(transformation(extent={{80,22},{60,42}})));

          replaceable parameter IDEAS.Buildings.Components.OccupancyType.OfficeWork occTyp
            constrainedby
          IDEAS.Buildings.Components.OccupancyType.BaseClasses.PartialOccupancyType
            "Occupancy type, only used for evaluating occupancy model and comfort model"
            annotation (
            choicesAllMatching=true,
            Dialog(group="Occupants (optional)"),
            Placement(transformation(extent={{80,82},{100,102}})));
          replaceable parameter IDEAS.Buildings.Components.RoomType.Generic rooTyp
            constrainedby
          IDEAS.Buildings.Components.RoomType.BaseClasses.PartialRoomType
            "Room type or function, currently only determines the desired lighting intensity"
            annotation (choicesAllMatching=true,
            Dialog(group="Lighting (optional)"),
            Placement(transformation(extent={{32,82},{52,102}})));
          replaceable parameter IDEAS.Buildings.Components.LightingType.None ligTyp
            constrainedby
          IDEAS.Buildings.Components.LightingType.BaseClasses.PartialLighting
            "Lighting type, determines the lighting efficacy/efficiency" annotation (
            choicesAllMatching=true,
            Dialog(group="Lighting (optional)"),
            Placement(transformation(extent={{56,82},{76,102}})));
          replaceable IDEAS.Buildings.Components.Comfort.None comfort
            constrainedby
          IDEAS.Buildings.Components.Comfort.BaseClasses.PartialComfort(
              occupancyType=occTyp,
              use_phi_in=Medium.nX > 1) "Comfort model" annotation (
            choicesAllMatching=true,
            Dialog(group="Occupants (optional)"),
            Placement(transformation(extent={{20,-20},{40,0}})));
          replaceable IDEAS.Buildings.Components.BaseClasses.RadiativeHeatTransfer.ZoneLwGainDistribution
            radDistr(nSurf=nSurf, lineariseJModelica=sim.lineariseJModelica,
            T_start=T_start)
            "Distribution of radiative internal gains"
            annotation (choicesAllMatching=true,Dialog(tab="Advanced",group="Building physics"),Placement(transformation(
                extent={{10,10},{-10,-10}},
                rotation=-90,
                origin={-50,-50})));
          replaceable IDEAS.Buildings.Components.InternalGains.Occupants intGaiOcc
            constrainedby
          IDEAS.Buildings.Components.InternalGains.BaseClasses.PartialOccupancyGains(
              occupancyType=occTyp,
              redeclare final package Medium = Medium)
            "Internal gains model" annotation (
            choicesAllMatching=true,
            Dialog(tab="Advanced", group="Occupants"),
            Placement(transformation(extent={{40,22},{20,42}})));

          replaceable IDEAS.Buildings.Components.InternalGains.Lighting intGaiLig
            constrainedby
          IDEAS.Buildings.Components.InternalGains.BaseClasses.PartialLightingGains(
              A=A,
              ligTyp=ligTyp,
              rooTyp=rooTyp) "Lighting model" annotation (
            choicesAllMatching=true,
            Dialog(tab="Advanced", group="Lighting"),
            Placement(transformation(extent={{40,52},{20,72}})));

          Modelica.SIunits.Power QTra_design=sum(propsBusInt.QTra_design)
            "Total design transmission heat losses for the zone";
          Modelica.Blocks.Interfaces.RealOutput TAir(unit="K") = airModel.TAir;
          Modelica.Blocks.Interfaces.RealOutput TRad(unit="K") = radDistr.TRad;
          Modelica.SIunits.Energy E = airModel.E;

          replaceable IDEAS.Buildings.Components.LightingControl.Fixed ligCtr
            constrainedby
          IDEAS.Buildings.Components.LightingControl.BaseClasses.PartialLightingControl(
              final linearise = sim.lineariseDymola)
            "Lighting control type" annotation (
            choicesAllMatching=true,
            Dialog(group="Lighting (optional)"),
            Placement(transformation(extent={{80,52},{60,72}})));



      protected
          IDEAS.Buildings.Components.Interfaces.ZoneBus[nSurf] propsBusInt(
            each final numIncAndAziInBus=sim.numIncAndAziInBus,
            each final outputAngles=sim.outputAngles)
            "Dummy propsbus for partial" annotation (Placement(transformation(
                extent={{-20,20},{20,-20}},
                rotation=-90,
                origin={-80,40}), iconTransformation(
                extent={{-20,20},{20,-20}},
                rotation=-90,
                origin={-80,40})));

          IDEAS.Buildings.Components.BaseClasses.RadiativeHeatTransfer.ZoneLwDistribution
            radDistrLw(nSurf=nSurf, final linearise=linIntRad or sim.linearise,
            Tzone_nom=Tzone_nom,
            dT_nom=dT_nom,
            final simVieFac=simVieFac) if                not calculateViewFactor
            "internal longwave radiative heat exchange" annotation (Placement(
                transformation(
                extent={{10,-10},{-10,10}},
                rotation=90,
                origin={-50,-10})));
          Modelica.Blocks.Math.Sum add(nin=2, k={0.5,0.5}) "Operative temperature"
            annotation (Placement(transformation(extent={{84,14},{96,26}})));

          IDEAS.Buildings.Components.BaseClasses.RadiativeHeatTransfer.ZoneLwDistributionViewFactor
            zoneLwDistributionViewFactor(
              nSurf=nSurf,
              final hZone=hZone,
            linearise=linIntRad or sim.linearise,
            Tzone_nom=Tzone_nom,
            dT_nom=dT_nom) if       calculateViewFactor annotation (Placement(
                transformation(
                extent={{-10,10},{10,-10}},
                rotation=270,
                origin={-30,-10})));



        initial equation
          Q_design=QInf_design+QRH_design+QTra_design; //Total design load for zone (additional ventilation losses are calculated in the ventilation system)

        equation
          if interzonalAirFlow.verifyBothPortsConnected then
            assert(cardinality(port_a)>1 and cardinality(port_b)>1 or cardinality(port_a) == 1 and cardinality(port_b) == 1,
              "WARNING: Only one of the FluidPorts of " + getInstanceName() + " is 
      connected and an 'open' interzonalAirFlow model is used, 
      which means that all injected/extracted air will flow
      through the zone to/from the surroundings, at ambient temperature. 
      This may be unintended.",         AssertionLevel.warning);
          end if;
          for i in 1:nSurf loop
            connect(sim.weaBus, propsBusInt[i].weaBus) annotation (Line(
                points={{-81,93},{-81,92},{-80,92},{-80,66},{-80.1,66},{-80.1,39.9}},
                color={255,204,51},
                thickness=0.5,
                smooth=Smooth.None));
            connect(dummy1, propsBusInt[i].Qgai);
            connect(dummy2, propsBusInt[i].E);
        end for;
          connect(radDistr.radGain, gainRad) annotation (Line(
              points={{-46.2,-60},{100,-60}},
              color={191,0,0},
              smooth=Smooth.None));
          connect(radDistr.TRad, add.u[1]) annotation (Line(
              points={{-40,-50},{-6,-50},{-6,19.4},{82.8,19.4}},
              color={0,0,127},
              smooth=Smooth.None));
          connect(propsBusInt[1:nSurf].area, radDistr.area[1:nSurf]) annotation (Line(
              points={{-80.1,39.9},{-80,39.9},{-80,-58},{-60,-58}},
              color={127,0,0},
              smooth=Smooth.None), Text(
              string="%first",
              index=-1,
              extent={{-6,3},{-6,3}}));
          connect(propsBusInt[1:nSurf].area, radDistrLw.A[1:nSurf]) annotation (Line(
              points={{-80.1,39.9},{-80,39.9},{-80,-14},{-60,-14}},
              color={127,0,0},
              smooth=Smooth.None), Text(
              string="%first",
              index=-1,
              extent={{-6,3},{-6,3}}));
          connect(propsBusInt[1:nSurf].epsLw, radDistrLw.epsLw[1:nSurf]) annotation (
              Line(
              points={{-80.1,39.9},{-80,39.9},{-80,-10},{-60,-10}},
              color={127,0,0},
              smooth=Smooth.None), Text(
              string="%first",
              index=-1,
              extent={{-6,3},{-6,3}}));
          connect(propsBusInt[1:nSurf].epsLw, zoneLwDistributionViewFactor.epsLw[1:
            nSurf]) annotation (Line(
              points={{-80.1,39.9},{-80,39.9},{-80,-10},{-40,-10}},
              color={127,0,0},
              smooth=Smooth.None), Text(
              string="%first",
              index=-1,
              extent={{-6,3},{-6,3}}));
          connect(propsBusInt[1:nSurf].area, zoneLwDistributionViewFactor.A[1:nSurf])
            annotation (Line(
              points={{-80.1,39.9},{-80,39.9},{-80,-14},{-40,-14}},
              color={127,0,0},
              smooth=Smooth.None), Text(
              string="%first",
              index=-1,
              extent={{-6,3},{-6,3}}));
          connect(propsBusInt[1:nSurf].epsLw, radDistr.epsLw[1:nSurf]) annotation (Line(
              points={{-80.1,39.9},{-80,39.9},{-80,-50},{-60,-50}},
              color={127,0,0},
              smooth=Smooth.None), Text(
              string="%first",
              index=-1,
              extent={{-6,3},{-6,3}}));
          connect(propsBusInt[1:nSurf].epsSw, radDistr.epsSw[1:nSurf]) annotation (Line(
              points={{-80.1,39.9},{-80,39.9},{-80,-54},{-60,-54}},
              color={127,0,0},
              smooth=Smooth.None), Text(
              string="%first",
              index=-1,
              extent={{-6,3},{-6,3}}));
          for i in 1:nSurf loop
            connect(radDistr.iSolDir, propsBusInt[i].iSolDir) annotation (Line(
                points={{-54,-60},{-80.1,-60},{-80.1,39.9}},
                color={191,0,0},
                smooth=Smooth.None));
            connect(radDistr.iSolDif, propsBusInt[i].iSolDif) annotation (Line(
                points={{-50,-60},{-50,-64},{-80.1,-64},{-80.1,39.9}},
                color={191,0,0},
                smooth=Smooth.None));
          end for;
          connect(radDistr.radSurfTot, radDistrLw.port_a) annotation (Line(
              points={{-50,-40},{-50,-20}},
              color={191,0,0},
              smooth=Smooth.None));
          connect(zoneLwDistributionViewFactor.inc[1:nSurf], propsBusInt[1:nSurf].inc)
            annotation (Line(
              points={{-34,-1.77636e-15},{-34,4},{-80,4},{-80,39.9},{-80.1,39.9}},
              color={0,0,127},
              smooth=Smooth.None));
          connect(zoneLwDistributionViewFactor.azi[1:nSurf], propsBusInt[1:nSurf].azi)
            annotation (Line(
              points={{-26,-1.77636e-15},{-26,8},{-80,8},{-80,39.9},{-80.1,39.9}},
              color={0,0,127},
              smooth=Smooth.None));
          connect(zoneLwDistributionViewFactor.port_a, radDistr.radSurfTot) annotation (
             Line(
              points={{-30,-20},{-30,-30},{-50,-30},{-50,-40}},
              color={191,0,0},
              smooth=Smooth.None));
          connect(add.y, TSensor) annotation (Line(points={{96.6,20},{110,20}},
                           color={0,0,127}));
          connect(radDistr.radSurfTot[1:nSurf], propsBusInt[1:nSurf].surfRad)
            annotation (Line(points={{-50,-40},{-50,-30},{-80,-30},{-80,39.9},{-80.1,
                  39.9}}, color={191,0,0}));
          connect(airModel.ports_surf[1:nSurf], propsBusInt[1:nSurf].surfCon)
            annotation (Line(points={{-40,30},{-80,30},{-80,40},{-80.1,40},{-80.1,39.9}},
                color={191,0,0}));
          connect(airModel.inc[1:nSurf], propsBusInt[1:nSurf].inc) annotation (Line(
                points={{-40.8,38},{-80,38},{-80,40},{-82,40},{-80.1,40},{-80.1,39.9}},
                color={0,0,127}));
          connect(airModel.azi[1:nSurf], propsBusInt[1:nSurf].azi) annotation (Line(
                points={{-40.8,34},{-80,34},{-80,40},{-80.1,40},{-80.1,39.9}}, color={0,
                  0,127}));
          connect(airModel.A[1:nSurf], propsBusInt[1:nSurf].area) annotation (Line(
                points={{-40.6,24},{-80,24},{-80,40},{-80.1,40},{-80.1,39.9}}, color={0,
                  0,127}));
          connect(airModel.ports_air[1], gainCon) annotation (Line(points={{-20,30},{2,30},
                  {2,-30},{100,-30}}, color={191,0,0}));
          connect(airModel.TAir, add.u[2]) annotation (Line(points={{-19,24},{-10,24},{-10,
                  20.6},{82.8,20.6}},  color={0,0,127}));
          connect(radDistr.azi[1:nSurf], propsBusInt[1:nSurf].azi) annotation (Line(
                points={{-60,-42},{-70,-42},{-80,-42},{-80,39.9},{-80.1,39.9}}, color={
                  0,0,127}), Text(
              string="%second",
              index=1,
              extent={{6,3},{6,3}}));
          connect(radDistr.inc[1:nSurf], propsBusInt[1:nSurf].inc) annotation (Line(
                points={{-60,-46},{-80,-46},{-80,39.9},{-80.1,39.9}}, color={0,0,127}),
              Text(
              string="%second",
              index=1,
              extent={{6,3},{6,3}}));
          connect(intGaiOcc.portCon, airModel.ports_air[1])
            annotation (Line(points={{20,30},{-20,30}}, color={191,0,0}));
          connect(intGaiOcc.portRad, radDistr.radGain) annotation (Line(points={{20,26},
                  {4,26},{4,-60},{-46.2,-60}}, color={191,0,0}));
          connect(intGaiOcc.mWat_flow, airModel.mWat_flow)
            annotation (Line(points={{19.4,38},{-19.2,38}}, color={0,0,127}));
          connect(intGaiOcc.C_flow, airModel.C_flow)
            annotation (Line(points={{19.4,34},{-19.2,34}}, color={0,0,127}));
          connect(comfort.TAir, airModel.TAir) annotation (Line(points={{19,0},{-10,0},{
                  -10,24},{-19,24}},   color={0,0,127}));
          connect(comfort.TRad, radDistr.TRad) annotation (Line(points={{19,-4},{-6,-4},
                  {-6,-50},{-40,-50}}, color={0,0,127}));
          connect(comfort.phi_in, airModel.phi) annotation (Line(points={{19,-8},{-12,-8},{
                  -12,26},{-19,26}},   color={0,0,127}));
          connect(occNum.nOcc, intGaiOcc.nOcc)
            annotation (Line(points={{58,32},{41,32}}, color={0,0,127}));
          connect(yOcc, occNum.yOcc) annotation (Line(points={{120,40},{96,40},{96,32},{
                  82,32}}, color={0,0,127}));
          connect(uLig, ligCtr.ligCtr) annotation (Line(points={{120,70},{96,70},{96,60},
                  {82,60}},color={0,0,127}));
          connect(occNum.nOcc, ligCtr.nOcc) annotation (Line(points={{58,32},{96,32},{96,
                  64},{82,64}},
                           color={0,0,127}));
          connect(airModel.port_b, interzonalAirFlow.port_a_interior)
            annotation (Line(points={{-36,40},{-36,60}}, color={0,127,255}));
          connect(airModel.port_a, interzonalAirFlow.port_b_interior)
            annotation (Line(points={{-24,40},{-24,60}}, color={0,127,255}));
          connect(interzonalAirFlow.ports, airModel.ports) annotation (Line(points={{
                  -29.8,60},{-30,60},{-30,40}}, color={0,127,255}));
          connect(interzonalAirFlow.port_b_exterior, port_b) annotation (Line(points={{
                  -32,80},{-32,92},{-20,92},{-20,100}}, color={0,127,255}));
          connect(interzonalAirFlow.port_a_exterior, port_a) annotation (Line(points={{
                  -28,80},{-28,84},{20,84},{20,100}}, color={0,127,255}));
          connect(ppm, airModel.ppm) annotation (Line(points={{110,0},{52,0},{52,16},{-8,
                  16},{-8,28},{-19,28}}, color={0,0,127}));
          connect(intGaiLig.portRad, gainRad) annotation (Line(points={{20,60},{4,60},{4,
                  -60},{100,-60}}, color={191,0,0}));
          connect(intGaiLig.portCon, gainCon) annotation (Line(points={{20,64},{2,64},{2,
                  -30},{100,-30}}, color={191,0,0}));
          connect(ligCtr.ctrl, intGaiLig.ctrl)
            annotation (Line(points={{58,62},{41,62}}, color={0,0,127}));
         annotation (Placement(transformation(extent={{
                    140,48},{100,88}})),
            Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,100}}),
                 graphics),
            Documentation(info="<html>
<p>See extending models.</p>
</html>",         revisions="<html>
<ul>
<li>
April 26, 2019 by Filip Jorissen:<br/>
Set <code>massDynamics=if interzonalAirFlow.prescribesPressure then Modelica.Fluid.Types.Dynamics.SteadyState</code>
such that the state is removed when the pressure is prescribed.
See <a href=https://github.com/open-ideas/IDEAS/issues/1021>#1021</a>.
</li>
<li>
April 11, 2019 by Filip Jorissen:<br/>
Revised implementation such that default value of relative humidity is
used when using a dry air medium.
See <a href=\"https://github.com/open-ideas/IDEAS/issues/1011\">#1011</a>.
</li>
<li>
January 25, 2019 by Filip Jorissen:<br/>
Avoided redundant consistent initial equation for pressure in <code>airModel</code>.
See <a href=https://github.com/open-ideas/IDEAS/issues/971>#971</a>.
</li>
<li>
November 5, 2018 by Filip Jorissen:<br/>
Propagated <code>T_start</code> into <code>radDistr</code>.
</li>
<li>
September 26, 2018 by Iago Cupeiro:<br/>
Implementation of the lighting model
See <a href=\"https://github.com/open-ideas/IDEAS/issues/879\">#879</a>.
</li>
<li>
September 24, 2018 by Filip Jorissen:<br/>
Fixed duplicate declaration of <code>V</code>.
See <a href=\"https://github.com/open-ideas/IDEAS/issues/917\">#917</a>.
</li>
<li>
July 27, 2018 by Filip Jorissen:<br/>
Added output for the CO2 concentration.
See <a href=\"https://github.com/open-ideas/IDEAS/issues/868\">#868</a>.
</li>
<li>
July 11, 2018, Filip Jorissen:<br/>
Propagated <code>m_flow_nominal</code> for setting nominal values 
of <code>h_outflow</code> and <code>m_flow</code>
in <code>FluidPorts</code>.
See <a href=\"https://github.com/open-ideas/IDEAS/issues/859\">#859</a>.
</li>
<li>
May 29, 2018, Filip Jorissen:<br/>
Removed conditional fluid ports for JModelica compatibility.
See <a href=\"https://github.com/open-ideas/IDEAS/issues/834\">#834</a>.
</li>
<li>
April 27, 2018 by Filip Jorissen:<br/>
Modified interfaces for supporting new interzonal air flow models.
See <a href=\"https://github.com/open-ideas/IDEAS/issues/796\">#796</a>.
</li>
<li>
April 12, 2018 by Filip Jorissen:<br/>
Propagated <code>energyDynamicsAir</code>.
See issue <a href=https://github.com/open-ideas/IDEAS/issues/800>#800</a>.
</li>
<li>
March 29, 2018 by Filip Jorissen:<br/>
Propagated <code>mSenFac</code> to <code>airModel</code>.
See <a href=\"https://github.com/open-ideas/IDEAS/issues/792\">#792</a>.
</li>
<li>
March 28, 2018 by Filip Jorissen:<br/>
Added option for introducing state for
radiative temperature.
</li>
<li>
July 26, 2018 by Filip Jorissen:<br/>
Added replaceable block that allows to define
the number of occupants.
See <a href=\"https://github.com/open-ideas/IDEAS/issues/760\">#760</a>.
</li>
<li>
March 21, 2017, by Filip Jorissen:<br/>
Changed linearisation and conservation of energy implementations for JModelica compatibility.
See issue <a href=https://github.com/open-ideas/IDEAS/issues/559>#559</a>.
</li>
<li>
February 1, 2017 by Filip Jorissen:<br/>
Added option for disabling new view factor computation.
See issue
<a href=https://github.com/open-ideas/IDEAS/issues/663>#663</a>.
</li>
<li>
January 24, 2017 by Filip Jorissen:<br/>
Made <code>radDistr</code> replaceable
such that it can be redeclared in experimental models.
</li>
<li>
January 19, 2017 by Filip Jorissen:<br/>
Propagated linearisation parameters for interior radiative heat exchange.
</li>
<li>
August 26, 2016 by Filip Jorissen:<br/>
Added support for conservation of energy of air model.
</li>
<li>
April 30, 2016, by Filip Jorissen:<br/>
Added replaceable air model implementation.
</li>
<li>
March, 2015, by Filip Jorissen:<br/>
Added view factor implementation.
</li>
</ul>
</html>",         info="<html>
<p>
Partial model that defines the main variables and connectors of a zone model.
</p>
</html>"));
        end PartialZone;

        connector RealConnector =
                            Real "Real connector without input/output specifier"
          annotation (Icon(graphics,
                           coordinateSystem(preserveAspectRatio=false)), Diagram(graphics,
                coordinateSystem(preserveAspectRatio=false)));

        partial model RectangularZoneTemplateInterface
          "Rectangular zone including walls, floor and ceiling"
          extends IDEAS.Buildings.Components.Interfaces.PartialZone(
            calculateViewFactor=false,
            final nSurf=indWinCei+nSurfExt,
            final V=A*h,
            final A=AZone,
            final hZone=h,
            final fRH=11);

          parameter IDEAS.Buildings.Components.Interfaces.BoundaryType bouTypA
            "Modelled boundary for face A of the zone"
            annotation(Dialog(tab="Face A", group="Construction details"));
          parameter IDEAS.Buildings.Components.Interfaces.BoundaryType bouTypB
            "Modelled boundary for face B of the zone"
            annotation(Dialog(tab="Face B", group="Construction details"));
          parameter IDEAS.Buildings.Components.Interfaces.BoundaryType bouTypC
            "Modelled boundary for face C of the zone"
            annotation(Dialog(tab="Face C", group="Construction details"));
          parameter IDEAS.Buildings.Components.Interfaces.BoundaryType bouTypD
            "Modelled boundary for face D of the zone"
            annotation(Dialog(tab="Face D", group="Construction details"));
          parameter IDEAS.Buildings.Components.Interfaces.BoundaryType bouTypFlo
            "Modelled boundary for the zone floor"
            annotation(Dialog(tab="Floor", group="Construction details"));
          parameter IDEAS.Buildings.Components.Interfaces.BoundaryType bouTypCei
            "Modelled boundary for the zone ceiling"
            annotation(Dialog(tab="Ceiling", group="Construction details"));
          parameter Integer nExtA(min=0) = 1 "Number of external surfaces connected to face A"
            annotation(Dialog(tab="Face A", group="Construction details",
                       enable=bouTypA == IDEAS.Buildings.Components.Interfaces.BoundaryType.External));
          parameter Integer nExtB(min=0) = 1 "Number of external surfaces connected to face B"
            annotation(Dialog(tab="Face B", group="Construction details",
                       enable=bouTypB == IDEAS.Buildings.Components.Interfaces.BoundaryType.External));
          parameter Integer nExtC(min=0) = 1 "Number of external surfaces connected to face C"
            annotation(Dialog(tab="Face C", group="Construction details",
                       enable=bouTypC == IDEAS.Buildings.Components.Interfaces.BoundaryType.External));
          parameter Integer nExtD(min=0) = 1 "Number of external surfaces connected to face D"
            annotation(Dialog(tab="Face D", group="Construction details",
                       enable=bouTypD == IDEAS.Buildings.Components.Interfaces.BoundaryType.External));
          parameter Integer nExtFlo(min=0) = 1 "Number of external surfaces connected to floor"
            annotation(Dialog(tab="Floor", group="Construction details",
                       enable=bouTypFlo == IDEAS.Buildings.Components.Interfaces.BoundaryType.External));
          parameter Integer nExtCei(min=0) = 1 "Number of external surfaces connected to ceiling"
            annotation(Dialog(tab="Ceiling", group="Construction details",
                       enable=bouTypCei == IDEAS.Buildings.Components.Interfaces.BoundaryType.External));

          parameter Boolean hasWinA = false
            "Modelling window for face A if true"
            annotation(Dialog(tab="Face A", group="Window details", enable=not (bouTypA == IDEAS.Buildings.Components.Interfaces.BoundaryType.None)));
          parameter Boolean hasWinB = false
            "Modelling window for face B if true"
            annotation(Dialog(tab="Face B", group="Window details", enable=not (bouTypB == IDEAS.Buildings.Components.Interfaces.BoundaryType.None)));
          parameter Boolean hasWinC = false
            "Modelling window for face C if true"
            annotation(Dialog(tab="Face C", group="Window details", enable=not (bouTypC == IDEAS.Buildings.Components.Interfaces.BoundaryType.None)));
          parameter Boolean hasWinD = false
            "Modelling window for face D if true"
            annotation(Dialog(tab="Face D", group="Window details", enable=not (bouTypD == IDEAS.Buildings.Components.Interfaces.BoundaryType.None)));
          parameter Boolean hasWinCei = false
            "Modelling window for ceiling if true"
            annotation(Dialog(tab="Ceiling", group="Window details", enable=not (bouTypCei == IDEAS.Buildings.Components.Interfaces.BoundaryType.None)));
          parameter Boolean hasInt = false
            "If true, the zone contains an internal wall with both faces connected to the zone"
            annotation(Dialog(tab="Internal wall"));
          parameter Integer nSurfExt = 0
            "Number of additional connected external surfaces";
          parameter Modelica.SIunits.Angle aziA
            "Azimuth angle of face A";
          parameter Modelica.SIunits.Length l
            "Horizontal length of faces A and C. This parameter can be overwritten per surface";
          parameter Modelica.SIunits.Length w
            "Horizontal length of faces B and D. This parameter can be overwritten per surface";
          parameter Modelica.SIunits.Length lA = l
            "Horizontal length of face A" annotation(Dialog(tab="Face A", group="Overwrite"));
          parameter Modelica.SIunits.Length lB = w
            "Horizontal length of face B" annotation(Dialog(tab="Face B", group="Overwrite"));
          parameter Modelica.SIunits.Length lC = l
            "Horizontal length of face C" annotation(Dialog(tab="Face C", group="Overwrite"));
          parameter Modelica.SIunits.Length lD = w
            "Horizontal length of face D" annotation(Dialog(tab="Face D", group="Overwrite"));
          parameter Modelica.SIunits.Length lInt = lA
            "Horizontal length of internal wall contained within the zone" annotation(Dialog(tab="Internal wall", group="Construction details", enable=hasInt));
          parameter Modelica.SIunits.Area AZone = w*l
            "Parameter to overwrite the zone surface area"
                                          annotation(Dialog(tab="Advanced", group="Overwrite"));
          parameter Modelica.SIunits.Area ACei = w*l "Surface of roof or ceiling (including potential windows)"
            annotation(Dialog(tab="Ceiling", group="Overwrite"));

          parameter Modelica.SIunits.Length h
            "Height between top of floor and bottom of ceiling";
          parameter Modelica.SIunits.Area A_winA=0
            "Surface area of window of face A"
            annotation(Dialog(tab="Face A", group="Window details",
            enable=hasWinA));
          parameter Modelica.SIunits.Area A_winB=0
            "Surface area of window of face B"
            annotation(Dialog(tab="Face B", group="Window details",
            enable=hasWinB));
          parameter Modelica.SIunits.Area A_winC=0
            "Surface area of window of face C"
            annotation(Dialog(tab="Face C", group="Window details",
            enable=hasWinC));
          parameter Modelica.SIunits.Area A_winD=0
            "Surface area of window of face D"
            annotation(Dialog(tab="Face D", group="Window details",
            enable=hasWinD));
          parameter Modelica.SIunits.Area A_winCei=0
            "Surface area of window of ceiling"
            annotation(Dialog(tab="Ceiling", group="Window details",
            enable=hasWinCei));

          parameter Real fracA=0.15
            "Area fraction of the window frame of face A"
            annotation(Dialog(tab="Face A", group="Window details",
            enable=hasWinA));
          parameter Real fracB=0.15
            "Area fraction of the window frame of face B"
            annotation(Dialog(tab="Face B", group="Window details",
            enable=hasWinB));
          parameter Real fracC=0.15
            "Area fraction of the window frame of face C"
            annotation(Dialog(tab="Face C", group="Window details",
            enable=hasWinC));
          parameter Real fracD=0.15
            "Area fraction of the window frame of face D"
            annotation(Dialog(tab="Face D", group="Window details",
            enable=hasWinD));
          parameter Real fracCei=0.15
            "Area fraction of the window frame of the ceiling"
            annotation(Dialog(tab="Ceiling", group="Window details",
            enable=hasWinCei));
          parameter Real nWinA=1
            "Scaling factor to model nWinA identical windows in facade A"
            annotation(Dialog(tab="Face A", group="Window details",
            enable=hasWinA));
          parameter Real nWinB=1
            "Scaling factor to model nWinB identical windows in facade B"
            annotation(Dialog(tab="Face B", group="Window details",
            enable=hasWinB));
          parameter Real nWinC=1
            "Scaling factor to model nWinC identical windows in facade C"
            annotation(Dialog(tab="Face C", group="Window details",
            enable=hasWinC));
          parameter Real nWinD=1
            "Scaling factor to model nWinD identical windows in facade D"
            annotation(Dialog(tab="Face D", group="Window details",
            enable=hasWinD));
          parameter Real nWinCei=1
            "Scaling factor to model nWinCei identical windows in the ceiling"
            annotation(Dialog(tab="Ceiling", group="Window details",
            enable=hasWinCei));

          parameter Boolean linIntCon=sim.linIntCon
            "= true, if convective heat transfer should be linearised"
            annotation(Dialog(tab="Advanced", group="Convective heat exchange"));
          parameter Interfaces.WindowDynamicsType windowDynamicsType=IDEAS.Buildings.Components.Interfaces.WindowDynamicsType.Two
            "Type of dynamics for glazings and frames: using zero, one combined or two states"
            annotation(Dialog(group="Windows", tab="Advanced"));
          parameter SI.TemperatureDifference dT_nominal_win=-3
            "Nominal temperature difference used for linearisation, negative temperatures indicate the solid is colder"
            annotation(Dialog(group="Convective heat transfer", tab="Advanced"));
          parameter Boolean linExtCon=sim.linExtCon
            "= true, if exterior convective heat transfer should be linearised (uses average wind speed)"
            annotation(Dialog(tab="Advanced", group="Convective heat exchange"));
          parameter Boolean linExtRad=sim.linExtRad
            "= true, if exterior radiative heat transfer for walls should be linearised"
            annotation(Dialog(tab="Advanced", group="Radiative heat exchange"));
          parameter Boolean linExtRadWin=sim.linExtRadWin
            "= true, if exterior radiative heat transfer for windows should be linearised"
            annotation(Dialog(tab="Advanced", group="Radiative heat exchange"));

          parameter Real mSenFac(min=0.1)=5
            "Factor for scaling the sensible thermal mass of the zone air"
            annotation(Dialog(tab="Advanced",group="Air model"));
          parameter SI.TemperatureDifference dT_nominal_bou=-1
            "Nominal temperature difference for boundary walls, used for linearisation, negative temperatures indicate the solid is colder"
            annotation(Dialog(tab="Advanced", group="Convective heat transfer"));
          parameter SI.TemperatureDifference dT_nominal_out=-3
            "Nominal temperature difference for outer walls, used for linearisation, negative temperatures indicate the solid is colder"
            annotation(Dialog(tab="Advanced", group="Convective heat transfer"));
          parameter SI.TemperatureDifference dT_nominal_sla=-3
            "Nominal temperature difference of slab on ground, used for linearisation, negative temperatures indicate the solid is colder"
            annotation(Dialog(tab="Advanced", group="Convective heat transfer"));
          parameter SI.Temperature TeAvg=273.15 + 10.8
            "Annual average outdoor temperature"
            annotation(Dialog(tab="Floor", group="Slab on ground", enable=(bouTypFlo == IDEAS.Buildings.Components.Interfaces.BoundaryType.SlabOnGround)));
          parameter SI.Temperature TiAvg=273.15 + 22
            "Annual average indoor temperature"
            annotation(Dialog(tab="Floor", group="Slab on ground", enable=(bouTypFlo == IDEAS.Buildings.Components.Interfaces.BoundaryType.SlabOnGround)));
          parameter SI.TemperatureDifference dTeAvg=4
            "Amplitude of variation of monthly average outdoor temperature"
            annotation(Dialog(tab="Floor", group="Slab on ground", enable=(bouTypFlo == IDEAS.Buildings.Components.Interfaces.BoundaryType.SlabOnGround)));
          parameter SI.TemperatureDifference dTiAvg=2
            "Amplitude of variation of monthly average indoor temperature"
            annotation(Dialog(tab="Floor", group="Slab on ground", enable=(bouTypFlo == IDEAS.Buildings.Components.Interfaces.BoundaryType.SlabOnGround)));
          parameter SI.TemperatureDifference dT_nominal_intA=1
            "Nominal temperature difference between zone air and interior walls, used for linearisation"
            annotation(Dialog(tab="Advanced", group="Convective heat transfer"));
          parameter SI.TemperatureDifference dT_nominal_intB=1
            "Nominal temperature difference between interior walls exterior connection, used for linearisation"
            annotation(Dialog(tab="Advanced", group="Convective heat transfer"));
          replaceable parameter IDEAS.Buildings.Data.Constructions.CavityWall conTypA
            constrainedby IDEAS.Buildings.Data.Interfaces.Construction
            "Material structure of face A" annotation (
            choicesAllMatching=true,
            Placement(transformation(extent={{-228,8},{-224,12}})),
            Dialog(tab="Face A",group="Construction details",
                   enable=not (bouTypA==IDEAS.Buildings.Components.Interfaces.BoundaryType.None) and not
                         (bouTypA==IDEAS.Buildings.Components.Interfaces.BoundaryType.External)));
          replaceable parameter IDEAS.Buildings.Data.Constructions.CavityWall conTypB
            constrainedby IDEAS.Buildings.Data.Interfaces.Construction
            "Material structure of face B" annotation (
            choicesAllMatching=true,
            Placement(transformation(extent={{-228,-12},{-224,-8}})),
            Dialog(tab="Face B",group="Construction details",
                   enable=not (bouTypB==IDEAS.Buildings.Components.Interfaces.BoundaryType.None) and not
                         (bouTypB==IDEAS.Buildings.Components.Interfaces.BoundaryType.External)));
          replaceable parameter IDEAS.Buildings.Data.Constructions.CavityWall conTypC
            constrainedby IDEAS.Buildings.Data.Interfaces.Construction
            "Material structure of face C" annotation (
            choicesAllMatching=true,
            Placement(transformation(extent={{-228,-32},{-224,-28}})),
            Dialog(tab="Face C",group="Construction details",
                   enable=not (bouTypC==IDEAS.Buildings.Components.Interfaces.BoundaryType.None) and not
                         (bouTypC==IDEAS.Buildings.Components.Interfaces.BoundaryType.External)));
          replaceable parameter IDEAS.Buildings.Data.Constructions.CavityWall conTypD
            constrainedby IDEAS.Buildings.Data.Interfaces.Construction
            "Material structure of face D" annotation (
            choicesAllMatching=true,
            Placement(transformation(extent={{-228,-52},{-224,-48}})),
            Dialog(tab="Face D",group="Construction details",
                   enable=not (bouTypD==IDEAS.Buildings.Components.Interfaces.BoundaryType.None) and not
                         (bouTypD==IDEAS.Buildings.Components.Interfaces.BoundaryType.External)));
          replaceable parameter IDEAS.Buildings.Data.Constructions.CavityWall conTypCei
            constrainedby IDEAS.Buildings.Data.Interfaces.Construction
            "Material structure of ceiling" annotation (
            choicesAllMatching=true,
            Placement(transformation(extent={{-228,-92},{-224,-88}})),
            Dialog(tab="Ceiling",group="Construction details",
                   enable=not (bouTypCei==IDEAS.Buildings.Components.Interfaces.BoundaryType.None) and not
                         (bouTypCei==IDEAS.Buildings.Components.Interfaces.BoundaryType.External)));
          replaceable parameter IDEAS.Buildings.Data.Constructions.CavityWall conTypFlo
            constrainedby IDEAS.Buildings.Data.Interfaces.Construction
            "Material structure of floor" annotation (
            choicesAllMatching=true,
            Placement(transformation(extent={{-228,-72},{-224,-68}})),
            Dialog(tab="Floor",group="Construction details",
                   enable=not (bouTypFlo==IDEAS.Buildings.Components.Interfaces.BoundaryType.None) and not
                         (bouTypFlo==IDEAS.Buildings.Components.Interfaces.BoundaryType.External)));
          replaceable parameter IDEAS.Buildings.Data.Constructions.CavityWall conTypInt
            constrainedby IDEAS.Buildings.Data.Interfaces.Construction
            "Material structure of internal wall" annotation (
            choicesAllMatching=true,
            Placement(transformation(extent={{-228,-72},{-224,-68}})),
            Dialog(tab="Internal wall",group="Construction details", enable=hasInt));
          replaceable IDEAS.Buildings.Data.Glazing.Ins2 glazingA
            constrainedby IDEAS.Buildings.Data.Interfaces.Glazing "Glazing type of window of face A"
            annotation (choicesAllMatching=true,
            Dialog(tab="Face A", group="Window details",
                   enable = hasWinA));
          replaceable IDEAS.Buildings.Data.Glazing.Ins2 glazingB
            constrainedby IDEAS.Buildings.Data.Interfaces.Glazing "Glazing type of window of face B"
            annotation (choicesAllMatching=true,
            Dialog(tab="Face B", group="Window details",
                   enable = hasWinB));
          replaceable IDEAS.Buildings.Data.Glazing.Ins2 glazingC
            constrainedby IDEAS.Buildings.Data.Interfaces.Glazing "Glazing type of window of face C"
            annotation (choicesAllMatching=true,
            Dialog(tab="Face C", group="Window details",
                   enable = hasWinC));
          replaceable IDEAS.Buildings.Data.Glazing.Ins2 glazingD
            constrainedby IDEAS.Buildings.Data.Interfaces.Glazing "Glazing type of window of face D"
            annotation (choicesAllMatching=true,
            Dialog(tab="Face D", group="Window details",
                   enable = hasWinD));
          replaceable IDEAS.Buildings.Data.Glazing.Ins2 glazingCei
            constrainedby IDEAS.Buildings.Data.Interfaces.Glazing "Glazing type of window of ceiling"
            annotation (
                   choicesAllMatching=true,
                   Dialog(tab="Ceiling", group="Window details",
                   enable = hasWinCei));

          replaceable parameter IDEAS.Buildings.Components.Shading.Interfaces.ShadingProperties shaTypA
            constrainedby
          IDEAS.Buildings.Components.Shading.Interfaces.ShadingProperties
            "Shading type and properties of window of face A"
            annotation (
                   choicesAllMatching=true,
                   Dialog(tab="Face A", group="Window details",
                   enable = hasWinA));
          replaceable parameter IDEAS.Buildings.Components.Shading.Interfaces.ShadingProperties shaTypB
            constrainedby
          IDEAS.Buildings.Components.Shading.Interfaces.ShadingProperties
            "Shading type and properties of window of face B"
            annotation (
                   choicesAllMatching=true,
                   Dialog(tab="Face B", group="Window details",
                   enable = hasWinB));
          replaceable parameter IDEAS.Buildings.Components.Shading.Interfaces.ShadingProperties shaTypC
            constrainedby
          IDEAS.Buildings.Components.Shading.Interfaces.ShadingProperties
            "Shading type and properties of window of face C"
            annotation (
                   choicesAllMatching=true,
                   Dialog(tab="Face C", group="Window details",
                   enable = hasWinC));
          replaceable parameter IDEAS.Buildings.Components.Shading.Interfaces.ShadingProperties shaTypD
            constrainedby
          IDEAS.Buildings.Components.Shading.Interfaces.ShadingProperties
            "Shading type and properties of window of face D"
            annotation (
                   choicesAllMatching=true,
                   Dialog(tab="Face D", group="Window details",
                   enable = hasWinD));
          replaceable parameter IDEAS.Buildings.Components.Shading.Interfaces.ShadingProperties shaTypCei
            constrainedby
          IDEAS.Buildings.Components.Shading.Interfaces.ShadingProperties
            "Shading type and properties of window of ceiling"
            annotation (
                   choicesAllMatching=true,
                   Dialog(tab="Ceiling", group="Window details",
                   enable = hasWinCei));
          replaceable parameter IDEAS.Buildings.Data.Frames.None fraTypA
            constrainedby IDEAS.Buildings.Data.Interfaces.Frame
            "Window frame type for surface A"
            annotation (choicesAllMatching=true,
                        Dialog(tab="Face A", group="Window details", enable=hasWinA));
          replaceable parameter IDEAS.Buildings.Data.Frames.None fraTypB
            constrainedby IDEAS.Buildings.Data.Interfaces.Frame
            "Window frame type for surface B"
            annotation (choicesAllMatching=true,
                        Dialog(tab="Face B", group="Window details", enable=hasWinB));
          replaceable parameter IDEAS.Buildings.Data.Frames.None fraTypC
            constrainedby IDEAS.Buildings.Data.Interfaces.Frame
            "Window frame type for surface C"
            annotation (choicesAllMatching=true,
                        Dialog(tab="Face C", group="Window details", enable=hasWinC));
          replaceable parameter IDEAS.Buildings.Data.Frames.None fraTypD
            constrainedby IDEAS.Buildings.Data.Interfaces.Frame
            "Window frame type for surface D"
            annotation (choicesAllMatching=true,
                        Dialog(tab="Face D", group="Window details", enable=hasWinD));
          replaceable parameter IDEAS.Buildings.Data.Frames.None fraTypCei
            constrainedby IDEAS.Buildings.Data.Interfaces.Frame
            "Window frame type for surface Cei"
            annotation (choicesAllMatching=true,
                        Dialog(tab="Ceiling", group="Window details", enable=hasWinCei));

          // open door modelling
          parameter Boolean hasCavityA = false
            "=true, to model open door or cavity in internal wall"
            annotation(Dialog(tab="Face A", group="Cavity or open door", enable=(bouTypeA==IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall)));
          parameter Modelica.SIunits.Length hA(min=0) = 2
            "Height of (rectangular) cavity in internal wall"
             annotation(Dialog(enable=hasCavityA,tab="Face A", group="Cavity or open door"));
          parameter Modelica.SIunits.Length wA(min=0) = 1
            "Width of (rectangular) cavity in internal wall"
             annotation(Dialog(enable=hasCavityA,tab="Face A", group="Cavity or open door"));
          parameter Boolean hasCavityB = false
            "=true, to model open door or cavity in internal wall"
            annotation(Dialog(tab="Face B", group="Cavity or open door", enable=(bouTypeB==IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall)));
          parameter Modelica.SIunits.Length hB(min=0) = 2
            "Height of (rectangular) cavity in internal wall"
             annotation(Dialog(enable=hasCavityB,tab="Face B", group="Cavity or open door"));
          parameter Modelica.SIunits.Length wB(min=0) = 1
            "Width of (rectangular) cavity in internal wall"
             annotation(Dialog(enable=hasCavityB,tab="Face B", group="Cavity or open door"));
          parameter Boolean hasCavityC = false
            "=true, to model open door or cavity in internal wall"
            annotation(Dialog(tab="Face C", group="Cavity or open door", enable=(bouTypeC==IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall)));
          parameter Modelica.SIunits.Length hC(min=0) = 2
            "Height of (rectangular) cavity in internal wall"
             annotation(Dialog(enable=hasCavityC,tab="Face C", group="Cavity or open door"));
          parameter Modelica.SIunits.Length wC(min=0) = 1
            "Width of (rectangular) cavity in internal wall"
             annotation(Dialog(enable=hasCavityC,tab="Face C", group="Cavity or open door"));
          parameter Boolean hasCavityD = false
            "=true, to model open door or cavity in internal wall"
            annotation(Dialog(tab="Face D", group="Cavity or open door", enable=(bouTypeD==IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall)));
          parameter Modelica.SIunits.Length hD(min=0) = 2
            "Height of (rectangular) cavity in internal wall"
             annotation(Dialog(enable=hasCavityD,tab="Face D", group="Cavity or open door"));
          parameter Modelica.SIunits.Length wD(min=0) = 1
            "Width of (rectangular) cavity in internal wall"
             annotation(Dialog(enable=hasCavityD,tab="Face D", group="Cavity or open door"));
          parameter Modelica.SIunits.Acceleration g = Modelica.Constants.g_n
            "Gravity, for computation of buoyancy"
            annotation(Dialog(enable=hasCavity,group="Cavity or open door",tab="Advanced"));
          parameter Modelica.SIunits.Pressure p = 101300
            "Absolute pressure for computation of buoyancy"
            annotation(Dialog(enable=hasCavity,group="Cavity or open door",tab="Advanced"));
          parameter Modelica.SIunits.Density rho = p/r/T
            "Nominal density for computation of buoyancy mass flow rate"
            annotation(Dialog(enable=hasCavity,group="Cavity or open door",tab="Advanced"));
          parameter Modelica.SIunits.SpecificHeatCapacity c_p = 1013
           "Nominal heat capacity for computation of buoyancy heat flow rate"
           annotation(Dialog(enable=hasCavity,group="Cavity or open door",tab="Advanced"));
          parameter Modelica.SIunits.Temperature T = 293.15
           "Nominal temperature for linearising heat flow rate"
           annotation(Dialog(enable=hasCavity,group="Cavity or open door",tab="Advanced"));
          parameter Modelica.SIunits.TemperatureDifference dT = 1
           "Nominal temperature difference when linearising heat flow rate"
           annotation(Dialog(enable=hasCavity,group="Cavity or open door",tab="Advanced"));

          parameter Boolean hasBuildingShadeA=false
            "=true, to enable computation of shade cast by opposite building or object on OuterWall"
            annotation(Dialog(tab="Face A", group="Building shade", enable=(bouTypA==IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall)));
          parameter SI.Length LShaA=0
            "Distance between shading object and wall, perpendicular to wall"
            annotation(Dialog(enable=hasBuildingShadeA,tab="Face A", group="Building shade"));
          parameter SI.Length dhShaA=0
            "Height difference between top of shading object and top of wall A"
            annotation(Dialog(enable=hasBuildingShadeA,tab="Face A", group="Building shade"));
          parameter Boolean hasBuildingShadeB=false
            "=true, to enable computation of shade cast by opposite building or object on OuterWall"
            annotation(Dialog(tab="Face B", group="Building shade", enable=(bouTypB==IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall)));
          parameter SI.Length LShaB=0
            "Distance between shading object and wall, perpendicular to wall"
            annotation(Dialog(enable=hasBuildingShadeB,tab="Face B", group="Building shade"));
          parameter SI.Length dhShaB=0
            "Height difference between top of shading object and top of wall B"
            annotation(Dialog(enable=hasBuildingShadeB,tab="Face B", group="Building shade"));
          parameter Boolean hasBuildingShadeC=false
            "=true, to enable computation of shade cast by opposite building or object on OuterWall"
            annotation(Dialog(tab="Face C", group="Building shade", enable=(bouTypC==IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall)));
          parameter SI.Length LShaC=0
            "Distance between shading object and wall, perpendicular to wall"
            annotation(Dialog(enable=hasBuildingShadeC,tab="Face C", group="Building shade"));
          parameter SI.Length dhShaC=0
            "Height difference between top of shading object and top of wall C"
            annotation(Dialog(enable=hasBuildingShadeC,tab="Face C", group="Building shade"));
          parameter Boolean hasBuildingShadeD=false
            "=true, to enable computation of shade cast by opposite building or object on OuterWall"
            annotation(Dialog(tab="Face D", group="Building shade", enable=(bouTypD==IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall)));
          parameter SI.Length LShaD=0
            "Distance between shading object and wall, perpendicular to wall"
            annotation(Dialog(enable=hasBuildingShadeD,tab="Face D", group="Building shade"));
          parameter SI.Length dhShaD=0
            "Height difference between top of shading object and top of wall D"
            annotation(Dialog(enable=hasBuildingShadeD,tab="Face D", group="Building shade"));
          parameter SI.Length PWall = (if hasOutA then lA else 0) + (if hasOutB then lB else 0) + (if hasOutC then lC else 0) + (if hasOutD then lD else 0)
            "Total floor slab perimeter length" annotation(Dialog(tab="Advanced", group="SlabOnGround", enable=(bouTypFlo == IDEAS.Buildings.Components.Interfaces.BoundaryType.SlabOnGround)));

          parameter Boolean hasEmb = false
            "Set to true if floor is equipped with floor heating or concrete core activation"
          annotation(Dialog(tab="Floor", group="Floor heating / CCA",
                    enable=(bouTypFlo == IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall or
                            bouTypFlo == IDEAS.Buildings.Components.Interfaces.BoundaryType.BoundaryWall or
                            bouTypFlo == IDEAS.Buildings.Components.Interfaces.BoundaryType.SlabOnGround)));
          final parameter Modelica.SIunits.Angle aziB = aziA + Modelica.Constants.pi/2
            "Azimuth angle of face B";
          final parameter Modelica.SIunits.Angle aziC = aziA + Modelica.Constants.pi
            "Azimuth angle of face C";
          final parameter Modelica.SIunits.Angle aziD = aziA + 3*Modelica.Constants.pi/2
            "Azimuth angle of face D";

          IDEAS.Buildings.Components.Interfaces.ZoneBus[nSurfExt] proBusExt(
            each final numIncAndAziInBus=sim.numIncAndAziInBus,
            each final outputAngles=sim.outputAngles) if nSurfExt>0
            "Propsbus for connecting additional external surfaces" annotation (
              Placement(transformation(
                extent={{-20,20},{20,-20}},
                rotation=-90,
                origin={-210,50}), iconTransformation(
                extent={{-20,20},{20,-20}},
                rotation=180,
                origin={-120,100})));

      protected
          constant Real r = 287 "Gas constant";
        final parameter Integer nGainEmb = conTypFlo.nGain "Number of planes in which CCA or FH pipes are located"
            annotation(Dialog(tab="Floor", group="Floor heating / CCA"));
          IDEAS.Buildings.Components.BoundaryWall bouA(azi=aziA, inc=IDEAS.Types.Tilt.Wall,
            redeclare IDEAS.Buildings.Data.Constructions.CavityWall constructionType(
              locGain=conTypA.locGain,
              incLastLay=conTypA.incLastLay,
              mats=conTypA.mats),
            T_start=T_start,
            linIntCon_a=linIntCon,
            dT_nominal_a=dT_nominal_bou,
            A=AWallANet) if
               hasBouA
            "Boundary wall for face A of this zone"
            annotation (Placement(transformation(extent={{-120,0},{-110,20}})));
          IDEAS.Buildings.Components.BoundaryWall bouB(
                   inc=IDEAS.Types.Tilt.Wall,
            redeclare IDEAS.Buildings.Data.Constructions.CavityWall constructionType(
              locGain=conTypB.locGain,
              incLastLay=conTypB.incLastLay,
              mats=conTypB.mats),
            azi=aziB,
            T_start=T_start,
            linIntCon_a=linIntCon,
            dT_nominal_a=dT_nominal_bou,
            A=AWallBNet) if
               hasBouB
            "Boundary wall for face A of this zone"
            annotation (Placement(transformation(extent={{-120,-20},{-110,0}})));
          IDEAS.Buildings.Components.BoundaryWall bouC(inc=IDEAS.Types.Tilt.Wall,
            redeclare IDEAS.Buildings.Data.Constructions.CavityWall constructionType(
              locGain=conTypC.locGain,
              incLastLay=conTypC.incLastLay,
              mats=conTypC.mats),
            azi=aziC,
            T_start=T_start,
            linIntCon_a=linIntCon,
            dT_nominal_a=dT_nominal_bou,
            A=AWallCNet) if
               hasBouC
            "Boundary wall for face C of this zone"
            annotation (Placement(transformation(extent={{-120,-40},{-110,-20}})));
          IDEAS.Buildings.Components.BoundaryWall bouD(inc=IDEAS.Types.Tilt.Wall, azi=aziD,
            redeclare IDEAS.Buildings.Data.Constructions.CavityWall constructionType(
              locGain=conTypD.locGain,
              incLastLay=conTypD.incLastLay,
              mats=conTypD.mats),
            T_start=T_start,
            linIntCon_a=linIntCon,
            dT_nominal_a=dT_nominal_bou,
            A=AWallDNet) if
               hasBouD
            "Boundary wall for face D of this zone"
            annotation (Placement(transformation(extent={{-120,-60},{-110,-40}})));
          IDEAS.Buildings.Components.BoundaryWall bouFlo(inc=IDEAS.Types.Tilt.Floor, azi=aziA,
            A=A,
            redeclare IDEAS.Buildings.Data.Constructions.CavityWall constructionType(
              locGain=conTypFlo.locGain,
              incLastLay=conTypFlo.incLastLay,
              mats=conTypFlo.mats),
            T_start=T_start,
            linIntCon_a=linIntCon,
            dT_nominal_a=dT_nominal_bou) if
               hasBouFlo
            "Boundary wall for zone floor"
            annotation (Placement(transformation(extent={{-120,-80},{-110,-60}})));
          IDEAS.Buildings.Components.BoundaryWall bouCei(inc=IDEAS.Types.Tilt.Ceiling, azi=aziA,
            redeclare IDEAS.Buildings.Data.Constructions.CavityWall constructionType(
              locGain=conTypCei.locGain,
              incLastLay=conTypCei.incLastLay,
              mats=conTypCei.mats),
            T_start=T_start,
            linIntCon_a=linIntCon,
            dT_nominal_a=dT_nominal_bou,
            A=ACeiNet) if
               hasBouCei
            "Boundary wall for zone ceiling"
            annotation (Placement(transformation(extent={{-120,-100},{-110,-80}})));
          IDEAS.Buildings.Components.OuterWall outA(azi=aziA, inc=IDEAS.Types.Tilt.Wall,
            redeclare IDEAS.Buildings.Data.Constructions.CavityWall constructionType(
              locGain=conTypA.locGain,
              incLastLay=conTypA.incLastLay,
              mats=conTypA.mats),
            T_start=T_start,
            linIntCon_a=linIntCon,
            dT_nominal_a=dT_nominal_out,
            linExtCon=linExtCon,
            linExtRad=linExtRad,
            A=max(0,AWallANet),
            final hWal=h,
            final hasBuildingShade=hasBuildingShadeA,
            final L=LShaA,
            final dh=dhShaA) if
               hasOutA
            "Outer wall for face A of this zone"
            annotation (Placement(transformation(extent={{-140,0},{-130,20}})));
          IDEAS.Buildings.Components.OuterWall outB(
              inc=IDEAS.Types.Tilt.Wall,
            redeclare IDEAS.Buildings.Data.Constructions.CavityWall constructionType(
              locGain=conTypB.locGain,
              incLastLay=conTypB.incLastLay,
              mats=conTypB.mats),
            azi=aziB,
            T_start=T_start,
            linIntCon_a=linIntCon,
            dT_nominal_a=dT_nominal_out,
            linExtCon=linExtCon,
            linExtRad=linExtRad,
            A=max(0,AWallBNet),
            final hasBuildingShade=hasBuildingShadeB,
            final L=LShaB,
            final dh=dhShaB,
            final hWal=h) if
               hasOutB
            "Outer wall for face B of this zone"
            annotation (Placement(transformation(extent={{-140,-20},{-130,0}})));
          IDEAS.Buildings.Components.OuterWall outC(inc=IDEAS.Types.Tilt.Wall,
            redeclare IDEAS.Buildings.Data.Constructions.CavityWall constructionType(
              locGain=conTypC.locGain,
              incLastLay=conTypC.incLastLay,
              mats=conTypC.mats),
            azi=aziC,
            T_start=T_start,
            linIntCon_a=linIntCon,
            dT_nominal_a=dT_nominal_out,
            linExtCon=linExtCon,
            linExtRad=linExtRad,
            A=max(0,AWallCNet),
            final hasBuildingShade=hasBuildingShadeC,
            final L=LShaC,
            final dh=dhShaC,
            final hWal=h) if
               hasOutC
            "Outer wall for face C of this zone"
            annotation (Placement(transformation(extent={{-140,-40},{-130,-20}})));
          IDEAS.Buildings.Components.OuterWall outD(inc=IDEAS.Types.Tilt.Wall, azi=aziD,
            redeclare IDEAS.Buildings.Data.Constructions.CavityWall constructionType(
              locGain=conTypD.locGain,
              incLastLay=conTypD.incLastLay,
              mats=conTypD.mats),
            T_start=T_start,
            linIntCon_a=linIntCon,
            dT_nominal_a=dT_nominal_out,
            linExtCon=linExtCon,
            linExtRad=linExtRad,
            A=max(0,AWallDNet),
            final hasBuildingShade=hasBuildingShadeD,
            final L=LShaD,
            final dh=dhShaD,
            final hWal=h) if
               hasOutD
            "Outer wall for face D of this zone"
            annotation (Placement(transformation(extent={{-140,-60},{-130,-40}})));
          IDEAS.Buildings.Components.OuterWall outCei(
            inc=IDEAS.Types.Tilt.Ceiling,
            azi=aziA,
            redeclare IDEAS.Buildings.Data.Constructions.CavityWall constructionType(
              locGain=conTypCei.locGain,
              incLastLay=conTypCei.incLastLay,
              mats=conTypCei.mats),
            T_start=T_start,
            linIntCon_a=linIntCon,
            dT_nominal_a=dT_nominal_out,
            linExtCon=linExtCon,
            linExtRad=linExtRad,
            A=max(0,ACeiNet)) if
               hasOutCei
            "Outer wall for zone ceiling"
            annotation (Placement(transformation(extent={{-140,-100},{-130,-80}})));
          IDEAS.Buildings.Components.SlabOnGround slaOnGro(
            inc=IDEAS.Types.Tilt.Floor,
            azi=aziA,
            A=A,
            redeclare IDEAS.Buildings.Data.Constructions.CavityWall constructionType(
              locGain=conTypFlo.locGain,
              incLastLay=conTypFlo.incLastLay,
              mats=conTypFlo.mats),
            T_start=T_start,
            linIntCon_a=linIntCon,
            TeAvg=TeAvg,
            TiAvg=TiAvg,
            dTeAvg=dTeAvg,
            dTiAvg=dTiAvg,
            dT_nominal_a=dT_nominal_sla,
            PWall=PWall) if
             bouTypFlo == IDEAS.Buildings.Components.Interfaces.BoundaryType.SlabOnGround
            "Slab on ground model for zone floor."
            annotation (Placement(transformation(extent={{-160,-80},{-150,-60}})));
          IDEAS.Buildings.Components.InternalWall intA(azi=aziA, inc=IDEAS.Types.Tilt.Wall,
            redeclare IDEAS.Buildings.Data.Constructions.CavityWall constructionType(
              locGain=conTypA.locGain,
              mats=conTypA.mats,
              incLastLay=conTypA.incLastLay),
            T_start=T_start,
            linIntCon_a=linIntCon,
            dT_nominal_a=dT_nominal_intA,
            linIntCon_b=linIntCon,
            dT_nominal_b=dT_nominal_intB,
            hasCavity=hasCavityA,
            h=hA,
            w=wA,
            g=g,
            p=p,
            rho=rho,
            c_p=c_p,
            T=T,
            dT=dT,
            A=lA*h - (if hasCavityA then hA*wA else 0)) if
            hasIntA
            "Internal wall for face A of this zone"
            annotation (Placement(transformation(extent={{-176,0},{-164,20}})));
          IDEAS.Buildings.Components.InternalWall intB(
                   inc=IDEAS.Types.Tilt.Wall,
            redeclare IDEAS.Buildings.Data.Constructions.CavityWall constructionType(
              locGain=conTypB.locGain,
              incLastLay=conTypB.incLastLay,
              mats=conTypB.mats),
            azi=aziB,
            T_start=T_start,
            linIntCon_a=linIntCon,
            dT_nominal_a=dT_nominal_intA,
            linIntCon_b=linIntCon,
            dT_nominal_b=dT_nominal_intB,
            g=g,
            p=p,
            rho=rho,
            c_p=c_p,
            T=T,
            dT=dT,
            hasCavity=hasCavityB,
            h=hB,
            w=wB,
            A=lB*h - (if hasCavityB then hB*wB else 0)) if
            hasIntB
            "Internal wall for face B of this zone"
            annotation (Placement(transformation(extent={{-176,-20},{-164,0}})));
          IDEAS.Buildings.Components.InternalWall intC(inc=IDEAS.Types.Tilt.Wall,
            redeclare IDEAS.Buildings.Data.Constructions.CavityWall constructionType(
              locGain=conTypC.locGain,
              incLastLay=conTypC.incLastLay,
              mats=conTypC.mats),
            azi=aziC,
            T_start=T_start,
            linIntCon_a=linIntCon,
            dT_nominal_a=dT_nominal_intA,
            linIntCon_b=linIntCon,
            dT_nominal_b=dT_nominal_intB,
            g=g,
            p=p,
            rho=rho,
            c_p=c_p,
            T=T,
            dT=dT,
            hasCavity=hasCavityC,
            h=hC,
            w=wC,
            A=lC*h - (if hasCavityC then hC*wC else 0)) if
            hasIntC
            "Internal wall for face C of this zone"
            annotation (Placement(transformation(extent={{-176,-40},{-164,-20}})));
          IDEAS.Buildings.Components.InternalWall intD(inc=IDEAS.Types.Tilt.Wall, azi=aziD,
            redeclare IDEAS.Buildings.Data.Constructions.CavityWall constructionType(
              locGain=conTypD.locGain,
              incLastLay=conTypD.incLastLay,
              mats=conTypD.mats),
            T_start=T_start,
            linIntCon_a=linIntCon,
            dT_nominal_a=dT_nominal_intA,
            linIntCon_b=linIntCon,
            dT_nominal_b=dT_nominal_intB,
            g=g,
            p=p,
            rho=rho,
            c_p=c_p,
            T=T,
            dT=dT,
            hasCavity=hasCavityD,
            h=hD,
            w=wD,
            A=lD*h - (if hasCavityD then hD*wD else 0)) if
            hasIntD
            "Internal wall for face D of this zone"
            annotation (Placement(transformation(extent={{-176,-60},{-164,-40}})));
          IDEAS.Buildings.Components.InternalWall intFlo(
            inc=IDEAS.Types.Tilt.Floor,
            azi=aziA,
            A=A,
            redeclare IDEAS.Buildings.Data.Constructions.CavityWall constructionType(
              locGain=conTypFlo.locGain,
              incLastLay=conTypFlo.incLastLay,
              mats=conTypFlo.mats),
            T_start=T_start,
            linIntCon_a=linIntCon,
            dT_nominal_a=dT_nominal_intA,
            linIntCon_b=linIntCon,
            dT_nominal_b=dT_nominal_intB) if
            hasIntFlo
            "Internal wall for zone floor"
            annotation (Placement(transformation(extent={{-176,-80},{-164,-60}})));

          IDEAS.Buildings.Components.InternalWall int(
            inc=IDEAS.Types.Tilt.Wall,
            redeclare IDEAS.Buildings.Data.Constructions.CavityWall constructionType(
              locGain=conTypInt.locGain,
              mats=conTypInt.mats,
              incLastLay=conTypInt.incLastLay),
            T_start=T_start,
            linIntCon_a=linIntCon,
            dT_nominal_a=dT_nominal_intA,
            linIntCon_b=linIntCon,
            dT_nominal_b=dT_nominal_intA,
            azi=0,
            A=lInt*h,
            final hasCavity=false) if
            hasInt "Internal wall contained within the zone"
            annotation (Placement(transformation(extent={{-176,20},{-164,40}})));
      public
          IDEAS.Buildings.Components.Interfaces.ZoneBus proBusA[nExtA](
            each final numIncAndAziInBus=sim.numIncAndAziInBus,
            each final outputAngles=sim.outputAngles) if
            bouTypA == IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall or
            bouTypA == IDEAS.Buildings.Components.Interfaces.BoundaryType.External
            "Propsbus connector for connecting to external surface or internalWall of face A"
            annotation (Placement(transformation(
                extent={{-20,20},{20,-20}},
                rotation=-90,
                origin={-188,10}), iconTransformation(
                extent={{-20,20},{20,-20}},
                rotation=180,
                origin={-60,90})));
          IDEAS.Buildings.Components.Interfaces.ZoneBus proBusB[nExtB](
            each final numIncAndAziInBus=sim.numIncAndAziInBus,
            each final outputAngles=sim.outputAngles) if
            bouTypB == IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall or
            bouTypB == IDEAS.Buildings.Components.Interfaces.BoundaryType.External
            "Propsbus connector for connecting to external surface or internalWall of face B"
            annotation (Placement(transformation(
                extent={{-20,20},{20,-20}},
                rotation=-90,
                origin={-188,-10}), iconTransformation(
                extent={{-20,20},{20,-20}},
                rotation=90,
                origin={90,60})));
          IDEAS.Buildings.Components.Interfaces.ZoneBus proBusC[nExtC](
            each final numIncAndAziInBus=sim.numIncAndAziInBus,
            each final outputAngles=sim.outputAngles) if
            bouTypC == IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall or
            bouTypC == IDEAS.Buildings.Components.Interfaces.BoundaryType.External
            "Propsbus connector for connecting to external surface or internalWall of face C"
            annotation (Placement(transformation(
                extent={{-20,20},{20,-20}},
                rotation=-90,
                origin={-188,-30}), iconTransformation(
                extent={{-20,20},{20,-20}},
                rotation=0,
                origin={68,-98})));
          IDEAS.Buildings.Components.Interfaces.ZoneBus proBusD[nExtD](
            each final numIncAndAziInBus=sim.numIncAndAziInBus,
            each final outputAngles=sim.outputAngles) if
            bouTypD == IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall or
            bouTypD == IDEAS.Buildings.Components.Interfaces.BoundaryType.External
            "Propsbus connector for connecting to external surface or internalWall of face D"
            annotation (Placement(transformation(
                extent={{-20,20},{20,-20}},
                rotation=-90,
                origin={-188,-50}), iconTransformation(
                extent={{-20,20},{20,-20}},
                rotation=-90,
                origin={-96,-70})));
          IDEAS.Buildings.Components.Interfaces.ZoneBus proBusFlo[nExtFlo](
            each final numIncAndAziInBus=sim.numIncAndAziInBus,
            each final outputAngles=sim.outputAngles) if
            bouTypFlo == IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall or
            bouTypFlo == IDEAS.Buildings.Components.Interfaces.BoundaryType.External
            "Propsbus connector for connecting to external surface or internalWall of floor"
            annotation (Placement(transformation(
                extent={{-20,20},{20,-20}},
                rotation=-90,
                origin={-188,-70}), iconTransformation(
                extent={{-20,20},{20,-20}},
                rotation=180,
                origin={0,-60})));
          IDEAS.Buildings.Components.Interfaces.ZoneBus proBusCei[nExtCei](
            each final numIncAndAziInBus=sim.numIncAndAziInBus,
            each final outputAngles=sim.outputAngles) if
            bouTypCei == IDEAS.Buildings.Components.Interfaces.BoundaryType.External
            "Propsbus connector for connecting to external surface of ceiling: internal walls should be modelled as the floor of the zone above"
            annotation (Placement(transformation(
                extent={{-20,20},{20,-20}},
                rotation=-90,
                origin={-188,-90}), iconTransformation(
                extent={{-20,20},{20,-20}},
                rotation=180,
                origin={-2,60})));
          Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_b gainEmb[nGainEmb] if
            bouTypFlo == IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall or
            bouTypFlo == IDEAS.Buildings.Components.Interfaces.BoundaryType.BoundaryWall or
            bouTypFlo == IDEAS.Buildings.Components.Interfaces.BoundaryType.SlabOnGround
            "Floor node for embedded heat gain if case of floor heating or CCA."
            annotation (Placement(transformation(extent={{90,-100},{110,-80}})));
      protected
          final parameter Boolean hasBouA=
            bouTypA == IDEAS.Buildings.Components.Interfaces.BoundaryType.BoundaryWall;
          final parameter Boolean hasBouB=
            bouTypB == IDEAS.Buildings.Components.Interfaces.BoundaryType.BoundaryWall;
          final parameter Boolean hasBouC=
            bouTypC == IDEAS.Buildings.Components.Interfaces.BoundaryType.BoundaryWall;
          final parameter Boolean hasBouD=
            bouTypD == IDEAS.Buildings.Components.Interfaces.BoundaryType.BoundaryWall;
          final parameter Boolean hasBouFlo=
            bouTypFlo == IDEAS.Buildings.Components.Interfaces.BoundaryType.BoundaryWall;
          final parameter Boolean hasBouCei=
            bouTypCei == IDEAS.Buildings.Components.Interfaces.BoundaryType.BoundaryWall;
          final parameter Boolean hasOutA=
            bouTypA == IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall;
          final parameter Boolean hasOutB=
            bouTypB == IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall;
          final parameter Boolean hasOutC=
            bouTypC == IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall;
          final parameter Boolean hasOutD=
            bouTypD == IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall;
          final parameter Boolean hasOutCei=
            bouTypCei == IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall;
          final parameter Boolean hasIntA=
            bouTypA == IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall;
          final parameter Boolean hasIntB=
            bouTypB == IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall;
          final parameter Boolean hasIntC=
            bouTypC == IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall;
          final parameter Boolean hasIntD=
            bouTypD == IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall;
          final parameter Boolean hasIntFlo=
            bouTypFlo == IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall;
          final parameter Boolean hasExtA=
            bouTypA == IDEAS.Buildings.Components.Interfaces.BoundaryType.External;
          final parameter Boolean hasExtB=
            bouTypB == IDEAS.Buildings.Components.Interfaces.BoundaryType.External;
          final parameter Boolean hasExtC=
            bouTypC == IDEAS.Buildings.Components.Interfaces.BoundaryType.External;
          final parameter Boolean hasExtD=
            bouTypD == IDEAS.Buildings.Components.Interfaces.BoundaryType.External;
          final parameter Boolean hasExtFlo=
            bouTypFlo == IDEAS.Buildings.Components.Interfaces.BoundaryType.External;
          final parameter Boolean hasExtCei=
            bouTypCei == IDEAS.Buildings.Components.Interfaces.BoundaryType.External;
          final parameter Boolean hasNoA=
            bouTypA == IDEAS.Buildings.Components.Interfaces.BoundaryType.None;
          final parameter Boolean hasNoB=
            bouTypB == IDEAS.Buildings.Components.Interfaces.BoundaryType.None;
          final parameter Boolean hasNoC=
            bouTypC == IDEAS.Buildings.Components.Interfaces.BoundaryType.None;
          final parameter Boolean hasNoD=
            bouTypD == IDEAS.Buildings.Components.Interfaces.BoundaryType.None;
          final parameter Boolean hasNoFlo=
            bouTypFlo == IDEAS.Buildings.Components.Interfaces.BoundaryType.None;
          final parameter Boolean hasNoCei=
            bouTypCei == IDEAS.Buildings.Components.Interfaces.BoundaryType.None;

          parameter Modelica.SIunits.Area AWallANet(fixed=false);
          parameter Modelica.SIunits.Area AWallBNet(fixed=false);
          parameter Modelica.SIunits.Area AWallCNet(fixed=false);
          parameter Modelica.SIunits.Area AWallDNet(fixed=false);
          parameter Modelica.SIunits.Area ACeiNet(fixed=false);

          final parameter Integer indWalA = if hasNoA then 0 else 1;
          final parameter Integer indWalA_end = indWalA + (if bouTypA == IDEAS.Buildings.Components.Interfaces.BoundaryType.External
                                            then nExtA - 1  else 0);
          final parameter Integer indWalB = indWalA_end + (if hasNoB then 0 else 1);
          final parameter Integer indWalB_end = indWalB+ (if bouTypB == IDEAS.Buildings.Components.Interfaces.BoundaryType.External
                                            then nExtB - 1  else 0);
          final parameter Integer indWalC = indWalB_end  + (if hasNoC then 0 else 1);
          final parameter Integer indWalC_end = indWalC + (if bouTypC == IDEAS.Buildings.Components.Interfaces.BoundaryType.External
                                            then nExtC - 1  else 0);
          final parameter Integer indWalD = indWalC_end  + (if hasNoD then 0 else 1);
          final parameter Integer indWalD_end = indWalD + (if bouTypD == IDEAS.Buildings.Components.Interfaces.BoundaryType.External
                                            then nExtD - 1  else 0);
          final parameter Integer indFlo = indWalD_end + (if hasNoFlo then 0 else 1);
          final parameter Integer indFlo_end = indFlo + (if bouTypFlo == IDEAS.Buildings.Components.Interfaces.BoundaryType.External
                                            then nExtFlo - 1  else 0);
          final parameter Integer indCei = indFlo_end  + (if hasNoCei then 0 else 1);
          final parameter Integer indCei_end = indCei + (if bouTypCei == IDEAS.Buildings.Components.Interfaces.BoundaryType.External
                                            then nExtCei - 1  else 0);
          final parameter Integer indIntZone_a = indCei_end + (if hasInt then 1 else 0);
          final parameter Integer indIntZone_b = indIntZone_a + (if hasInt then 1 else 0);
          final parameter Integer indWinA = indIntZone_b + (if hasWinA then 1 else 0);
          final parameter Integer indWinB = indWinA + (if hasWinB then 1 else 0);
          final parameter Integer indWinC = indWinB + (if hasWinC then 1 else 0);
          final parameter Integer indWinD = indWinC + (if hasWinD then 1 else 0);
          final parameter Integer indWinCei = indWinD + (if hasWinCei then 1 else 0);

        initial equation
          assert(not bouTypA==IDEAS.Buildings.Components.Interfaces.BoundaryType.SlabOnGround,
            "The value for bouTypA is not supported");
          assert(not bouTypB==IDEAS.Buildings.Components.Interfaces.BoundaryType.SlabOnGround,
            "The value for bouTypB is not supported");
          assert(not bouTypC==IDEAS.Buildings.Components.Interfaces.BoundaryType.SlabOnGround,
            "The value for bouTypC is not supported");
          assert(not bouTypD==IDEAS.Buildings.Components.Interfaces.BoundaryType.SlabOnGround,
            "The value for bouTypD is not supported");
          assert(not bouTypCei==IDEAS.Buildings.Components.Interfaces.BoundaryType.SlabOnGround,
            "The value for bouTypCei is not supported");
          assert(not (bouTypCei==IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall),
                      "Using internal walls for the ceiling is not allowed because it is considered bad practice. 
              Use instead the 'External'  connection to connect the the floor of the surface above, 
              or use this option to connect and internal wall externally.");
          assert(not (hasWinA and bouTypA == IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall),
            "Combining an internal wall with an (exterior) window is not allowed since this is non-physical.");
          assert(not (hasWinB and bouTypB == IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall),
            "Combining an internal wall with an (exterior) window is not allowed since this is non-physical.");
          assert(not (hasWinC and bouTypC == IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall),
            "Combining an internal wall with an (exterior) window is not allowed since this is non-physical.");
          assert(not (hasWinD and bouTypD == IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall),
            "Combining an internal wall with an (exterior) window is not allowed since this is non-physical.");
          assert(not (hasWinCei and bouTypCei == IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall),
            "Combining an internal wall with an (exterior) window is not allowed since this is non-physical.");

          //assert that the cavity is not larger than the wall
          assert(not hasCavityA or (hA <= h and wA <=lA),
            "In " + getInstanceName() + ": The cavity dimensions of surface A exceed the zone dimensions. This is non-physical");
          assert(not hasCavityB or (hB <= h and wB <=lB),
            "In " + getInstanceName() + ": The cavity dimensions of surface B exceed the zone dimensions. This is non-physical");
          assert(not hasCavityC or (hC <= h and wC <=lC),
            "In " + getInstanceName() + ": The cavity dimensions of surface C exceed the zone dimensions. This is non-physical");
          assert(not hasCavityD or (hD <= h and wD <=lD),
            "In " + getInstanceName() + ": The cavity dimensions of surface D exceed the zone dimensions. This is non-physical");

          AWallANet = lA*h - (if hasWinA then  propsBusInt[indWinA].area else 0);
          AWallBNet = lB*h - (if hasWinB then  propsBusInt[indWinB].area else 0);
          AWallCNet = lC*h - (if hasWinC then  propsBusInt[indWinC].area else 0);
          AWallDNet = lD*h - (if hasWinD then  propsBusInt[indWinD].area else 0);
          ACeiNet = ACei - (if hasWinCei then  propsBusInt[indWinCei].area else 0);

          // assert that the windows are not bigger than the wall
          assert(AWallANet >= 0, "The net surface area of wall A is negative. This is not allowed.");
          assert(AWallBNet >= 0, "The net surface area of wall B is negative. This is not allowed.");
          assert(AWallDNet >= 0, "The net surface area of wall C is negative. This is not allowed.");
          assert(AWallDNet >= 0, "The net surface area of wall D is negative. This is not allowed.");
          assert(ACeiNet >= 0, "The net surface area of the ceiling is negative. This is not allowed.");

          if hasIntA then
            assert(nExtA == 1, "The parameter nExtA should be = 1 when internalWall type is chosen for surface A");
          end if;
          if hasIntB then
            assert(nExtB == 1, "The parameter nExtB should be = 1 when internalWall type is chosen for surface B");
          end if;
          if hasIntC then
            assert(nExtC == 1, "The parameter nExtC should be = 1 when internalWall type is chosen for surface C");
          end if;
          if hasIntD then
            assert(nExtD == 1, "The parameter nExtD should be = 1 when internalWall type is chosen for surface D");
          end if;
          if hasIntFlo then
            assert(nExtFlo == 1, "The parameter nExtFlo should be = 1 when internalWall type is chosen for Floor");
          end if;

          if hasWinCei then
            // note that w*l is the default value of ACei
            assert(abs(ACei-w*l) < 1e-6, "The overwrite parameter ACei should not be used when the roof has a window
                                  since then the window surface area cannot be factored in correctly.");
          end if;
        equation
          connect(intA.propsBus_a, propsBusInt[indWalA]) annotation (Line(
              points={{-165,12},{-152,12},{-152,40},{-80,40}},
              color={255,204,51},
              thickness=0.5));
          connect(intB.propsBus_a, propsBusInt[indWalB]) annotation (Line(
              points={{-165,-8},{-152,-8},{-152,40},{-80,40}},
              color={255,204,51},
              thickness=0.5));
          connect(intC.propsBus_a, propsBusInt[indWalC]) annotation (Line(
              points={{-165,-28},{-152,-28},{-152,40},{-80,40}},
              color={255,204,51},
              thickness=0.5));
          connect(intD.propsBus_a, propsBusInt[indWalD]) annotation (Line(
              points={{-165,-48},{-152,-48},{-152,40},{-80,40}},
              color={255,204,51},
              thickness=0.5));
          connect(intFlo.propsBus_a, propsBusInt[indFlo]) annotation (Line(
              points={{-165,-68},{-152,-68},{-152,40},{-80,40}},
              color={255,204,51},
              thickness=0.5));
          connect(int.propsBus_a, propsBusInt[indIntZone_a]) annotation (Line(
              points={{-165,32},{-80,32},{-80,40}},
              color={255,204,51},
              thickness=0.5));
          connect(int.propsBus_b, propsBusInt[indIntZone_b]) annotation (Line(
              points={{-175,32},{-180,32},{-180,40},{-80,40}},
              color={255,204,51},
              thickness=0.5));
          connect(outA.propsBus_a, propsBusInt[indWalA]) annotation (Line(
              points={{-130.833,12},{-130.833,12},{-124,12},{-124,40},{-80,40}},
              color={255,204,51},
              thickness=0.5));
          connect(outB.propsBus_a, propsBusInt[indWalB]) annotation (Line(
              points={{-130.833,-8},{-124,-8},{-124,40},{-80,40}},
              color={255,204,51},
              thickness=0.5));
          connect(outC.propsBus_a, propsBusInt[indWalC]) annotation (Line(
              points={{-130.833,-28},{-124,-28},{-124,40},{-80,40}},
              color={255,204,51},
              thickness=0.5));
          connect(outD.propsBus_a, propsBusInt[indWalD]) annotation (Line(
              points={{-130.833,-48},{-124,-48},{-124,40},{-80,40}},
              color={255,204,51},
              thickness=0.5));
          connect(slaOnGro.propsBus_a, propsBusInt[indFlo]) annotation (Line(
              points={{-150.833,-68},{-150.833,40},{-80,40}},
              color={255,204,51},
              thickness=0.5));
          connect(outCei.propsBus_a, propsBusInt[indCei]) annotation (Line(
              points={{-130.833,-88},{-124,-88},{-124,40},{-80,40}},
              color={255,204,51},
              thickness=0.5));
          connect(bouA.propsBus_a, propsBusInt[indWalA]) annotation (Line(
              points={{-110.833,12},{-110.833,12},{-106,12},{-106,40},{-80,40}},
              color={255,204,51},
              thickness=0.5));
          connect(bouB.propsBus_a, propsBusInt[indWalB]) annotation (Line(
              points={{-110.833,-8},{-106,-8},{-106,40},{-80,40}},
              color={255,204,51},
              thickness=0.5));
          connect(bouC.propsBus_a, propsBusInt[indWalC]) annotation (Line(
              points={{-110.833,-28},{-106,-28},{-106,40},{-80,40}},
              color={255,204,51},
              thickness=0.5));
          connect(bouD.propsBus_a, propsBusInt[indWalD]) annotation (Line(
              points={{-110.833,-48},{-106,-48},{-106,40},{-80,40}},
              color={255,204,51},
              thickness=0.5));
          connect(bouFlo.propsBus_a, propsBusInt[indFlo]) annotation (Line(
              points={{-110.833,-68},{-106,-68},{-106,40},{-80,40}},
              color={255,204,51},
              thickness=0.5));
          connect(bouCei.propsBus_a, propsBusInt[indCei]) annotation (Line(
              points={{-110.833,-88},{-106,-88},{-106,-76},{-106,40},{-80,40}},
              color={255,204,51},
              thickness=0.5));
          connect(intA.propsBus_b, proBusA[1]) annotation (Line(
              points={{-175,12},{-188,12},{-188,10}},
              color={255,204,51},
              thickness=0.5));
          connect(intB.propsBus_b, proBusB[1]) annotation (Line(
              points={{-175,-8},{-188,-8},{-188,-10}},
              color={255,204,51},
              thickness=0.5));
          connect(intC.propsBus_b, proBusC[1]) annotation (Line(
              points={{-175,-28},{-188,-28},{-188,-30}},
              color={255,204,51},
              thickness=0.5));
          connect(intD.propsBus_b, proBusD[1]) annotation (Line(
              points={{-175,-48},{-188,-48},{-188,-50}},
              color={255,204,51},
              thickness=0.5));
          connect(intFlo.propsBus_b, proBusFlo[1]) annotation (Line(
              points={{-175,-68},{-188,-68},{-188,-70}},
              color={255,204,51},
              thickness=0.5));
          if hasExtA then
            for i in indWalA:indWalA_end loop
            connect(proBusA[i-indWalA+1], propsBusInt[i]) annotation (Line(
              points={{-188,10},{-188,10},{-188,40},{-80,40}},
              color={255,204,51},
              thickness=0.5));
            end for;
          end if;
          if hasExtB then
            for i in indWalB:indWalB_end loop
            connect(proBusB[i-indWalB+1], propsBusInt[i]) annotation (Line(
              points={{-188,-10},{-188,-10},{-188,40},{-80,40}},
              color={255,204,51},
              thickness=0.5));
            end for;
          end if;
          if hasExtC then
            for i in indWalC:indWalC_end loop
            connect(proBusC[i-indWalC+1], propsBusInt[i]) annotation (Line(
              points={{-188,-30},{-188,-30},{-188,40},{-80,40}},
              color={255,204,51},
              thickness=0.5));
            end for;
          end if;
          if hasExtD then
            for i in indWalD:indWalD_end loop
            connect(proBusD[i-indWalD+1], propsBusInt[i]) annotation (Line(
              points={{-188,-50},{-188,-50},{-188,40},{-80,40}},
              color={255,204,51},
              thickness=0.5));
            end for;
          end if;
          if hasExtFlo then
            for i in indFlo:indFlo_end loop
            connect(proBusFlo[i-indFlo+1], propsBusInt[i]) annotation (Line(
              points={{-188,-70},{-188,-70},{-188,40},{-80,40}},
              color={255,204,51},
              thickness=0.5));
            end for;
          end if;
          if hasExtCei then
            for i in indCei:indCei_end loop
            connect(proBusCei[i-indCei+1], propsBusInt[i]) annotation (Line(
              points={{-188,-90},{-188,-90},{-188,40},{-80,40}},
              color={255,204,51},
              thickness=0.5));
            end for;
          end if;

          connect(propsBusInt[(indWinCei+1):(indWinCei+nSurfExt)], proBusExt[1:nSurfExt]) annotation (Line(
              points={{-80,40},{-82,40},{-82,54},{-82,50},{-210,50}},
              color={255,204,51},
              thickness=0.5));
          connect(intFlo.port_emb, gainEmb) annotation (Line(points={{-170,-80},{-170,-104},
                  {100,-104},{100,-90}}, color={191,0,0}));
          connect(bouFlo.port_emb, gainEmb) annotation (Line(points={{-115,-80},{-88,-80},
                  {-88,-104},{100,-104},{100,-90}}, color={191,0,0}));
          connect(slaOnGro.port_emb, gainEmb) annotation (Line(points={{-155,-80},{-156,
                  -80},{-156,-104},{100,-104},{100,-90}}, color={191,0,0}));
            annotation(Dialog(tab="Floor", group="Floor heating / CCA", enable=
            bouTypFlo == IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall or
            bouTypFlo == IDEAS.Buildings.Components.Interfaces.BoundaryType.BoundaryWall),
                          Icon(coordinateSystem(preserveAspectRatio=false, initialScale=0.1),
                graphics={
                Text(
                  extent={{-60,-72},{-30,-38}},
                  lineColor={28,108,200},
                  textString="Flo"),
                Text(
                  extent={{120,-14},{140,20}},
                  lineColor={28,108,200},
                  textString="B"),
                Text(
                  extent={{-10,-122},{10,-94}},
                  lineColor={28,108,200},
                  textString="C"),
                Text(
                  extent={{-122,-14},{-102,20}},
                  lineColor={28,108,200},
                  textString="D"),
                Text(
                  extent={{18,44},{46,80}},
                  lineColor={28,108,200},
                  textString="Cei"),
                Text(
                  extent={{-10,114},{10,148}},
                  lineColor={28,108,200},
                  textString="A")}),                                     Diagram(
                coordinateSystem(preserveAspectRatio=false, extent={{-220,-100},{100,100}}),
                            graphics={
                Text(
                  extent={{-220,-60},{-200,-80}},
                  lineColor={28,108,200},
                  textString="Floor"),
                Text(
                  extent={{-220,-80},{-200,-100}},
                  lineColor={28,108,200},
                  textString="Ceiling"),
                Text(
                  extent={{-220,-40},{-200,-60}},
                  lineColor={28,108,200},
                  textString="D"),
                Text(
                  extent={{-220,-20},{-200,-40}},
                  lineColor={28,108,200},
                  textString="C"),
                Text(
                  extent={{-220,0},{-200,-20}},
                  lineColor={28,108,200},
                  textString="B"),
                Text(
                  extent={{-220,20},{-200,0}},
                  lineColor={28,108,200},
                  textString="A")}),
            Documentation(info="<html>
<p>
This model can be used to set up
zones with a rectangular geometry more quickly.
This template consists of a zone, four walls, a horizontal roof and a floor
and five optional windows.
Additional surfaces may also be connected through external bus connector.
For the documentation of the zone parameters, see the documentation of 
<a href=\"modelica://IDEAS.Buildings.Components.Zone\">Zone</a>.
</p>
<h4>Main equations</h4>
<p>
This model incorporates IDEAS components such as
<a href=modelica://IDEAS.Buildings.Components.OuterWall>
IDEAS.Buildings.Components.OuterWall</a> and reproduces
the same results as a model that would be constructed without 
the use of this template.
</p>
<h4>Assumption and limitations</h4>
<p>
This model assumes that the zone has a rectangular
geometry with width <code>w</code>, length <code>l</code>
and height <code>h</code>.
All walls are vertical and perpendicular to each other and both the roof and
the floor are horizontal.
</p>
<p>
The surface area of each wall is calculated by default using
the parameters <code>h, w</code> and <code>l</code>. If you want to split a wall
and add external walls using the external bus connector, use the overwrite
length parameters <code>lA, lB, lC, lD</code> from the <code>Face</code> tabs
such that the surface area of the wall is correct. Also the ceiling or roof
surface area can be overwritten using the parameter <code>ACei</code>
from the <code>Ceiling</code> tab.
This way the user can overwrite the default ceiling surface area, 
e.g. to better approximate an inclinated roof.
Be also aware that the model
<code>slabOnGround</code> has a parameter <code>PWall</code> which specifies the
perimeter of slab on ground. The model cannot detect external walls connected
using the external bus connector. When splitting outer walls by using the external bus connector
you should update this parameter
manually using the parameter <code>PWall</code> from the <code>Advanced</code> tab.
</p>
<h4>Typical use and important parameters</h4>
<p>
Parameters width <code>w</code>, length <code>l</code>
and height <code>h</code> need to be defined
and are used to compute the dimensions of each of the surfaces.
Parameter <code>aziA</code> represents the azimuth angle
of surface A (see icon). Other surfaces are rotated (clockwise) by multiples
of ninety degrees with respect to <code>aziA</code>.
Parameter <code>nSurfExt</code> may be used
to connect additional surfaces to the template. 
When doing this, you may need to change the surface areas of
the surfaces in the template as these are not updated automatically.
</p>
<p>
Seven parameter tabs allow to specify further parameters
that are specific for each of the seven surfaces: six surfaces 
for the walls, floor and ceiling and one for an internal wall 
contained within the zone.
For each surface the surface type may be specified
using parameters <code>bouTyp*</code>.
The construction type should be defined
using <code>conTyp*</code>.
Parameter <code>hasWin*</code> may be used
for all orientations except for the floor to add
a window.
In this case the window surface area, shading and glazing 
types need to be provided.
For non-default shading a record needs to be created that specifies
the shading properties.
The surface area of the window is deducted from the surface area
of the wall such that the total surface areas add up.
</p>
<p>
The zone template also has a heat port for embedded heat gains
in the floor. This can be used when the floor has a floor heating
system or a concrete core activation system. Set then 
<code>hasEmb</code> from the tab Floor to <code>true</code> 
to get the <code>gaiEmb</code> heat port on the zone template.
Notice that the zone template does not have a heat port for embedded
gains in the ceiling. To model concrete core activation in the ceiling,
use an external surface.
</p>
<h4>Options</h4>
<p>
Advanced options are found under the <code>Advanced</code> 
parameter tab. 
The model may also be adapted further by
overriding the default parameter assignments in the template.
</p>
<p>
You can also use this model for non-rectangular zones by, for example,
using the <code>None</code> type for a wall and by adding additional walls
corresponding to a different geometry through
the external bus connector. 
This model however then does not guarantee that all parameters are consistent.
Therefore, some internal parameters of this model will need to be
updated manually.
</p>
<p>
In the parameter group <code>Windows</code>, you can redeclare the window. 
This is useful when using a window model that has a pre-configured surface area,
glazing type, frame fraction and shading. 
The parameters 
<code>azi=aziA</code>,
<code>inc=IDEAS.Types.Tilt.Wall</code>,
<code>T_start=T_start</code>,
<code>linIntCon_a=linIntCon</code>,
<code>dT_nominal_a=dT_nominal_win</code>,
<code>linExtCon=linExtCon</code>,
<code>windowDynamicsType=windowDynamicsType</code>,
<code>linExtRad=linExtRadWin</code>,
<code>nWin=nWinA</code>,
are still computed from the zone model parameters but, the
other windows parameters are those configured in the
used window model, including the window surface area.
</p>
<h4>Dynamics</h4>
<p>
This model contains wall dynamics
and a state for the zone air temperature.
The zone temperature may be set to steady state using
parameter <code>energyDynamicsAir</code>, which should
in general not be done.
The mass dynamics of the air volume
may be set to steady state by overriding the default parameter
assignment in the <code>airModel</code> submodel.
This removes small time constants
when the zone model is connected to an air flow circuit. 
</p>
<h4>Shading</h4>
<p>
In order to choose the shading of the glazing,
instead of selecting one shading type from the
dropdown menu, click on the
button right of the dropdown menu (edit). 
A menu will appear where the type of 
shading and corresponding parameters
have to be defined.
Alternatively, the shading template can be extended.
</p>
<h4>Validation</h4>
<p>
This implementation is compared with a manual implementation
in <a href=modelica://IDEAS.Buildings.Validation.Tests.ZoneTemplateVerification2>
IDEAS.Buildings.Validation.Tests.ZoneTemplateVerification2</a>.
This gives identical results.
</p>
<h4>Example</h4>
<p>
An example of how this template may be used
can be found in 
<a href=modelica://IDEAS.Examples.PPD12>IDEAS.Examples.PPD12</a>.
</p>
<h4>Implementation</h4>
<p>
Shading types need to be declared using a record instead of
by redeclaring the shading components.
This is a workaround because redeclared 
components cannot be propagated.
</p>
</html>",         revisions="<html>
<ul>
<li>
April 10, 2019, by Filip Jorissen:<br/>
Removed obsolete redeclaration.
See <a href=\"https://github.com/open-ideas/IDEAS/issues/1009\">#1009</a>.
</li>
<li>
August 29, 2018, by Damien Picard:<br/>
Add embedded heat port for floor heating or CCA.
See <a href=\"https://github.com/open-ideas/IDEAS/issues/903\">#903</a>.
</li>
<li>
August 28, 2018, by Damien Picard:<br/>
Changes to allow multiple external surfaces connection per faces.
See <a href=\"https://github.com/open-ideas/IDEAS/issues/901\">#901</a>.
</li>
<li>
August 26, 2018, by Damien Picard:<br/>
Move all equations except windows equations of
RectangularZoneTemplate to this interface model.
See <a href=\"https://github.com/open-ideas/IDEAS/issues/891\">#891</a>.
</li>
<li>
August 16, 2018, by Damien Picard:<br/>
Make windows replaceable.
See <a href=\"https://github.com/open-ideas/IDEAS/issues/891\">#891</a>.
And correct wall surface computation.
See <a href=\"https://github.com/open-ideas/IDEAS/issues/890\">#890</a>. 
</li>
<li>
August 10, 2018, by Damien Picard:<br/>
Added parameters for scaling factors for windows.
See <a href=\"https://github.com/open-ideas/IDEAS/issues/888\">#888</a>.
</li>
<li>
Adapted model to make it possible to remove walls from the template.
See <a href=\"https://github.com/open-ideas/IDEAS/issues/880\">#880</a>.
</li>
<li>
June 13, 2018, by Filip Jorissen:<br/>
Added parameters for shade cast by external building.
See <a href=\"https://github.com/open-ideas/IDEAS/issues/576\">#576</a>.
</li>
<li>
May 21, 2018, by Filip Jorissen:<br/>
Added parameters for air flow through cavity.
See <a href=\"https://github.com/open-ideas/IDEAS/issues/822\">#822</a>.
</li>
<li>
April 30, 2018 by Iago Cupeiro:<br/>
Propagated boolean input connections for controlled shading.
See <a href=\"https://github.com/open-ideas/IDEAS/issues/809\">#809</a>.
Shading documentation added.
</li>
<li>
July 26, 2017 by Filip Jorissen:<br/>
Added replaceable block that allows to define
the number of occupants.
See <a href=\"https://github.com/open-ideas/IDEAS/issues/760\">#760</a>.
</li>
<li>
April 26, 2017, by Filip Jorissen:<br/>
Added asserts that check for illegal combinations of internal wall with exterior window.
See issue <a href=https://github.com/open-ideas/IDEAS/issues/714>#714</a>.
</li>
<li>
March 21, 2017, by Filip Jorissen:<br/>
Changed bus parameters for JModelica compatibility.
See issue <a href=https://github.com/open-ideas/IDEAS/issues/559>#559</a>.
Also removed obsolete each.
</li>
<li>
January 20, 2017 by Filip Jorissen:<br/>
Removed propagation of <code>nLay</code> and <code>nGain</code>
since this lead to warnings.
</li>
<li>
January 11, 2017 by Filip Jorissen:<br/>
Added documentation
</li>
<li>
January 10, 2017, by Filip Jorissen:<br/>
Added <code>linExtRadWin</code> for windows.
</li>
<li>
November 14, 2016 by Filip Jorissen:<br/>
First implementation
</li>
</ul>
</html>"));
        end RectangularZoneTemplateInterface;

        connector SolBus
          "Bus containing solar radiation for various incidence angles"
          extends Modelica.Icons.SignalBus;
          parameter Boolean outputAngles = true "Set to false when linearising in Dymola only";
          IDEAS.Buildings.Components.Interfaces.RealConnector HDirTil(unit="W/(m2)",start=100) annotation ();
          IDEAS.Buildings.Components.Interfaces.RealConnector HSkyDifTil(unit="W/(m2)",start=100) annotation ();
          IDEAS.Buildings.Components.Interfaces.RealConnector HGroDifTil(unit="W/(m2)",start=100) annotation ();
          IDEAS.Buildings.Components.Interfaces.RealConnector angInc(
            final quantity="Angle",
            final unit="rad",
            displayUnit="deg",
            start=1) if outputAngles;
          IDEAS.Buildings.Components.Interfaces.RealConnector angZen(
            final quantity="Angle",
            final unit="rad",
            displayUnit="deg",
            start=1) if outputAngles;
          IDEAS.Buildings.Components.Interfaces.RealConnector angAzi(
            final quantity="Angle",
            final unit="rad",
            displayUnit="deg",
            start=1) if outputAngles;
          IDEAS.Buildings.Components.Interfaces.RealConnector Tenv(
            final quantity="ThermodynamicTemperature",
            final unit="K",
            min = 0.0,
            start = 293.15,
            nominal = 300,
            displayUnit="degC") "Equivalent radiant temperature" annotation ();
          annotation (Documentation(info="<html>
<p>
Connector that contains all solar irridiation information for one inclination and tilt angle.
</p>
</html>",         revisions="<html>
<ul>
<li>
August 24, 2018, by Damien Picard:<br/>
Add start value for linearisation.
</li>
<li>
May 26, 2017 by Filip Jorissen:<br/>
Revised implementation for renamed
ports <code>HDirTil</code> etc.
See <a href=\"https://github.com/open-ideas/IDEAS/issues/735\">
#735</a>.
</li>
<li>
March 21, 2017, by Filip Jorissen:<br/>
Changed Reals into connectors for JModelica compatibility.
Other compatibility changes. 
See issue <a href=https://github.com/open-ideas/IDEAS/issues/559>#559</a>.
</li>
<li>
October 22, 2016, by Filip Jorissen:<br/>
Revised documentation for IDEAS 1.0.
</li>
</ul>
</html>"));
        end SolBus;

        connector WeaBus "Data bus that stores weather data"
          extends Modelica.Icons.SignalBus;
          parameter Integer numSolBus;
          parameter Boolean outputAngles = true "Set to false when linearising in Dymola only";
          IDEAS.Buildings.Components.Interfaces.RealConnector solTim(
            final unit="s",
            final quantity="Time",
            start=1) "Solar time";
          IDEAS.Buildings.Components.Interfaces.SolBus[numSolBus] solBus(each outputAngles=outputAngles) annotation ();
          IDEAS.Buildings.Components.Interfaces.RealConnector Te(
            final quantity="ThermodynamicTemperature",
            final unit="K",
            min = 0.0,
            start = 293.15,
            nominal = 300,
            displayUnit="degC") "Ambient sensible temperature" annotation ();
          IDEAS.Buildings.Components.Interfaces.RealConnector Tdes(
            final quantity="ThermodynamicTemperature",
            final unit="K",
            min = 0.0,
            start = -8 + 273.15,
            nominal = 300,
            displayUnit="degC") "Design temperature?" annotation ();
          IDEAS.Buildings.Components.Interfaces.RealConnector TGroundDes(
            final quantity="ThermodynamicTemperature",
            final unit="K",
            min = 0.0,
            start = 283.15,
            nominal = 300,
            displayUnit="degC")
            "Design ground temperature" annotation ();
          IDEAS.Buildings.Components.Interfaces.RealConnector hConExt(unit="W/(m2.K)", start = 18.3) "Exterior convective heat transfer coefficient" annotation ();
          IDEAS.Buildings.Components.Interfaces.RealConnector X_wEnv(start=0.01) "Environment air water mass fraction"
                                        annotation ();
          IDEAS.Buildings.Components.Interfaces.RealConnector CEnv(start=1e-6) "Environment air trace substance mass fraction"
                                        annotation ();
          IDEAS.Buildings.Components.Interfaces.RealConnector dummy(start=1)
            "Dummy variable of value 1 to include constant term in linearization (see SlabOnGround)"
            annotation ();
          IDEAS.Buildings.Components.Interfaces.RealConnector TskyPow4(start=273^4),TePow4(start=273^4), solGloHor(start=100), solDifHor(start=100), F1(start=0.1), F2(start=-0.1), angZen(start=1), angHou(start=1), angDec(start=1), solDirPer(start=1), phi(start=1);
          annotation (
            defaultComponentName="weaBus",
            Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{100,
                    100}}), graphics={Rectangle(
                  extent={{-20,2},{22,-2}},
                  lineColor={255,204,51},
                  lineThickness=0.5)}),
            Diagram(graphics,
                    coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{100,
                    100}})),
            Documentation(info="<html>
<p>
Connector that contains all environment information for many inclinations and tilt angles.
</p>
</html>",  revisions="<html>
<ul>
<li>
March 27, 2018, by Filip Jorissen:<br/>
Added relative humidity to weather bus.
See issue <a href=https://github.com/open-ideas/IDEAS/issues/780>#780</a>
</li>
<li>
January 25, 2018 by Filip Jorissen:<br/>
Added <code>solTim</code> connections for revised azimuth computations.
See <a href=\"https://github.com/open-ideas/IDEAS/issues/753\">
#753</a>.
</li>
<li>
March 21, 2017, by Filip Jorissen:<br/>
Changed Reals into connectors for JModelica compatibility.
Other compatibility changes. 
See issue <a href=https://github.com/open-ideas/IDEAS/issues/559>#559</a>.
</li>
<li>
October 22, 2016, by Filip Jorissen:<br/>
Revised documentation for IDEAS 1.0.
</li>
<li>
June 25, 2010, by Wangda Zuo:<br/>
First implementation.
</li>
</ul>
</html>"));
        end WeaBus;

        connector WindowBus
          "Bus containing inputs/outputs for linear window model"
          extends Modelica.Icons.SignalBus;
          parameter Integer nLay = 3 "Number of window layers";
          RealConnector[nLay] AbsQFlow(start=fill(100,nLay)) annotation ();
          RealConnector iSolDir(start=100) annotation ();
          RealConnector iSolDif(start=100) annotation ();
          annotation (Documentation(revisions="<html>
<ul>
<li>
October 22, 2016, by Filip Jorissen:<br/>
Revised documentation for IDEAS 1.0.
</li>
<li>
March, 2015 by Filip Jorissen:<br/>
First implementation
</li>
</ul>
</html>",         info="<html>
<p>
Specialized connector
</p>
</html>"));
        end WindowBus;

        type WindowDynamicsType = enumeration(
          Two   "One state for the glazing and one for the frame",
          Normal   "States in each glass sheet and one state for the frame") "Type of dynamics that are used for window models" annotation (
            Documentation(revisions="<html>
<ul>
<li>
November 15, 2016, by Filip Jorissen:<br/>
Revised documentation for IDEAS 1.0.
</li>
</ul>
</html>",         info="<html>
<p>
Type variable for defining how many states should be used to represent the window dynamics.
Zero, one or two states may be used to represent the dynamics of the frame and glazing of a window.
Fewer states are used than for opaque surfaces since the time constants of glazing are relatively fast,
which may slow down simulations. 
Therefore the dynamics are lumped into one or two states.
</p>
</html>"));

        connector ZoneBus
          extends Modelica.Icons.SignalBus;
          parameter Integer numIncAndAziInBus
            "Number of calculated azimuth angles, set to sim.numIncAndAziInBus";
          parameter Boolean outputAngles = true "Set to false when linearising in Dymola only";
          IDEAS.Buildings.Components.Interfaces.RealConnector QTra_design(
            final quantity="Power",
            final unit="W") annotation ();
          IDEAS.Buildings.Components.Interfaces.RealConnector area(
            final quantity="Area",
            final unit="m2") annotation ();
          IDEAS.Buildings.Components.Interfaces.RealConnector epsLw(
            final quantity="Emissivity",
            final unit="1") annotation ();
          IDEAS.Buildings.Components.Interfaces.RealConnector epsSw(
            final quantity="Emissivity",
            final unit="1") annotation ();
          Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a surfCon annotation ();
          Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_b surfRad annotation ();
          Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a iSolDir annotation ();
          Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_b iSolDif annotation ();
          IDEAS.Buildings.Components.Interfaces.WeaBus weaBus(numSolBus=numIncAndAziInBus, outputAngles=outputAngles)
            annotation(HideResult=true);
          Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_b Qgai
            "Heat gains in model" annotation ();
          IDEAS.Buildings.Components.BaseClasses.ConservationOfEnergy.EnergyPort E
            "Internal energy in model" annotation ();
          IDEAS.Buildings.Components.Interfaces.RealConnector inc(
            final quantity="Angle",
            final unit="rad",
            displayUnit="deg") annotation ();
          IDEAS.Buildings.Components.Interfaces.RealConnector azi(
            final quantity="Angle",
            final unit="rad",
            displayUnit="deg") annotation ();
          annotation (Documentation(info="<html>
<p>
Connector that contains a weather bus and further
contains variables and connectors for exchanging 
heat and information between a zone and a surface.
</p>
</html>",         revisions="<html>
<ul>
<li>
March 21, 2017, by Filip Jorissen:<br/>
Changed Reals into connectors for JModelica compatibility.
Other compatibility changes. 
See issue <a href=https://github.com/open-ideas/IDEAS/issues/559>#559</a>.
</li>
<li>
October 22, 2016, by Filip Jorissen:<br/>
Revised documentation for IDEAS 1.0.
</li>
</ul>
</html>"));
        end ZoneBus;

        model ZoneBusVarMultiplicator "Component to scale all flows from the zone propsBus. This can be used to scale the surface to n identical surfaces"
          parameter Real k = 1 "Scaling factor";
          ZoneBus propsBus_a(
            numIncAndAziInBus=sim.numIncAndAziInBus, outputAngles=sim.outputAngles)
            "Unscaled port"                                                         annotation (Placement(transformation(
                extent={{-20,-20},{20,20}},
                rotation=90,
                origin={-100,0})));
          ZoneBus propsBus_b(
            numIncAndAziInBus=sim.numIncAndAziInBus, outputAngles=sim.outputAngles)
            "Scaled port"                                                           annotation (Placement(transformation(
                extent={{-20,-20},{20,20}},
                rotation=270,
                origin={100,0})));
          outer BoundaryConditions.SimInfoManager       sim
            "Simulation information manager for climate data"
            annotation (Placement(transformation(extent={{72,122},{92,142}})));
      protected
          Modelica.Blocks.Math.Gain QTra_desgin(k=k) "Design heat flow rate"
            annotation (Placement(transformation(extent={{-10,178},{10,198}})));
          Modelica.Blocks.Math.Gain area(k=k) "Heat exchange surface area"
            annotation (Placement(transformation(extent={{-10,150},{10,170}})));
          BaseClasses.Varia.HeatFlowMultiplicator surfCon(k=k)
            "Block for scaling convective heat transfer"
            annotation (Placement(transformation(extent={{-10,62},{10,82}})));
          BaseClasses.Varia.HeatFlowMultiplicator surfRad(k=k)
            "Block for scaling radiative heat transfer"
            annotation (Placement(transformation(extent={{-10,34},{10,54}})));
          BaseClasses.Varia.HeatFlowMultiplicator iSolDir(k=k)
            "Block for scaling direct solar irradiation"
            annotation (Placement(transformation(extent={{-10,2},{10,22}})));
          BaseClasses.Varia.HeatFlowMultiplicator iSolDif(k=k)
            "Black for scaling diffuse solar irradiation"
            annotation (Placement(transformation(extent={{-10,-26},{10,-6}})));
          BaseClasses.Varia.HeatFlowMultiplicator QGai(k=k)
            "Block for scaling internal gains"
            annotation (Placement(transformation(extent={{-10,-86},{10,-66}})));
          BaseClasses.Varia.EnergyFlowMultiplicator E(k=k)
            "Block for scaling internal energy"
            annotation (Placement(transformation(extent={{-10,-116},{10,-96}})));
          WeaBus weaBus(numSolBus=sim.numIncAndAziInBus, outputAngles=sim.outputAngles) annotation (Placement(transformation(
                extent={{-10,-10},{10,10}},
                rotation=270,
                origin={0,-48})));
          Modelica.Blocks.Routing.RealPassThrough inc "Inclination angle"
            annotation (Placement(transformation(extent={{-10,-148},{10,-128}})));
          Modelica.Blocks.Routing.RealPassThrough azi "Azimuth angle"
            annotation (Placement(transformation(extent={{-10,-178},{10,-158}})));
          Modelica.Blocks.Routing.RealPassThrough epsLw "Longwave emissivity"
            annotation (Placement(transformation(extent={{-10,118},{10,138}})));
          Modelica.Blocks.Routing.RealPassThrough epsSw "Shortwave emissivity"
            annotation (Placement(transformation(extent={{-10,88},{10,108}})));
        equation
          connect(QTra_desgin.u, propsBus_a.QTra_design) annotation (Line(points={{-12,188},
                  {-100.1,188},{-100.1,0.1}},         color={0,0,127}));
          connect(QTra_desgin.y, propsBus_b.QTra_design) annotation (Line(points={{11,188},
                  {100.1,188},{100.1,-0.1}},color={0,0,127}));
          connect(area.u, propsBus_a.area) annotation (Line(points={{-12,160},{-100.1,
                  160},{-100.1,0.1}},color={0,0,127}));
          connect(area.y, propsBus_b.area) annotation (Line(points={{11,160},{100.1,160},
                  {100.1,-0.1}},     color={0,0,127}));
          connect(surfCon.port_a, propsBus_a.surfCon) annotation (Line(points={{-10,72},
                  {-100.1,72},{-100.1,0.1}},          color={191,0,0}));
          connect(surfRad.port_a, propsBus_a.surfRad) annotation (Line(points={{-10,44},
                  {-100.1,44},{-100.1,0.1}},          color={191,0,0}));
          connect(iSolDif.port_a, propsBus_a.iSolDif) annotation (Line(points={{-10,-16},
                  {-100.1,-16},{-100.1,0.1}},
                                           color={191,0,0}));
          connect(iSolDir.port_a, propsBus_a.iSolDir) annotation (Line(points={{-10,12},
                  {-100.1,12},{-100.1,0.1}},          color={191,0,0}));
          connect(weaBus, propsBus_a.weaBus) annotation (Line(
              points={{0,-48},{-100.1,-48},{-100.1,0.1}},
              color={255,204,51},
              thickness=0.5));
          connect(weaBus, propsBus_b.weaBus) annotation (Line(
              points={{0,-48},{100.1,-48},{100.1,-0.1}},
              color={255,204,51},
              thickness=0.5));
          connect(surfCon.port_b, propsBus_b.surfCon) annotation (Line(points={{10,72},
                  {100.1,72},{100.1,-0.1}},        color={191,0,0}));
          connect(surfRad.port_b, propsBus_b.surfRad) annotation (Line(points={{10,44},
                  {100.1,44},{100.1,-0.1}},        color={191,0,0}));
          connect(iSolDir.port_b, propsBus_b.iSolDir) annotation (Line(points={{10,12},
                  {100.1,12},{100.1,-0.1}},        color={191,0,0}));
          connect(iSolDif.port_b, propsBus_b.iSolDif)
            annotation (Line(points={{10,-16},{100.1,-16},{100.1,-0.1}},
                                                                     color={191,0,0}));
          connect(QGai.port_b, propsBus_b.Qgai) annotation (Line(points={{10,-76},{
                  100.1,-76},{100.1,-0.1}},
                                      color={191,0,0}));
          connect(E.E_b, propsBus_b.E) annotation (Line(points={{10,-106},{100.1,-106},
                  {100.1,-0.1}},
                          color={0,0,0}));
          connect(inc.y, propsBus_b.inc) annotation (Line(points={{11,-138},{100.1,-138},
                  {100.1,-0.1}}, color={0,0,127}));
          connect(azi.y, propsBus_b.azi) annotation (Line(points={{11,-168},{100.1,-168},
                  {100.1,-0.1}}, color={0,0,127}));
          connect(azi.u, propsBus_a.azi) annotation (Line(points={{-12,-168},{-100.1,
                  -168},{-100.1,0.1}},
                                 color={0,0,127}));
          connect(inc.u, propsBus_a.inc) annotation (Line(points={{-12,-138},{-100.1,
                  -138},{-100.1,0.1}},
                                 color={0,0,127}));
          connect(E.E_a, propsBus_a.E) annotation (Line(points={{-9.8,-106},{-100.1,
                  -106},{-100.1,0.1}},
                                 color={0,0,0}));
          connect(QGai.port_a, propsBus_a.Qgai) annotation (Line(points={{-10,-76},{
                  -100.1,-76},{-100.1,0.1}},       color={191,0,0}));
          connect(epsLw.u, propsBus_a.epsLw) annotation (Line(points={{-12,128},{-100.1,
                  128},{-100.1,0.1}}, color={0,0,127}));
          connect(epsSw.u, propsBus_a.epsSw) annotation (Line(points={{-12,98},{-100.1,
                  98},{-100.1,0.1}},         color={0,0,127}));
          connect(epsLw.y, propsBus_b.epsLw) annotation (Line(points={{11,128},{100.1,
                  128},{100.1,-0.1}},        color={0,0,127}));
          connect(epsSw.y, propsBus_b.epsSw) annotation (Line(points={{11,98},{100.1,98},
                  {100.1,-0.1}}, color={0,0,127}));
          annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-180},
                    {100,200}}), graphics={
                Polygon(
                  points={{-100,120},{102,-2},{-100,-120},{-100,120}},
                  lineColor={255,215,136},
                  fillColor={255,255,255},
                  fillPattern=FillPattern.Solid,
                  lineThickness=0.5),
                Text(
                  extent={{-76,-110},{72,-160}},
                  lineColor={0,0,255},
                  fillColor={255,255,255},
                  fillPattern=FillPattern.Solid,
                  textString="k = %k"),
                Text(
                  extent={{-100,158},{100,98}},
                  lineColor={0,0,255},
                  fillColor={255,255,255},
                  fillPattern=FillPattern.Solid,
                  textString="%name")}),                                 Diagram(graphics,
                coordinateSystem(preserveAspectRatio=false, extent={{-100,-180},{100,200}})),
            Documentation(revisions="<html>
<ul>
<li>
August 10, 2018 by Damien Picard:<br/>
First implementation.
</li>
</ul>
</html>"));
        end ZoneBusVarMultiplicator;

        partial model ZoneInterface "Partial model for thermal building zones"
          replaceable package Medium =
            Modelica.Media.Interfaces.PartialMedium "Medium in the component"
              annotation (choicesAllMatching = true);
          outer IDEAS.BoundaryConditions.SimInfoManager sim
            "Simulation information manager for climate data"
            annotation (Placement(transformation(extent={{-100,80},{-80,100}})));

          parameter Integer nSurf(min=2)
            "Number of surfaces adjacent to and heat exchangeing with the zone";
          parameter Modelica.SIunits.Volume V "Total zone air volume"
            annotation(Dialog(group="Building physics"));
          parameter Modelica.SIunits.Length hZone = 2.8
            "Zone height: distance between floor and ceiling"
            annotation(Dialog(group="Building physics"));
          parameter Modelica.SIunits.Area A = V/hZone "Total conditioned floor area"
            annotation(Dialog(group="Building physics"));
          parameter Boolean useOccNumInput
            "=false, to remove icon of nOcc"
            annotation(Dialog(tab="Advanced",group="Occupants"));
          parameter Boolean useLigCtrInput
            "=false, to remove icon of lightCtrl"
            annotation(Dialog(tab="Advanced",group="Lighting"));
          //default ACH=2 for ventilation
          parameter Modelica.SIunits.MassFlowRate m_flow_nominal = V * 1.2*2/3600
            "Nominal flow rate of the air flow system fluid ports"
            annotation(Dialog(tab="Advanced",group="Air model"));

          Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_b gainRad
            "Internal zone node for radiative heat gains"
            annotation (Placement(transformation(extent={{90,-70},{110,-50}})));
          Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a gainCon
            "Internal zone node for convective heat gains"
            annotation (Placement(transformation(extent={{90,-40},{110,-20}})));
          Modelica.Blocks.Interfaces.RealOutput TSensor(unit="K", displayUnit="degC")
            "Sensor temperature of the zone, i.e. operative temeprature" annotation (
              Placement(transformation(extent={{100,10},{120,30}}), iconTransformation(
                  extent={{100,10},{120,30}})));
          Modelica.Fluid.Interfaces.FluidPort_b port_b(
            redeclare package Medium = Medium,
            m_flow(nominal=m_flow_nominal),
            h_outflow(nominal=Medium.h_default))
            annotation (Placement(transformation(extent={{-30,90},{-10,110}})));
          Modelica.Fluid.Interfaces.FluidPort_a port_a(
            redeclare package Medium = Medium,
            m_flow(nominal=m_flow_nominal),
            h_outflow(nominal=Medium.h_default))
            annotation (Placement(transformation(extent={{10,90},{30,110}})));
          Modelica.Blocks.Interfaces.RealInput yOcc if useOccNumInput
            "Control input for number of occupants, used by Occupants.Input and Occupants.AreaWeightedInput"
            annotation (Placement(transformation(extent={{140,20},{100,60}})));
          Modelica.Blocks.Interfaces.RealInput uLig if useLigCtrInput
            "Lighting control input (1 corresponds to 100%), only used when using LightingControl.Input"
            annotation (Placement(transformation(extent={{140,50},{100,90}})));
          Modelica.Blocks.Interfaces.RealOutput ppm(unit="1")
            "CO2 concentration in the zone" annotation (Placement(transformation(extent={{100,-10},
                    {120,10}}),           iconTransformation(extent={{100,-10},{120,10}})));
      protected
          Modelica.Blocks.Sources.RealExpression Eexpr "Internal energy model";
          BaseClasses.ConservationOfEnergy.PrescribedEnergy prescribedHeatFlowE
            "Dummy that allows computing total internal energy";
          Modelica.Blocks.Sources.RealExpression Qgai(
            y=(if sim.openSystemConservationOfEnergy or not sim.computeConservationOfEnergy
               then 0
            else gainCon.Q_flow + gainRad.Q_flow)) "Heat gains in model";
          Modelica.Thermal.HeatTransfer.Sources.PrescribedHeatFlow prescribedHeatFlowQgai
            "Component for computing conservation of energy";
          Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a dummy1
            "Dummy heat port for avoiding error by dymola translator";
          IDEAS.Buildings.Components.BaseClasses.ConservationOfEnergy.EnergyPort dummy2
            "Dummy emergy port for avoiding error by dymola translator";
        initial equation
          assert(nSurf>1, "In " + getInstanceName() +
            ": A minimum of 2 surfaces must be connected to the zone.");

        equation
          connect(sim.Qgai, dummy1);
          connect(sim.E, dummy2);
          connect(Eexpr.y,prescribedHeatFlowE.E);
          connect(prescribedHeatFlowE.port, sim.E);
          connect(Qgai.y,prescribedHeatFlowQgai. Q_flow);
          connect(prescribedHeatFlowQgai.port, sim.Qgai);

          annotation (Diagram(graphics,
                              coordinateSystem(preserveAspectRatio=false, extent={{-100,
                    -100},{100,100}})),           Icon(coordinateSystem(
                  preserveAspectRatio=false, extent={{-100,-100},{100,100}}), graphics={
                Rectangle(
                  extent={{-90,90},{90,-90}},
                  pattern=LinePattern.None,
                  fillColor={175,175,175},
                  fillPattern=FillPattern.Backward,
                  lineColor={0,0,0}),
                Rectangle(
                  extent={{68,70},{-68,-70}},
                  pattern=LinePattern.None,
                  fillColor={255,255,255},
                  fillPattern=FillPattern.Solid,
                  lineColor={0,0,0},
                  lineThickness=0.5),
                Line(
                  points={{-68,70},{68,70}},
                  color={0,0,0},
                  thickness=0.5,
                  smooth=Smooth.None),
                Rectangle(
                  extent={{-40,-70},{40,-90}},
                  lineThickness=0.5,
                  pattern=LinePattern.None,
                  lineColor={0,0,0},
                  fillColor={255,255,255},
                  fillPattern=FillPattern.Solid),
                Polygon(
                  points={{-40,-90},{68,22},{68,-42},{40,-70},{40,-90},{-40,-90},{-40,-90}},
                  lineThickness=0.5,
                  smooth=Smooth.None,
                  fillColor={255,255,170},
                  fillPattern=FillPattern.Solid,
                  pattern=LinePattern.None),
                Line(
                  points={{-68,70},{-68,-70},{-40,-70},{-40,-80},{40,-80},{40,-70},{68,
                      -70},{68,70}},
                  color={0,0,0},
                  smooth=Smooth.None,
                  thickness=0.5),
                Text(
                  extent={{-39,40},{39,-40}},
                  lineColor={0,0,0},
                  fontName="Calibri",
                  origin={-2,3},
                  rotation=0,
                  textString="%name")}),
            Documentation(revisions="<html>
<ul>
<li>
May 2, 2019 by Filip Jorissen:<br/>
Moved location of <code>ppm</code> in the icon layer such that it
does not overlap with <code>TSensor</code>.
See <a href=\"https://github.com/open-ideas/IDEAS/issues/1026\">#1026</a>.
</li>
<li>
March 28, 2019 by Filip Jorissen:<br/>
Renamed <code>nOcc</code> to <code>yOcc</code>
See <a href=\"https://github.com/open-ideas/IDEAS/issues/998\">#998</a>.
</li>
<li>
September 5, 2018 by Iago Cupeiro:<br/>
Added uLig input for controlling lighting
See <a href=\"https://github.com/open-ideas/IDEAS/issues/879\">#879</a>.
</li>
<li>
July 27, 2018 by Filip Jorissen:<br/>
Added output for the CO2 concentration.
See <a href=\"https://github.com/open-ideas/IDEAS/issues/868\">#868</a>.
</li>
<li>
July 11, 2018, Filip Jorissen:<br/>
Added nominal values for <code>h_outflow</code> and <code>m_flow</code>
in <code>FluidPorts</code>.
See <a href=\"https://github.com/open-ideas/IDEAS/issues/859\">#859</a>.
</li>
<li>
May 29, 2018, Filip Jorissen:<br/>
Removed conditional fluid ports for JModelica compatibility.
See <a href=\"https://github.com/open-ideas/IDEAS/issues/834\">#834</a>.
</li>
<li>
April 28, 2016, Filip Jorissen:<br/>
Added assert for checking nSurf larger than 1.
</li>
<li>
June 14, 2015, Filip Jorissen:<br/>
Adjusted implementation for computing conservation of energy.
</li>
<li>
February 10, 2015 by Filip Jorissen:<br/>
Adjusted implementation for grouping of solar calculations.
</li>
</ul>
</html>"));
        end ZoneInterface;
      end Interfaces;

      package InternalGains "Package for occupant models"

        package BaseClasses
          extends Modelica.Icons.BasesPackage;

          partial model PartialLightingGains "Partial model for lighting internal gains"
            extends Modelica.Blocks.Icons.Block;
            outer IDEAS.BoundaryConditions.SimInfoManager sim
              "Simulation information manager";
            parameter IDEAS.Buildings.Components.LightingType.None ligTyp
              annotation (Placement(transformation(extent={{-60,80},{-40,100}})));
            parameter IDEAS.Buildings.Components.RoomType.Generic rooTyp
              annotation (Placement(transformation(extent={{-100,80},{-80,100}})));
            parameter  Modelica.SIunits.Area A "Area of the zone";
            Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a portCon
              "Port for convective sensible heat transfer due to occupants"
              annotation (Placement(transformation(extent={{90,10},{110,30}})));
            Modelica.Blocks.Interfaces.RealInput ctrl
              "Number of occupants"
              annotation (Placement(transformation(extent={{-130,-20},{-90,20}})));
            Modelica.Thermal.HeatTransfer.Sources.PrescribedHeatFlow preHeaFlo(
              final alpha=0) if sim.computeConservationOfEnergy
              "Prescribed energy heat flow for conservation of energy check";
            Modelica.Blocks.Sources.RealExpression Qgai(y=-portCon.Q_flow-portRad.Q_flow) if
                 sim.computeConservationOfEnergy;
            Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a portRad
              "Port for radiative sensible heat transfer due to occupants"
              annotation (Placement(transformation(extent={{90,-30},{110,-10}})));
          equation
            connect(preHeaFlo.port, sim.Qgai);
            connect(Qgai.y, preHeaFlo.Q_flow);
            annotation (Icon(graphics,
                             coordinateSystem(preserveAspectRatio=false)), Diagram(graphics,
                  coordinateSystem(preserveAspectRatio=false)),
              Documentation(revisions="<html>
<ul>
<li>
September 26, 2018 by Iago Cupeiro:<br/>
First implementation
See <a href=\"https://github.com/open-ideas/IDEAS/issues/879\">#879</a>.
</li>
</ul>
</html>"));
          end PartialLightingGains;

          partial model PartialOccupancyGains "Partial model for occupant internal gains"
            import IDEAS;
            extends Modelica.Blocks.Icons.Block;
            outer IDEAS.BoundaryConditions.SimInfoManager sim "Simulation information manager";
            replaceable package Medium =
              Modelica.Media.Interfaces.PartialMedium "Medium in the component"
                annotation (choicesAllMatching = true, Documentation(revisions="<html>
<ul>
<li>
January 26, 2018 by Filip Jorissen:<br/>
Changed replaceable record into parameter such that 
<code>IDEAS.Buildings.Components.OccupancyType.BaseClasses.PartialOccupancyType</code> 
can be a partial record.
This is for <a href=\"https://github.com/open-ideas/IDEAS/issues/760\">#760</a>.
</li>
</ul>
</html>"));
            parameter IDEAS.Buildings.Components.OccupancyType.OfficeWork occupancyType
              annotation (Placement(transformation(extent={{-60,80},{-40,100}})));
            Modelica.Blocks.Interfaces.RealOutput mWat_flow
              "Water vapor mass flow rate due to occupants"
              annotation (Placement(transformation(extent={{96,50},{116,70}})));
            Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a portCon
              "Port for convective sensible heat transfer due to occupants"
              annotation (Placement(transformation(extent={{90,-30},{110,-10}})));
            Modelica.Blocks.Interfaces.RealOutput C_flow[max(Medium.nC,1)]
              "Trace substance mass flow rate due to occupants"
              annotation (Placement(transformation(extent={{96,10},{116,30}})));
            Modelica.Blocks.Interfaces.RealInput nOcc "Number of occupants"
              annotation (Placement(transformation(extent={{-130,-20},{-90,20}})));
            Modelica.Thermal.HeatTransfer.Sources.PrescribedHeatFlow preHeaFlo(final
                alpha=0) if sim.computeConservationOfEnergy
              "Prescribed energy heat flow for conservation of energy check";
            Modelica.Blocks.Sources.RealExpression Qgai(y=-portCon.Q_flow-portRad.Q_flow) if sim.computeConservationOfEnergy;
            Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a portRad
              "Port for radiative sensible heat transfer due to occupants"
              annotation (Placement(transformation(extent={{90,-70},{110,-50}})));
          equation
            connect(preHeaFlo.port, sim.Qgai);
            connect(Qgai.y, preHeaFlo.Q_flow);
            annotation (Icon(graphics,
                             coordinateSystem(preserveAspectRatio=false)), Diagram(graphics,
                  coordinateSystem(preserveAspectRatio=false)),
              Documentation(revisions="<html>
<ul>
<li>
July 26, 2018 by Filip Jorissen:<br/>
Revised implementation to add support for
<a href=\"https://github.com/open-ideas/IDEAS/issues/760\">#760</a>.
</li>
<li>
July 18, 2016 by Filip Jorissen:<br/>
First implementation
</li>
</ul>
</html>"));
          end PartialOccupancyGains;
        end BaseClasses;

        model Lighting
          "Computes heat gains due to lighting requirements"
          extends
          IDEAS.Buildings.Components.InternalGains.BaseClasses.PartialLightingGains;
          Modelica.Blocks.Math.Gain gaiHea(final k=PNom)
            "Gain for computing heat lighting gains based on zone lighting requirements"
            annotation (Placement(transformation(extent={{-52,-10},{-32,10}})));
      protected
          final parameter Modelica.SIunits.Power PNom = rooTyp.Ev*A/ligTyp.K
            "Nominal power, avoids parameter division";
          Modelica.Thermal.HeatTransfer.Sources.PrescribedHeatFlow preHeaFloCon(final
              alpha=0) "Prescribed heat flow rate for convective sensible heat"
            annotation (Placement(transformation(extent={{40,10},{60,30}})));
          Modelica.Blocks.Math.Gain gainRad(final k=ligTyp.radFra) "Radiative fraction"
            annotation (Placement(transformation(extent={{-8,-30},{12,-10}})));
          Modelica.Blocks.Math.Gain gainCon(final k=1 - ligTyp.radFra)
            "Convective fraction"
            annotation (Placement(transformation(extent={{-8,10},{12,30}})));
          Modelica.Thermal.HeatTransfer.Sources.PrescribedHeatFlow preHeaFloRad(
            final alpha=0) "Prescribed heat flow rate for radiative sensible heat"
            annotation (Placement(transformation(extent={{40,-30},{60,-10}})));
        equation
          connect(preHeaFloCon.port, portCon)
            annotation (Line(points={{60,20},{100,20}},            color={191,0,0}));
          connect(preHeaFloRad.port, portRad)
            annotation (Line(points={{60,-20},{100,-20}},           color={191,0,0}));
          connect(gainRad.y, preHeaFloRad.Q_flow)
            annotation (Line(points={{13,-20},{40,-20}}, color={0,0,127}));
          connect(gainCon.y, preHeaFloCon.Q_flow) annotation (Line(points={{13,20},{40,20}},
                                           color={0,0,127}));
          connect(gainCon.u, gaiHea.y)
            annotation (Line(points={{-10,20},{-20,20},{-20,0},{-31,0}},
                                                                     color={0,0,127}));
          connect(gainRad.u, gaiHea.y) annotation (Line(points={{-10,-20},{-20,-20},{-20,
                  0},{-31,0}}, color={0,0,127}));
          connect(ctrl, gaiHea.u) annotation (Line(points=
                 {{-110,0},{-54,0}}, color={0,0,127}));
          annotation (Documentation(info="<html>
<p>
This lighting model uses a light control input signal, 
which should have a value between 0 and 1,
which is multiplied by the lighting requirements of the zone (<i>lx=lm/m<sup>2</sup></i>), 
the floor area (<i>m<sup>2</sup></i>) and the inverse of the luminous efficacy (<i>lm/W</i>). 
The total lighting gains are then split into a radiative and a convective part. 
</p>
</html>",       revisions="<html>
<ul>
<li>
September 26, 2018 by Iago Cupeiro:<br/>
First implementation
See <a href=\"https://github.com/open-ideas/IDEAS/issues/879\">#879</a>.
</li>
</ul>
</html>"));
        end Lighting;

        model Occupants "Constant sensible, latent and CO2 heat production per person"
          extends BaseClasses.PartialOccupancyGains;
          parameter Modelica.SIunits.Power QlatPp = occupancyType.QlatPp
            "Latent heat production per person, default from Ashrae Fundamentals: 'Seated, very light work'";
          parameter Modelica.SIunits.Power QsenPp = occupancyType.QsenPp
            "Sensible heat production per person, default from Ashrae Fundamentals: 'Seated, very light work'";
          parameter Real radFra(min=0,max=1) = occupancyType.radFra
            "Radiant fraction of sensible heat exchange, default based on Ashrae fundamentals chap 18.4 for low air velocity";
      protected
          constant Modelica.SIunits.SpecificEnthalpy lambdaWater = 2418000
            "Latent heat of evaporation of water at 35 degrees Celsius";
          constant Modelica.SIunits.SpecificEnthalpy E_glu = 16e6
            "Calorific value of glucose";
          constant Real MM_glu = 180
            "Molar mass of glucose";
          constant Real MM_CO2 = 44
            "Molar mass of CO2";
          parameter Real m_flow_co2_pp = (QlatPp+QsenPp)/(E_glu*MM_glu/6/MM_CO2)
            "CO2 production per person, based on oxidation of suger with calorific value of 16 kJ/g";
          final parameter Modelica.SIunits.MassFlowRate m_flow_h2o_pp = QlatPp/lambdaWater
            "Vapor production per person";
          final parameter Real s_co2[max(Medium.nC,1)] = {if Modelica.Utilities.Strings.isEqual(string1=if Medium.nC>0 then Medium.extraPropertiesNames[i] else "",
                                                     string2="CO2",
                                                     caseSensitive=false)
                                                     then 1 else 0 for i in 1:max(Medium.nC,1)};
          Modelica.Blocks.Math.Gain gaiHea(k=QsenPp)
                        "Gain for computing heat flow rate"
            annotation (Placement(transformation(extent={{-60,-50},{-40,-30}})));
          Modelica.Blocks.Math.Gain[max(Medium.nC,1)] gaiCO2(k=m_flow_co2_pp*s_co2)
            "Gain for computing CO2 mass flow rate"
            annotation (Placement(transformation(extent={{-8,10},{12,30}})));
          Modelica.Blocks.Math.Gain gaiWat(k=m_flow_h2o_pp)
            "Gain for computing water mass flow rate"
            annotation (Placement(transformation(extent={{-8,50},{12,70}})));
          Modelica.Thermal.HeatTransfer.Sources.PrescribedHeatFlow preHeaFloCon(final
              alpha=0) "Prescribed heat flow rate for convective sensible heat"
            annotation (Placement(transformation(extent={{40,-30},{60,-10}})));
      public
          Modelica.Blocks.Math.Gain gain(final k=radFra)
            annotation (Placement(transformation(extent={{-8,-70},{12,-50}})));
          Modelica.Blocks.Math.Gain gainCon(final k=1 - radFra)
            annotation (Placement(transformation(extent={{-8,-30},{12,-10}})));
      protected
          Modelica.Thermal.HeatTransfer.Sources.PrescribedHeatFlow preHeaFloRad(final
              alpha=0) "Prescribed heat flow rate for radiative sensible heat"
            annotation (Placement(transformation(extent={{40,-70},{60,-50}})));
        equation
          connect(gaiWat.y, mWat_flow)
            annotation (Line(points={{13,60},{106,60},{106,60}}, color={0,0,127}));
          connect(gaiCO2.y, C_flow)
            annotation (Line(points={{13,20},{60,20},{106,20}}, color={0,0,127}));
          connect(preHeaFloCon.port, portCon)
            annotation (Line(points={{60,-20},{82,-20},{100,-20}}, color={191,0,0}));
          connect(gaiHea.u, nOcc)
            annotation (Line(points={{-62,-40},{-110,-40},{-110,0}}, color={0,0,127}));
          for i in 1:max(Medium.nC,1) loop
            connect(gaiCO2[i].u, nOcc)
              annotation (Line(points={{-10,20},{-60,20},{-60,0},{-110,0}},
                                                          color={0,0,127}));
          end for;
          connect(gaiWat.u, nOcc)
            annotation (Line(points={{-10,60},{-110,60},{-110,0}}, color={0,0,127}));
          connect(preHeaFloRad.port, portRad)
            annotation (Line(points={{60,-60},{100,-60},{100,-60}}, color={191,0,0}));
          connect(gain.y, preHeaFloRad.Q_flow)
            annotation (Line(points={{13,-60},{40,-60}},          color={0,0,127}));
          connect(gainCon.y, preHeaFloCon.Q_flow) annotation (Line(points={{13,-20},{26,
                  -20},{40,-20}},          color={0,0,127}));
          connect(gainCon.u, gaiHea.y)
            annotation (Line(points={{-10,-20},{-39,-20},{-39,-40}}, color={0,0,127}));
          connect(gain.u, gaiHea.y)
            annotation (Line(points={{-10,-60},{-39,-60},{-39,-40}}, color={0,0,127}));
          annotation (Documentation(info="<html>
<p>
This occupancy model assumes a constant latent and sensible load per person. 
We assume this heat gain is caused by the metabolic combustion of suger, 
resulting into a corresponding CO2 production. 
The CO2 mass flow rate is added only if the Medium contains CO2. 
Latent heat is only added if the Medium is a moist air medium. 
Sensible heat is emitted both as convective and radiant heat using a fixed weighing factor.
</p>
</html>",       revisions="<html>
<ul>
<li>
July 26, 2018 by Filip Jorissen:<br/>
Revised implementation to add support for
<a href=\"https://github.com/open-ideas/IDEAS/issues/760\">#760</a>.
</li>
<li>
January 18, 2017 by Filip Jorissen:<br/>
Changed latent heat of evaporation of water.
This is for issue
<a href=https://github.com/open-ideas/IDEAS/issues/635>#635</a>.
</li>
<li>
July 18, 2016 by Filip Jorissen:<br/>
First implementation
</li>
</ul>
</html>"));
        end Occupants;
      end InternalGains;

      model InternalWall "interior opaque wall between two zones"
        extends IDEAS.Buildings.Components.Interfaces.PartialOpaqueSurface(
          final nWin=1,
           dT_nominal_a=1,
        E(y= if sim.computeConservationOfEnergy then layMul.E else 0),
        Qgai(y=(if sim.openSystemConservationOfEnergy or not sim.computeConservationOfEnergy
               then 0 else sum(port_emb.Q_flow))),
        final QTra_design=U_value*A    *(TRef_a - TRef_b),
          intCon_a);
        parameter Boolean linIntCon_b=sim.linIntCon
          "= true, if convective heat transfer should be linearised"
          annotation(Dialog(tab="Convection"));
        parameter Modelica.SIunits.TemperatureDifference dT_nominal_b=1
          "Nominal temperature difference used for linearisation, negative temperatures indicate the solid is colder"
          annotation(Dialog(tab="Convection"));
        parameter Modelica.SIunits.Temperature TRef_b=291.15
          "Reference temperature of zone on side of propsBus_b, for calculation of design heat loss"
           annotation (Dialog(group="Design power",tab="Advanced"));
        // open door modelling
        parameter Boolean hasCavity = false
          "=true, to model open door or cavity in wall"
          annotation(Dialog(group="Cavity or open door"));
        parameter Modelica.SIunits.Length h = 2
          "Height of (rectangular) cavity in wall"
           annotation(Dialog(enable=hasCavity,group="Cavity or open door"));
        parameter Modelica.SIunits.Length w = 1
          "Width of (rectangular) cavity in wall"
           annotation(Dialog(enable=hasCavity,group="Cavity or open door"));
        parameter Modelica.SIunits.Acceleration g = Modelica.Constants.g_n
          "Gravity, for computation of buoyancy"
          annotation(Dialog(enable=hasCavity,group="Cavity or open door",tab="Advanced"));
        parameter Modelica.SIunits.Pressure p = 101300
          "Absolute pressure for computation of buoyancy"
          annotation(Dialog(enable=hasCavity,group="Cavity or open door",tab="Advanced"));
        parameter Modelica.SIunits.Density rho = p/r/T
          "Nominal density for computation of buoyancy mass flow rate"
          annotation(Dialog(enable=hasCavity,group="Cavity or open door",tab="Advanced"));
        parameter Modelica.SIunits.SpecificHeatCapacity c_p = 1013
         "Nominal heat capacity for computation of buoyancy heat flow rate"
         annotation(Dialog(enable=hasCavity,group="Cavity or open door",tab="Advanced"));
        parameter Modelica.SIunits.Temperature T = 293
         "Nominal temperature for linearising heat flow rate"
         annotation(Dialog(enable=hasCavity,group="Cavity or open door",tab="Advanced"));
        parameter Modelica.SIunits.TemperatureDifference dT = 1
         "Nominal temperature difference when linearising heat flow rate"
         annotation(Dialog(enable=hasCavity,group="Cavity or open door",tab="Advanced"));
        Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a port_emb[constructionType.nGain]
          "port for gains by embedded active layers"
          annotation (Placement(transformation(extent={{-10,-110},{10,-90}})));
        IDEAS.Buildings.Components.Interfaces.ZoneBus propsBus_b(
          numIncAndAziInBus=sim.numIncAndAziInBus,
          outputAngles=sim.outputAngles) "If inc = Floor, then propsbus_b should be connected to the zone below this floor.
    If inc = Ceiling, then propsbus_b should be connected to the zone above this ceiling."
              annotation (Placement(transformation(extent={{-20,-20},{20,20}},
              rotation=90,
              origin={-100,20}), iconTransformation(
              extent={{-20,-20},{20,20}},
              rotation=90,
              origin={-50,20})));
    protected
        final parameter Real U_value=1/(1/8 + sum(constructionType.mats.R) + 1/8)
          "Wall U-value";
        constant Real r = 287 "Gas constant";
        IDEAS.Buildings.Components.BaseClasses.ConvectiveHeatTransfer.InteriorConvection
          intCon_b(
          linearise=linIntCon_b or sim.linearise,
          dT_nominal=dT_nominal_b,
          final inc=inc + Modelica.Constants.pi,
          final A=A)
          "convective surface heat transimission on the interior side of the wall"
          annotation (Placement(transformation(extent={{-22,-10},{-42,10}})));
        Modelica.Blocks.Sources.RealExpression QDesign_b(y=-QTra_design);
        //Negative, because of its losses from zone side b to zone side a, oposite of calculation of QTra_design
        Modelica.Blocks.Sources.RealExpression incExp1(y=inc + Modelica.Constants.pi)
          "Inclination angle";
        Modelica.Blocks.Sources.RealExpression aziExp1(y=azi + Modelica.Constants.pi)
          "Azimuth angle expression";
        Modelica.Thermal.HeatTransfer.Sources.FixedHeatFlow iSolDif1(final Q_flow=0);
        Modelica.Thermal.HeatTransfer.Sources.FixedHeatFlow iSolDir1(final Q_flow=0);
        Modelica.Thermal.HeatTransfer.Sources.FixedHeatFlow Qgai_b(final Q_flow=0);
        IDEAS.Buildings.Components.BaseClasses.ConservationOfEnergy.PrescribedEnergy
          E_b;
        Modelica.Blocks.Sources.Constant E0(final k=0)
          "All internal energy is assigned to right side";
        BaseClasses.ConvectiveHeatTransfer.CavityAirflow
                                              theConDoor(
          linearise=sim.linearise or linIntCon_a or linIntCon_b,
          h=h,
          w=w,
          g=g,
          p=p,
          rho=rho,
          c_p=c_p,
          T=T,
          dT=dT) if                                         hasCavity
          "Model for air flow through open door or cavity"
          annotation (Placement(transformation(extent={{-10,40},{10,60}})));
      equation
        assert(hasCavity == false or IDEAS.Utilities.Math.Functions.isAngle(inc, IDEAS.Types.Tilt.Wall),
          "In " + getInstanceName() + ": Cavities are only supported for vertical walls, but inc=" + String(inc));
        connect(layMul.port_b, propsBus_b.surfRad) annotation (Line(
            points={{-10,0},{-18,0},{-18,20.1},{-100.1,20.1}},
            color={191,0,0},
            smooth=Smooth.None));
        connect(propsBus_b.surfCon, intCon_b.port_b) annotation (Line(
            points={{-100.1,20.1},{-48,20.1},{-48,0},{-42,0}},
            color={191,0,0},
            smooth=Smooth.None));
        connect(layMul.port_b, intCon_b.port_a) annotation (Line(
            points={{-10,0},{-22,0}},
            color={191,0,0},
            smooth=Smooth.None));
        connect(layMul.iEpsSw_b, propsBus_b.epsSw) annotation (Line(
            points={{-10,4},{-22,4},{-22,20.1},{-100.1,20.1}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(layMul.iEpsLw_b, propsBus_b.epsLw) annotation (Line(
            points={{-10,8},{-20,8},{-20,20.1},{-100.1,20.1}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(layMul.area, propsBus_b.area) annotation (Line(
            points={{0,10},{0,20.1},{-100.1,20.1}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(iSolDif1.port, propsBus_b.iSolDif);
        connect(iSolDir1.port, propsBus_b.iSolDir);
        connect(QDesign_b.y, propsBus_b.QTra_design);
        connect(incExp1.y, propsBus_b.inc);
        connect(aziExp1.y, propsBus_b.azi);
        connect(Qgai_b.port, propsBus_b.Qgai);
        connect(E_b.port, propsBus_b.E);
        connect(E_b.E, E0.y);
        connect(theConDoor.port_a, propsBus_b.surfCon) annotation (Line(points={{-10,50},
                {-48,50},{-48,20.1},{-100.1,20.1}}, color={191,0,0}));
        connect(theConDoor.port_b, propsBusInt.surfCon) annotation (Line(points={{10,50},
                {46,50},{46,19.91},{56.09,19.91}},
                                                 color={191,0,0}));
        annotation (
          Icon(coordinateSystem(preserveAspectRatio=false,extent={{-60,-100},{60,100}}),
              graphics={
              Rectangle(
                extent={{-52,-90},{48,-70}},
                pattern=LinePattern.None,
                lineColor={0,0,0},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid),
              Rectangle(
                extent={{-50,80},{50,100}},
                pattern=LinePattern.None,
                lineColor={0,0,0},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid),
              Rectangle(
                extent={{-10,80},{10,-70}},
                fillColor={175,175,175},
                fillPattern=FillPattern.Backward,
                pattern=LinePattern.None),
              Line(points={{-50,80},{50,80}}, color={175,175,175}),
              Line(points={{-50,-70},{50,-70}}, color={175,175,175}),
              Line(points={{-50,-90},{50,-90}}, color={175,175,175}),
              Line(points={{-50,100},{50,100}}, color={175,175,175}),
              Line(
                points={{-10,80},{-10,-70}},
                smooth=Smooth.None,
                color={0,0,0},
                thickness=0.5),
              Line(
                points={{10,80},{10,-70}},
                smooth=Smooth.None,
                color={0,0,0},
                thickness=0.5)}),
          Diagram(graphics,
                  coordinateSystem(preserveAspectRatio=false,extent={{-60,-100},{60,
                  100}})),
          Documentation(info="<html>
<p>
This is a wall model that should be used
to simulate a wall or floor between two zones.
See <a href=modelica://IDEAS.Buildings.Components.Interfaces.PartialOpaqueSurface>IDEAS.Buildings.Components.Interfaces.PartialOpaqueSurface</a> 
for equations, options, parameters, validation and dynamics that are common for all surfaces.
</p>
<h4>Typical use and important parameters</h4>
<p>
Each propsbus needs to be connected to a zone, which may be the same zone.
</p>
<p>
Note that this model is not symmetric: the convection equations depend on the inclination <code>inc</code>,
which is turned 180 degrees between both side. The value of <code>inc</code> is applied to the right side of the model.
</p>
<p>
Parameter <code>hasCavity</code> can be set to <code>true</code> to simulate heat transfer
through a cavity such as an open door in a simplified way.
The cavity height <code>h</code> and width <code>w</code> then have to be specified.
We assume that the value of <code>A</code> excludes the surface area of the cavity.
</p>
</html>",       revisions="<html>
<ul>
<li>
August 10, 2018 by Damien Picard:<br/>
Set nWin final to 1 as this should only be used for windows.
See <a href=\"https://github.com/open-ideas/IDEAS/issues/888\">
#888</a>. 
</li>
<li>
May 21, 2018, by Filip Jorissen:<br/>
Added model for air flow through cavity.
See <a href=\"https://github.com/open-ideas/IDEAS/issues/822\">#822</a>.
</li>
<li>
January 2, 2017, by Filip Jorissen:<br/>
Updated icon layer.
</li>
<li>
October 22, 2016, by Filip Jorissen:<br/>
Revised documentation for IDEAS 1.0.
</li>
<li>
February 10, 2016, by Filip Jorissen and Damien Picard:<br/>
Revised implementation: cleaned up connections and partials.
</li>
<li>
June 14, 2015, Filip Jorissen:<br/>
Adjusted implementation for computing conservation of energy.
</li>
</ul>
</html>"));
      end InternalWall;

      package InterzonalAirFlow "Package for interzonal air flow models"
      extends Modelica.Icons.Package;

        package BaseClasses "Base classes"
          extends Modelica.Icons.BasesPackage;

          partial model PartialInterzonalAirFlow "Partial for interzonal air flow"
            replaceable package Medium = IDEAS.Media.Air "Air medium";
            parameter Integer nPorts "Number of ports for connection to zone air volume";
            parameter Modelica.SIunits.Volume V "Zone air volume for n50 computation";
            parameter Real n50 "n50 value";
            parameter Real n50toAch = 20
              "Conversion fractor from n50 to Air Change Rate"
              annotation(Dialog(tab="Advanced"));
            constant Boolean prescribesPressure = false
              "Indication whether this model prescribes the air zone pressure or not";
            // = true to enable check in zone that verifies whether both FluidPorts
            //  or none of the are connected, to avoid incorrect use.
            parameter Boolean verifyBothPortsConnected = false
              "=true, to verify fluid port connections";
            parameter Modelica.SIunits.MassFlowRate m_flow_nominal_vent
              "Nominal mass flow rate of ventilation system"
              annotation(Dialog(tab="Advanced"));
            Modelica.Fluid.Interfaces.FluidPort_b port_b_interior(
              redeclare package Medium = Medium,
              m_flow(nominal=m_flow_nominal_vent),
              h_outflow(nominal=Medium.h_default))
              "Port a connection to zone air model ports"
              annotation (Placement(transformation(extent={{50,-110},{70,-90}})));
            Modelica.Fluid.Interfaces.FluidPort_a port_a_interior(
              redeclare package Medium = Medium,
              m_flow(nominal=m_flow_nominal_vent),
              h_outflow(nominal=Medium.h_default))
              "Port b connection to zone air model ports"
              annotation (Placement(transformation(extent={{-70,-110},{-50,-90}})));
            Modelica.Fluid.Interfaces.FluidPort_a port_a_exterior(
              redeclare package Medium = Medium,
              m_flow(nominal=m_flow_nominal_vent),
              h_outflow(nominal=Medium.h_default))
              "Port a connection to model exterior ports"
              annotation (Placement(transformation(extent={{10,90},{30,110}})));
            Modelica.Fluid.Interfaces.FluidPort_b port_b_exterior(
              redeclare package Medium = Medium,
              m_flow(nominal=m_flow_nominal_vent),
              h_outflow(nominal=Medium.h_default))
              "Port b connection to model exterior ports"
              annotation (Placement(transformation(extent={{-30,90},{-10,110}})));
            Modelica.Fluid.Interfaces.FluidPorts_a[nPorts] ports(
              redeclare each package Medium = Medium,
              each m_flow(nominal=m_flow_nominal_vent),
              each h_outflow(nominal=Medium.h_default))
              "Ports connector for multiple ports" annotation (Placement(
                  transformation(
                  extent={{-10,40},{10,-40}},
                  rotation=90,
                  origin={2,-100})));
            annotation (Icon(coordinateSystem(preserveAspectRatio=false), graphics={
                  Rectangle(
                    extent={{-15,80},{15,-80}},
                    fillColor={192,192,192},
                    fillPattern=FillPattern.Backward,
                    pattern=LinePattern.None,
                    origin={-19,86},
                    rotation=90),
                  Rectangle(
                    extent={{-70,100},{-100,40}},
                    fillColor={192,192,192},
                    fillPattern=FillPattern.Backward,
                    pattern=LinePattern.None),
                  Line(
                    points={{57.5,0},{-11,-0.5}},
                    color={0,128,255},
                    visible=not allowFlowReversal,
                    origin={-20.5,31},
                    rotation=90),
                  Line(
                    points={{57.5,0},{-13,-0.5}},
                    color={0,128,255},
                    visible=not allowFlowReversal,
                    origin={19.5,33},
                    rotation=90),
                  Rectangle(
                    extent={{-70,0},{-100,-60}},
                    fillColor={192,192,192},
                    fillPattern=FillPattern.Backward,
                    pattern=LinePattern.None),
                  Polygon(
                    points={{-11,10},{20,0},{-11,-10},{-11,10}},
                    lineColor={0,128,255},
                    fillColor={0,128,255},
                    fillPattern=FillPattern.Solid,
                    visible=not allowFlowReversal,
                    origin={20,41},
                    rotation=270),
                  Line(
                    points={{60,70},{-70,70},{-70,-60}},
                    color={0,0,0},
                    thickness=0.5,
                    smooth=Smooth.None),
                  Polygon(
                    points={{-11,10},{20,0},{-11,-10},{-11,10}},
                    lineColor={0,128,255},
                    fillColor={0,128,255},
                    fillPattern=FillPattern.Solid,
                    visible=not allowFlowReversal,
                    origin={-20,69},
                    rotation=90)}),                                        Diagram(graphics,
                  coordinateSystem(preserveAspectRatio=false)),
              Documentation(revisions="<html>
<ul>
<li>
January 25, 2019, Filip Jorissen:<br/>
Added constant <code>prescribesPressure</code> that indicates
whether this model prescribes the zone air pressure or not.
See <a href=\"https://github.com/open-ideas/IDEAS/issues/971\">#971</a>.
</li>
<li>
July 11, 2018, Filip Jorissen:<br/>
Added <code>m_flow_nominal_vent</code> and set 
<code>h_outflow</code> and <code>m_flow</code>
in <code>FluidPorts</code>.
See <a href=\"https://github.com/open-ideas/IDEAS/issues/859\">#859</a>.
</li>
<li>
April 27, 2018 by Filip Jorissen:<br/>
First version.
See <a href=\"https://github.com/open-ideas/IDEAS/issues/796\">#796</a>.
</li>
</ul>
</html>"));
          end PartialInterzonalAirFlow;

          partial model PartialInterzonalAirFlowBoundary
            "Partial interzonal air flow model that includes a boundary"
            extends
            IDEAS.Buildings.Components.InterzonalAirFlow.BaseClasses.PartialInterzonalAirFlow;
            outer BoundaryConditions.SimInfoManager sim "Simulation information manager"
              annotation (Placement(transformation(extent={{-100,80},{-80,100}})));
        protected
            final parameter Real s_co2[max(Medium.nC,1)] = {if Modelica.Utilities.Strings.isEqual(string1=if Medium.nC>0 then Medium.extraPropertiesNames[i] else "",
                                                       string2="CO2",
                                                       caseSensitive=false)
                                                       then 1 else 0 for i in 1:max(Medium.nC,1)};
            IDEAS.Buildings.Components.Interfaces.WeaBus weaBus(numSolBus=sim.numIncAndAziInBus, outputAngles=sim.outputAngles)
              annotation (Placement(transformation(extent={{-78,80},{-58,100}})));
            Modelica.Thermal.HeatTransfer.Sources.PrescribedHeatFlow preHeaFlo(final
                alpha=0) if                                                                 sim.computeConservationOfEnergy
              "Prescribed heat flow rate for conservation of energy check" annotation (
                Placement(transformation(
                  extent={{10,-10},{-10,10}},
                  rotation=270,
                  origin={-90,66})));
            Modelica.Blocks.Sources.RealExpression QGai(y=-actualStream(bou.ports.h_outflow)
                  *bou.ports.m_flow) "Net heat gain through n50 air leakage "
              annotation (Placement(transformation(extent={{-22,30},{-82,50}})));
            Fluid.Sources.Boundary_pT bou(
              redeclare package Medium = Medium,
              use_T_in=true,
              use_p_in=false,
              use_C_in=Medium.nC > 0,
              use_Xi_in=Medium.nX == 2) annotation (Placement(transformation(
                  extent={{10,-10},{-10,10}},
                  rotation=90,
                  origin={0,10})));
            Modelica.Blocks.Sources.RealExpression Te(y=weaBus.Te)
                                                                "Ambient temperature"
              annotation (Placement(transformation(extent={{-44,52},{-26,68}})));
            Modelica.Blocks.Sources.RealExpression Xi(y=weaBus.X_wEnv)
              annotation (Placement(transformation(extent={{-44,64},{-26,80}})));
            Modelica.Blocks.Sources.RealExpression CEnv[max(Medium.nC,1)](y=weaBus.CEnv*s_co2)
              annotation (Placement(transformation(extent={{-44,74},{-26,90}})));
          equation
            connect( sim.weaBus,weaBus);
            connect(port_a_interior, port_b_exterior) annotation (Line(points={{-60,-100},
                    {-60,0},{-20,0},{-20,100}}, color={0,127,255}));
            connect(port_a_exterior, port_b_interior) annotation (Line(points={{20,100},{20,
                    0},{60,0},{60,-100}}, color={0,127,255}));
            connect(preHeaFlo.port, sim.Qgai)
              annotation (Line(points={{-90,76},{-90,80}}, color={191,0,0}));
            connect(QGai.y, preHeaFlo.Q_flow)
              annotation (Line(points={{-85,40},{-90,40},{-90,56}}, color={0,0,127}));
            if Medium.nX == 2 then
              connect(bou.Xi_in[1], Xi.y) annotation (Line(points={{4,22},{4,72},{-25.1,
                      72}},            color={0,0,127}));
            end if;
            if Medium.nC > 0 then
              connect(CEnv.y, bou.C_in)
                annotation (Line(points={{-25.1,82},{8,82},{8,22}}, color={0,0,127}));
            end if;
            connect(bou.T_in, Te.y) annotation (Line(points={{-4,22},{-4,60},{-25.1,60}},
                             color={0,0,127}));
            annotation (Documentation(revisions="<html>
<ul>
<li>
September 24, 2018 by Filip Jorissen:<br/>
Fix for supporting multiple trace substances.
See <a href=\"https://github.com/open-ideas/IDEAS/issues/920\">#920</a>.
</li>
<li>
August 24, 2018 by Damien Picard:<br/>
Use weaDatBus.Te instead of sim.Te such that the variable is correctly 
used when linearizing with LIDEAS.
</li>
<li>
June 11, 2018 by Filip Jorissen:<br/>
Using <code>Xi_in</code> instead of <code>X_in</code> since this
requires fewer inputs and it avoids an input variable consistency check.
</li>
<li>
April 27, 2018 by Filip Jorissen:<br/>
First version.
See <a href=\"https://github.com/open-ideas/IDEAS/issues/796\">#796</a>.
</li>
</ul>
</html>"));
          end PartialInterzonalAirFlowBoundary;

          partial model PartialInterzonalAirFlown50
            "Model representing idealised n50 air leakage"
            extends
            IDEAS.Buildings.Components.InterzonalAirFlow.BaseClasses.PartialInterzonalAirFlowBoundary(
                nPorts=2, bou(nPorts=2));
            parameter Modelica.SIunits.MassFlowRate m_flow_nominal_airLea=
              V*rho_default/3600*n50/n50toAch
              "Nominal mass flow of air leakage"
              annotation(Dialog(tab="Advanced"));
            Modelica.Blocks.Sources.RealExpression reaExpMflo(y=m_flow_nominal_airLea)
              annotation (Placement(transformation(extent={{-52,-54},{-30,-34}})));
            Fluid.Interfaces.IdealSource airInfiltration(
              redeclare package Medium = Medium,
              control_m_flow=true,
              allowFlowReversal=false,
              control_dp=false) "Fixed air infiltration rate" annotation (Placement(
                  transformation(
                  extent={{10,-10},{-10,10}},
                  rotation=90,
                  origin={-10,-50})));
        protected
            final parameter Medium.ThermodynamicState state_default = Medium.setState_pTX(
                T=Medium.T_default,
                p=Medium.p_default,
                X=Medium.X_default[1:Medium.nXi]) "Medium state at default values";
            final parameter Modelica.SIunits.Density rho_default = Medium.density(
              state=state_default) "Medium default density";
          equation
            connect(reaExpMflo.y, airInfiltration.m_flow_in) annotation (Line(points={{-28.9,
                    -44},{-18,-44}},                 color={0,0,127}));
            connect(airInfiltration.port_a, bou.ports[1]) annotation (Line(points={{-10,-40},
                    {-10,0},{-2,0}},                                          color={0,127,
                    255}));
            connect(airInfiltration.port_b, ports[1]) annotation (Line(points={{-10,-60},{
                    -10,-100},{-18,-100}},          color={0,127,255}));
            annotation (Documentation(revisions="<html>
<ul>
<li>
April 27, 2018 by Filip Jorissen:<br/>
First version.
See <a href=\"https://github.com/open-ideas/IDEAS/issues/796\">#796</a>.
</li>
</ul>
</html>"),           Icon(graphics={Text(
                    extent={{18,-38},{66,-60}},
                    lineColor={28,108,200},
                    textString="n50")}));
          end PartialInterzonalAirFlown50;
        end BaseClasses;

        model n50Tight
          "n50Tight: n50 air leakage into and from airtight zone"
          extends
          IDEAS.Buildings.Components.InterzonalAirFlow.BaseClasses.PartialInterzonalAirFlown50
          ( prescribesPressure=false);
          Fluid.Interfaces.IdealSource airExfiltration(
            redeclare package Medium = Medium,
            control_m_flow=true,
            allowFlowReversal=false,
            control_dp=false) "Fixed air exfiltration rate" annotation (Placement(
                transformation(
                extent={{-10,-10},{10,10}},
                rotation=90,
                origin={10,-50})));
        equation
          connect(airExfiltration.m_flow_in, airInfiltration.m_flow_in)
            annotation (Line(points={{2,-56},{-18,-56},{-18,-44}},  color={0,0,127}));
          connect(airExfiltration.port_b, bou.ports[2])
            annotation (Line(points={{10,-40},{10,0},{2,0}},  color={0,127,255}));
          connect(airExfiltration.port_a, ports[2]) annotation (Line(points={{10,-60},{10,
                  -100},{22,-100},{22,-100}},
                                            color={0,127,255}));
          annotation (Documentation(revisions="<html>
<ul>
<li>
January 25, 2019, Filip Jorissen:<br/>
Added constant <code>prescribesPressure</code> that indicates
whether this model prescribes the zone air pressure or not.
See <a href=\"https://github.com/open-ideas/IDEAS/issues/971\">#971</a>.
</li>
<li>
April 27, 2018 by Filip Jorissen:<br/>
First version.
See <a href=\"https://github.com/open-ideas/IDEAS/issues/796\">#796</a>.
</li>
</ul>
</html>",         info="<html>
<p>
This model represents an air tight zone.  
A fixed mass flow rate, 
corresponding to air infiltration, is injected into and extracted from the zone.
The mass flow rate is computed from the zone <code>n50</code> value.
No other air leakage is modelled.
</p>
</html>"),         Icon(graphics={
                Rectangle(
                  extent={{-70,40},{-100,0}},
                  fillColor={192,192,192},
                  fillPattern=FillPattern.Backward,
                  pattern=LinePattern.None)}));
        end n50Tight;
      end InterzonalAirFlow;

      package LightingControl
      "Models for defining the lighting control that is present"
      extends Modelica.Icons.Package;

        package BaseClasses "Base classes"
        extends Modelica.Icons.BasesPackage;

          partial block PartialLightingControl
            "Partial for defining the lighting control"
            extends Modelica.Blocks.Icons.Block;
            parameter Boolean useCtrInput= false
              "=true to use external control input";
            parameter Boolean useOccInput= false
              "=true to use occupancy input";
            parameter Boolean linearise
              "For linearisation checks";
            Modelica.Blocks.Interfaces.RealOutput ctrl "Lighting control signal"
              annotation (Placement(transformation(extent={{100,-20},{140,20}})));
            Modelica.Blocks.Interfaces.RealInput ligCtr if useCtrInput
              "External lighting control input"
              annotation (Placement(transformation(extent={{-140,-40},{-100,0}})));
            Modelica.Blocks.Interfaces.RealInput nOcc if   useOccInput
              "Number of occupants"
              annotation (Placement(transformation(extent={{-140,0},{-100,40}})));
            annotation (Icon(graphics,
                             coordinateSystem(preserveAspectRatio=false)), Diagram(graphics,
                  coordinateSystem(preserveAspectRatio=false)),
              Documentation(revisions="<html>
<ul>
<li>
August 28, 2018 by Iago Cupeiro:<br/>
First implementation
See <a href=\"https://github.com/open-ideas/IDEAS/issues/879\">#879</a>.
</li>
</ul>
</html>",           info="<html>
<p>
Partial for defining the lighting control.
</p>
</html>"));
          end PartialLightingControl;
        end BaseClasses;

        block Fixed "Fixed lighting"
          extends BaseClasses.PartialLightingControl(
            final useCtrInput=false,
            final useOccInput=false);
          parameter Real ctrFix(min=0)=0
            "Fixed control signal";
          outer BoundaryConditions.SimInfoManager       sim
            "Simulation information manager for climate data"
            annotation (Placement(transformation(extent={{-100,80},{-80,100}})));
          Modelica.Blocks.Math.Product product "For LIDEAS"
            annotation (Placement(transformation(extent={{40,10},{60,-10}})));
          Modelica.Blocks.Sources.Constant constCtrl(final k=ctrFix)
            "Constant block for lighting control"
            annotation (Placement(transformation(extent={{
                    -12,-10},{8,10}})));
      protected
          IDEAS.Buildings.Components.Interfaces.WeaBus weaBus(
            final numSolBus=sim.numIncAndAziInBus,
            final outputAngles=sim.outputAngles)
            annotation (Placement(transformation(extent={{-74,82},{-54,102}})));
        equation
          connect(product.u2,weaBus. dummy) annotation (Line(points={{38,6},{24,6},{24,
                  92.05},{-63.95,92.05}},
                                   color={0,0,127}));
          connect(sim.weaBus,weaBus)  annotation (Line(
              points={{-81,93},{-74,93},{-74,92},{-64,92}},
              color={255,204,51},
              thickness=0.5));
          connect(constCtrl.y, product.u1)
            annotation (Line(points={{9,0},{20,0},{20,-6},{38,-6}}, color={0,0,127}));
          connect(product.y, ctrl)
            annotation (Line(points={{61,0},{120,0}}, color={0,0,127}));
          annotation (Documentation(revisions="<html>
<ul>
<li>
August 28, 2018 by Iago Cupeiro:<br/>
First implementation
See <a href=\"https://github.com/open-ideas/IDEAS/issues/879\">#879</a>.
</li>
</ul>
</html>",         info="<html>
<p>
This block implements a fixed lighting control signal.
</p>
</html>"));
        end Fixed;
      annotation (Documentation(revisions="<html>
<ul>
<li>
August 28, 2018 by Iago Cupeiro:<br/>
First implementation
See <a href=\"https://github.com/open-ideas/IDEAS/issues/879\">#879</a>.
</li>
</ul>
</html>"));
      end LightingControl;

      package LightingType
      "Records for defining the properties of the lighting"

        package BaseClasses "Base classes"
        extends Modelica.Icons.BasesPackage;

          partial record PartialLighting
            "Record for defining the lighting type"
            extends Modelica.Icons.Record;
            parameter Real radFra(min=0,max=1)
              "Radiant fraction of lighting heat exchange";
            parameter Modelica.SIunits.LuminousEfficacy K
              "Luminous efficacy, specifies the lm/W (lumen per watt) of the installed lighting";
        protected
            parameter Real conFra(min=0, max=1) = 1-radFra
              "Convective fraction of lighting heat exchange";
            annotation (Documentation(revisions="<html>
<ul>
<li>
September 26, 2018 by Iago Cupeiro:<br/>
First implementation
See <a href=\"https://github.com/open-ideas/IDEAS/issues/879\">#879</a>.
</li>
</ul>
</html>",           info="<html>
<p>This record may be used to describe the relevant parameters of the lighting installation of a determined zone, i.e. the luminous efficacy (in<i> lm/W</i>) and the fraction between the convective and radiative heat gains.</p>
</html>"));
          end PartialLighting;
        end BaseClasses;

        record None "No lighting installed in the zone"
          extends Modelica.Icons.Record;
          extends
          IDEAS.Buildings.Components.LightingType.BaseClasses.PartialLighting(
              K = Modelica.Constants.inf,
              radFra = 0);                   //infinite to force 0 lighting gains in the lighting model
          annotation (Documentation(revisions="<html>
<ul>
<li>
September 26, 2018 by Iago Cupeiro:<br/>
First implementation
See <a href=\"https://github.com/open-ideas/IDEAS/issues/879\">#879</a>.
</li>
</ul>
</html>",         info="<html>
<p>
Model in case no lighting heat gains should be modelled.
</p>
</html>"));
        end None;
      end LightingType;

      package OccupancyType
      "Records for defining the properties of the zone occupants"

        package BaseClasses "Base classes"
        extends Modelica.Icons.BasesPackage;

          partial record PartialOccupancyType
            "Record for defining the type (i.e. properties) of the occupants, used in InternalGains and Comfort models"
            extends Modelica.Icons.Record;
            parameter Modelica.SIunits.Power QlatPp(min=0)
              "Sensible heat production per person";
            parameter Modelica.SIunits.Power QsenPp(min=0)
              "Latent heat production per person";
            parameter Real radFra(min=0,max=1) = 0.6
              "Radiant fraction of sensible heat exchange, default based on Ashrae fundamentals chap 18.4 for low air velocity, used for computing radiative and convective sensible heat flow rate fractions";
            parameter Real ICl(min=0) = 0.7
              "Fixed value for clothing insulation in units of clo (summer=0.5; winter=0.9), used to compute thermal comfort";
            annotation (Documentation(revisions="<html>
<ul>
<li>
January 26, 2018 by Filip Jorissen:<br/>
Revised default values. 
Record is now partial.
This is for <a href=\"https://github.com/open-ideas/IDEAS/issues/760\">#760</a>.
</li>
<li>
July 18, 2016 by Filip Jorissen:<br/>
First implementation
</li>
</ul>
</html>",           info="<html>
<p>
This record may be used to describe the thermally relevant characteristics of the occupants. 
Following tables may be used as a guide to choose the numeric values.
Some tables and part of this documentation was copied from Buildings.Utilities.Comfort.Fanger.
</p>

<h4>Latent/sensible heat load fraction</h4>
<p>
Human heat production is dissipated through a latent (sweat secretion) and 
sensible heat load, respectively QlatPp and QsenPp in this record.
The table below provides some typical values (W per person) from ASHRAE (2009) page 18.4.
The table also provides typical values for radFra for low and high air velocities.
</p>
<table summary=\"summary\" border=\"1\">
<tr><th>Activity</th><th>QsenPp</th><th>QlatPp</th><th>radFra low</th><th>radFra high</th></tr>
<tr><td>Seated at theatre</td><td>66</td><td>31</td><td>0.6</td><td>0.27</td></tr>
<tr><td>Seated, very light work</td><td>72</td><td>45</td><td>0.6</td><td>0.27</td></tr>
<tr><td>Moderately active office work</td><td>73</td><td>59</td><td>0.58</td><td>0.38</td></tr>
<tr><td>Standing, light work, walking</td><td>73</td><td>59</td><td>0.58</td><td>0.38</td></tr>
<tr><td>Walking, standing</td><td>73</td><td>73</td><td>0.58</td><td>0.38</td></tr>
<tr><td>Light bench work (factory)</td><td>81</td><td>140</td><td>0.49</td><td>0.35</td></tr>
</table>
<br/>

<h4>Insulation for clothing ensembles</h4>
<p>
Clothing (parameter ICl) is defined in terms of clo units.  Clo is a unit used to express the thermal insulation provided by garments and clothing ensembles,
where <i>1</i> clo = <i>0.155</i> (m^2*K/W) (ASHRAE 55-92).
</p>
<p>
The following table is obtained from ASHRAE page 8.8
</p>
<table summary=\"summary\" border=\"1\">
<tr><th>Clothing ensemble</th><th>clo</th></tr>
<tr><td>ASHRAE Standard 55 Winter</td><td>0.90</td></tr>
<tr><td>ASHRAE Standard 55 Summer</td><td>0.50</td></tr>
<tr><td>Walking shorts, short-sleeve shirt</td><td>  0.36</td></tr>
<tr><td>Trousers, long-sleeve shirt</td><td> 0.61</td></tr>
<tr><td>Trousers, long-sleeve shirt, suit jacket</td><td> 0.96</td></tr>
<tr><td>Trousers, long-sleeve shirt, suit jacket, T-shirt</td><td> 1.14</td></tr>
<tr><td>Trousers, long-sleeve shirt, long-sleeve sweater, T-shirt</td><td> 1.01</td></tr>
<tr><td>Same as above + suit jacket, long underwear bottoms</td><td> 1.30</td></tr>
<tr><td>Sweat pants, sweat shirt</td><td> 0.74</td></tr>
<tr><td>Knee-length skirt, short-sleeve shirt, panty hose, sandals</td><td> 0.54</td></tr>
<tr><td>Knee-length skirt, long-sleeve shirt, full slip, panty hose</td><td> 0.67</td></tr>
<tr><td>Knee-length skirt, long-sleeve shirt, half slip, panty hose, long sleeve sweater</td><td> 1.10</td></tr>
<tr><td>Long-sleeve coveralls, T-shirt</td><td>   0.72</td></tr>
<tr><td>Insulated coveralls, long-sleeve, thermal underwear, long underwear bottoms</td><td> 1.37</td></tr>
</table>
<br/>

<h4> Metabolic rates</h4>
<p>
One met is defined as <i>58.2</i> Watts per square meter which is equal to the energy produced
per unit surface area of a seated person at rest.</p>
<p>The following table is obtained from ASHRAE (1997) page 8.6.</p>
<table summary=\"summary\" border=\"1\">
<tr><th>Activity</th><th>W/m2 body surface area</th></tr>
<tr><td>ASHRAE Standard 55</td><td>58.2</td></tr>
<tr><td> reclining  </td><td>45</td></tr>
<tr><td> seated and quiet </td><td>60</td></tr>
<tr><td> sedentary activity (reading, writing) </td><td>60</td></tr>
<tr><td> standing, relaxed </td><td>70</td></tr>
<tr><td> office (filling while standing)</td><td>80</td></tr>
<tr><td> office (walking)</td><td>100</td></tr>
<tr><td>Sleeping</td><td>         40     </td></tr>
<tr><td>Seated quiet</td><td>   60 </td></tr>
<tr><td>Standing Relaxed</td><td>  70  </td></tr>
<tr><td>Walking 3.2 - 6.4km/h</td><td> 115-220   </td></tr>
<tr><td>Reading</td><td> 55</td></tr>
<tr><td>Writing</td><td> 60</td></tr>
<tr><td>Typing</td><td> 65</td></tr>
<tr><td>Lifting/packing</td><td>  120</td></tr>
<tr><td>Driving Car</td><td> 60-115</td></tr>
<tr><td>Driving Heavy vehicle</td><td> 185</td></tr>
<tr><td>Cooking</td><td> 95-115</td></tr>
<tr><td>Housecleaning</td><td> 115-200</td></tr>
<tr><td>Machine work</td><td> 105-235</td></tr>
<tr><td>Pick and shovel work</td><td> 235-280</td></tr>
<tr><td>Dancing-Social</td><td> 140-225</td></tr>
<tr><td>Calisthenics</td><td>  175-235</td></tr>
<tr><td>Basketball</td><td>  290-440</td></tr>
<tr><td>Wrestling</td><td>  410-505</td></tr>
</table>
<br/>
<h4>References</h4>

<ul><li>
ASHRAE Handbook, Fundamentals (SI Edition).
 American Society of Heating, Refrigerating and Air-Conditioning Engineers,
Chapter 8, Thermal Comfort; pages 8.1-8.26; Atlanta, USA, 1997.
</li>
<li>
ASHRAE Handbook, Fundamentals.
 American Society of Heating, Refrigerating and Air-Conditioning Engineers,
Chapter 18, Internal Heat Gains; pages 18.4; Atlanta, USA, 2009.
</li>
<li>
International Standards Organization (ISO).
Moderate Thermal Environments: Determination of the PMV and PPD Indices
and Specification of the Conditions for Thermal Comfort (ISO 7730).
Geneva, Switzerland: ISO. 1994.
</li>
<li>
Charles, K.E. Fanger Thermal Comfort and Draught Models. Institute for Research in Construction
National Research Council of Canada, Ottawa, K1A 0R6, Canada.
IRC Research Report RR-162. October 2003.
<a href=\"http://irc.nrc-cnrc.gc.ca/ircpubs\">http://irc.nrc-cnrc.gc.ca/ircpubs</a>.
</li>
<li>
Data, References and Links at: Thermal Comfort; Dr. Sam C M Hui
Department of Mechanical Engineering
The University of Hong Kong MEBS6006 Environmental Services I;
<a href=\"http://me.hku.hk/msc-courses/MEBS6006/index.html\">
http://me.hku.hk/msc-courses/MEBS6006/index.html</a>
</li>
</ul>

</html>"));
          end PartialOccupancyType;
        end BaseClasses;

        record OfficeWork
          "Properties for typical office work."
          extends
          IDEAS.Buildings.Components.OccupancyType.BaseClasses.PartialOccupancyType(
            QlatPp=45,
            QsenPp=73,
            radFra=0.6,
            ICl=0.7);
          annotation (Documentation(revisions="<html>
<ul>
<li>
July 18, 2016 by Filip Jorissen:<br/>
First implementation
</li>
</ul>
</html>",         info="<html>
<p>
See documentation in IDEAS.Buildings.Components.OccupancyType.PartialOccupancyType.
This model is based on Fanger and Ashrae Fundamentals (2009).
</p>
<h4>References</h4>
<ul>
<li>
ASHRAE Handbook, Fundamentals.
 American Society of Heating, Refrigerating and Air-Conditioning Engineers,
Chapter 18, Internal Heat Gains; pages 18.4; Atlanta, USA, 2009.
</li>
</ul>
</html>"));
        end OfficeWork;
      end OccupancyType;

      package Occupants
      "Models for defining the number of occupants that are present"
      extends Modelica.Icons.Package;

        package BaseClasses "Base classes"
        extends Modelica.Icons.BasesPackage;

          partial block PartialOccupants "Partial for defining the number of occupants"
            extends Modelica.Blocks.Icons.Block;
            parameter Boolean useInput= false
              "=true to use external input";
            parameter Boolean linearise
              "For linearisation checks";
            parameter Modelica.SIunits.Area A
              "Zone surface area";
            Modelica.Blocks.Interfaces.RealOutput nOcc "Number of occupants"
              annotation (Placement(transformation(extent={{100,-20},{140,20}})));
            Modelica.Blocks.Interfaces.RealInput yOcc if   useInput
              "Input for number of occupants"
              annotation (Placement(transformation(extent={{-140,-20},{-100,20}})));
            annotation (Icon(graphics,
                             coordinateSystem(preserveAspectRatio=false)), Diagram(graphics,
                  coordinateSystem(preserveAspectRatio=false)),
              Documentation(revisions="<html>
<ul>
<li>
March 28, 2019 by Filip Jorissen:<br/>
Added parameter <code>A</code> 
for <a href=\"https://github.com/open-ideas/IDEAS/issues/998\">#998</a>.
</li>
<li>
July 26, 2018 by Filip Jorissen:<br/>
First implementation
See <a href=\"https://github.com/open-ideas/IDEAS/issues/760\">#760</a>.
</li>
</ul>
</html>"));
          end PartialOccupants;
        end BaseClasses;

        block Fixed "Fixed number of occupants"
          extends BaseClasses.PartialOccupants(final useInput=false);
          outer BoundaryConditions.SimInfoManager       sim
            "Simulation information manager for climate data"
            annotation (Placement(transformation(extent={{-100,80},{-80,100}})));
          parameter Real nOccFix(min=0)=0
            "Fixed number of occupants";
          Modelica.Blocks.Sources.Constant constOcc(final k=nOccFix)
            "Constant block for number of occupants"
            annotation (Placement(transformation(extent={{-10,-16},{10,4}})));
          Modelica.Blocks.Math.Product product "For LIDEAS"
            annotation (Placement(transformation(extent={{40,10},{60,-10}})));
      protected
          Interfaces.WeaBus weaBus(numSolBus=sim.numIncAndAziInBus, outputAngles=sim.outputAngles)
            annotation (Placement(transformation(extent={{-74,82},{-54,102}})));
        equation
          connect(sim.weaBus, weaBus) annotation (Line(
              points={{-81,93},{-74,93},{-74,92},{-64,92}},
              color={255,204,51},
              thickness=0.5));
          connect(product.u1, constOcc.y)
            annotation (Line(points={{38,-6},{11,-6}},color={0,0,127}));
          connect(product.y, nOcc)
            annotation (Line(points={{61,0},{120,0}}, color={0,0,127}));
          connect(product.u2, weaBus.dummy) annotation (Line(points={{38,6},{24,6},{24,
                  92.05},{-63.95,92.05}},
                                   color={0,0,127}));
          annotation (Documentation(revisions="<html>
<ul>
<li>
August 21, 2018 by Damien Picard: <br/> 
Multiplied the occupant number with the dummy variable to 
avoid the suppression of it while linearizing in LIDEAS.
See <a href=\"https://github.com/open-ideas/IDEAS/issues/812\">#812</a>.
</li>
<li>
July 26, 2018 by Filip Jorissen:<br/>
First implementation
See <a href=\"https://github.com/open-ideas/IDEAS/issues/760\">#760</a>.
</li>
</ul>
</html>"));
        end Fixed;
      end Occupants;

      model OuterWall "Opaque building envelope construction"
         extends IDEAS.Buildings.Components.Interfaces.PartialOpaqueSurface(
           final nWin=1,
           dT_nominal_a=-3,
           QTra_design(fixed=false));
        parameter Boolean linExtCon=sim.linExtCon
          "= true, if exterior convective heat transfer should be linearised (uses average wind speed)"
          annotation(Dialog(tab="Convection"));
        parameter Boolean linExtRad=sim.linExtRad
          "= true, if exterior radiative heat transfer should be linearised"
          annotation(Dialog(tab="Radiation"));
        parameter Boolean hasBuildingShade = false
          "=true, to enable computation of shade cast by opposite building or object"
          annotation(Dialog(group="Building shade"));
        parameter Modelica.SIunits.Length L(min=0)=0
          "Distance between object and wall, perpendicular to wall"
          annotation(Dialog(group="Building shade",enable=hasBuildingShade));
        parameter Modelica.SIunits.Length dh(min=-hWal)=0
          "Height difference between top of object and top of wall"
          annotation(Dialog(group="Building shade",enable=hasBuildingShade));
        parameter Modelica.SIunits.Length hWal(min=0)=0 "Wall height"
          annotation(Dialog(group="Building shade",enable=hasBuildingShade));
        final parameter Real U_value=1/(1/8 + sum(constructionType.mats.R) + 1/25)
          "Wall U-value";
        replaceable IDEAS.Buildings.Components.Shading.BuildingShade shaType(
          final L=L,
          final dh=dh,
          final hWin=hWal) if hasBuildingShade
        constrainedby
        IDEAS.Buildings.Components.Shading.Interfaces.PartialShading(
          final azi=azi)
          "Building shade model"
          annotation (Placement(transformation(extent={{-72,-8},{-62,12}})),
            __Dymola_choicesAllMatching=true,
            Dialog(tab="Advanced",group="Shading"));
    protected
        IDEAS.Buildings.Components.BaseClasses.ConvectiveHeatTransfer.ExteriorConvection
          extCon(               linearise=linExtCon or sim.linearise, final A=A)
          "convective surface heat transimission on the exterior side of the wall"
          annotation (Placement(transformation(extent={{-22,-28},{-42,-8}})));
        IDEAS.Buildings.Components.BaseClasses.RadiativeHeatTransfer.ExteriorSolarAbsorption
          solAbs(A=A)
          "determination of absorbed solar radiation by wall based on incident radiation"
          annotation (Placement(transformation(extent={{-22,-8},{-42,12}})));
        IDEAS.Buildings.Components.BaseClasses.RadiativeHeatTransfer.ExteriorHeatRadiation
          extRad(               linearise=linExtRad or sim.linearise, final A=A)
          "determination of radiant heat exchange with the environment and sky"
          annotation (Placement(transformation(extent={{-22,12},{-42,32}})));
        BoundaryConditions.SolarIrradiation.RadSolData radSolData(
          inc=inc,
          azi=azi,
          lat=sim.lat,
          final outputAngles=sim.outputAngles,
          incAndAziInBus=sim.incAndAziInBus,
          numIncAndAziInBus=sim.numIncAndAziInBus,
          useLinearisation=sim.lineariseDymola)
          annotation (Placement(transformation(extent={{-100,-6},{-80,14}})));
        Modelica.Blocks.Routing.RealPassThrough Tdes "Design temperature passthrough";
        Modelica.Blocks.Math.Add solDif(final k1=1, final k2=1)
          "Sum of ground and sky diffuse solar irradiation"
          annotation (Placement(transformation(extent={{-54,0},{-46,8}})));
      initial equation
        QTra_design =U_value*A*(273.15 + 21 - Tdes.y);
      equation
        if hasBuildingShade then
          assert(L>0, "Shading is enabled in " + getInstanceName() +
          ": Provide a value for L, the distance to the shading object, that is larger than 0.");
          assert(not sim.lineariseDymola, "Shading is enabled in " + getInstanceName() +
          " but this is not supported when linearising a model.");
          assert(hWal>0, "Shading is enabled in " + getInstanceName() +
          ": Provide a value for hWal, the wall height, that is larger than 0.");
        end if;
        connect(extCon.port_a, layMul.port_b) annotation (Line(
            points={{-22,-18},{-18,-18},{-18,0},{-10,0}},
            color={191,0,0},
            smooth=Smooth.None));
        connect(solAbs.port_a, layMul.port_b) annotation (Line(
            points={{-22,2},{-12,2},{-12,0},{-10,0}},
            color={191,0,0},
            smooth=Smooth.None));
        connect(extRad.port_a, layMul.port_b) annotation (Line(
            points={{-22,22},{-18,22},{-18,0},{-10,0}},
            color={191,0,0},
            smooth=Smooth.None));
        connect(layMul.iEpsSw_b,solAbs. epsSw) annotation (Line(
            points={{-10,4},{-16,4},{-16,8},{-22,8}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(layMul.iEpsLw_b,extRad. epsLw) annotation (Line(
            points={{-10,8},{-16,8},{-16,25.4},{-22,25.4}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(radSolData.weaBus, propsBusInt.weaBus) annotation (Line(
            points={{-80,12},{-80,19.91},{56.09,19.91}},
            color={255,204,51},
            thickness=0.5,
            smooth=Smooth.None));
        connect(radSolData.Tenv,extRad. Tenv) annotation (Line(
            points={{-79.4,2},{-70,2},{-70,38},{-22,38},{-22,28}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(extCon.Te, propsBusInt.weaBus.Te) annotation (Line(
            points={{-22,-22.8},{56.09,-22.8},{56.09,19.91}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(extCon.hConExt, propsBusInt.weaBus.hConExt) annotation (Line(
            points={{-22,-27},{56.09,-27},{56.09,19.91}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(Tdes.u, propsBusInt.weaBus.Tdes);
        connect(solDif.y, solAbs.solDif) annotation (Line(points={{-45.6,4},{-42,4}},
                                     color={0,0,127}));
        connect(radSolData.angInc, shaType.angInc) annotation (Line(
            points={{-79.4,0},{-76,0},{-76,-2},{-72,-2}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(radSolData.angAzi, shaType.angAzi) annotation (Line(
            points={{-79.4,-4},{-78,-4},{-78,-6},{-72,-6}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(radSolData.angZen, shaType.angZen) annotation (Line(
            points={{-79.4,-2},{-76,-2},{-76,-4},{-72,-4}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(radSolData.HDirTil, shaType.HDirTil) annotation (Line(points={{-79.4,8},
                {-72,8}},                            color={0,0,127}));
        connect(radSolData.HSkyDifTil, shaType.HSkyDifTil) annotation (Line(points={{-79.4,6},
                {-72,6}},                                  color={0,0,127}));
        connect(radSolData.HGroDifTil, shaType.HGroDifTil) annotation (Line(points={{-79.4,4},
                {-72,4}},                                  color={0,0,127}));
        if not hasBuildingShade then
          connect(solDif.u1, radSolData.HSkyDifTil) annotation (Line(points={{-54.8,
                  6.4},{-55.3,6.4},{-55.3,6},{-79.4,6}},
                                                  color={0,0,127}));
          connect(solDif.u2, radSolData.HGroDifTil) annotation (Line(points={{-54.8,
                  1.6},{-55.3,1.6},{-55.3,4},{-79.4,4}},
                                                  color={0,0,127}));
          connect(solAbs.solDir, radSolData.HDirTil)
            annotation (Line(points={{-42,8},{-79.4,8}}, color={0,0,127}));
        end if;
        connect(shaType.HShaDirTil, solAbs.solDir)
          annotation (Line(points={{-62,8},{-42,8}},           color={0,0,127}));
        connect(shaType.HShaSkyDifTil, solDif.u1) annotation (Line(points={{-62,6},{
                -54.8,6},{-54.8,6.4}},   color={0,0,127}));
        connect(shaType.HShaGroDifTil, solDif.u2) annotation (Line(points={{-62,4},{
                -56,4},{-56,1.6},{-54.8,1.6}},   color={0,0,127}));
        annotation (
          Icon(coordinateSystem(preserveAspectRatio=true, extent={{-60,-100},{60,100}}),
              graphics={
              Rectangle(
                extent={{-50,-90},{50,80}},
                pattern=LinePattern.None,
                lineColor={0,0,0},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid),
              Polygon(
                points={{-50,60},{-30,60},{-30,80},{50,80},{50,100},{-50,100},{-50,60}},
                pattern=LinePattern.None,
                lineThickness=0.5,
                smooth=Smooth.None,
                fillColor={175,175,175},
                fillPattern=FillPattern.Backward),
              Rectangle(
                extent={{-30,-70},{-50,-20}},
                lineThickness=0.5,
                fillColor={175,175,175},
                fillPattern=FillPattern.Backward,
                pattern=LinePattern.None),
              Line(
                points={{-50,60},{-50,66},{-50,100},{50,100}},
                color={175,175,175},
                smooth=Smooth.None),
              Line(
                points={{-50,60},{-30,60},{-30,80},{50,80}},
                color={175,175,175},
                smooth=Smooth.None),
              Line(
                points={{-50,-20},{-30,-20},{-30,-70},{-30,-70},{52,-70}},
                color={175,175,175},
                smooth=Smooth.None),
              Line(
                points={{-50,-20},{-50,-90},{50,-90}},
                color={175,175,175},
                smooth=Smooth.None),
              Line(
                points={{-44,60},{-30,60},{-30,80},{-28,80},{50,80}},
                pattern=LinePattern.None,
                thickness=0.5,
                smooth=Smooth.None),
              Line(
                points={{-44,-20},{-30,-20},{-30,-70}},
                pattern=LinePattern.None,
                thickness=0.5,
                smooth=Smooth.None),
              Line(
                points={{-44,60},{-44,-20}},
                smooth=Smooth.None,
                color={175,175,175}),
              Line(
                points={{-44,-20},{-30,-20},{-30,-70}},
                smooth=Smooth.None,
                color={0,0,0},
                thickness=0.5),
              Line(
                points={{-44,60},{-30,60},{-30,80},{50,80}},
                smooth=Smooth.None,
                color={0,0,0},
                thickness=0.5)}),
          Diagram(graphics,
                  coordinateSystem(preserveAspectRatio=false,extent={{-100,-100},{100,
                  100}})),
          Documentation(info="<html>
<p>
This is the main wall model that should be used to
simulate a wall or roof between a zone and the outside environment.
</p>
<h4>Typical use and important parameters</h4>
<p>
See <a href=modelica://IDEAS.Buildings.Components.Interfaces.PartialOpaqueSurface>
IDEAS.Buildings.Components.Interfaces.PartialOpaqueSurface</a> 
for equations, options, parameters, validation and dynamics that are common for all surfaces.
</p>
<p>
In addition to these parameters, this model computes the shade cast by an outside
object such as a building using 
<a href=\"IDEAS.Buildings.Components.Shading.BuildingShade\">IDEAS.Buildings.Components.Shading.BuildingShade</a>
if parameter <code>hasBuildingShade=true</code>.
Values for parameters <code>L</code>, <code>dh</code> and <code>hWal</code> then have to be specified.
</p>
<h4>Options</h4>
<p>
The model <a href=\"IDEAS.Buildings.Components.Shading.BuildingShade\">IDEAS.Buildings.Components.Shading.BuildingShade</a> 
is implemented by default but it can be redeclared in the advanced tab. 
In this case the user still has to provide values for <code>L</code>, <code>dh</code> and <code>hWal</code>
to avoid failing an assert that verifies the parameter consistency. The values are however not used in this case.
The correct shading parameter values should then be passed through the redeclaration.
</p>
</html>",       revisions="<html>
<ul>
<li>
August 10, 2018 by Damien Picard:<br/>
Set nWin final to 1 as this should only be used for windows.
See <a href=\"https://github.com/open-ideas/IDEAS/issues/888\">
#888</a>. 
</li>
<li>
May 29, 2018 by Filip Jorissen:<br/>
Added building shade implementation.
See <a href=\"https://github.com/open-ideas/IDEAS/issues/576\">
#576</a>.
</li>
<li>
May 26, 2017 by Filip Jorissen:<br/>
Revised implementation for renamed
ports <code>HDirTil</code> etc.
See <a href=\"https://github.com/open-ideas/IDEAS/issues/735\">
#735</a>.
</li>
<li>
January 2, 2017, by Filip Jorissen:<br/>
Updated icon layer.
</li>
<li>
October 22, 2016, by Filip Jorissen:<br/>
Revised documentation for IDEAS 1.0.
</li>
<li>
February 10, 2016, by Filip Jorissen and Damien Picard:<br/>
Revised implementation: cleaned up connections and partials.
</li>
<li>
June 14, 2015, Filip Jorissen:<br/>
Adjusted implementation for computing conservation of energy.
</li>
<li>
February 10, 2015 by Filip Jorissen:<br/>
Adjusted implementation for grouping of solar calculations.
</li>
</ul>
</html>"));
      end OuterWall;

      model RectangularZoneTemplate
        "Rectangular zone including walls, floor and ceiling"
        extends
        IDEAS.Buildings.Components.Interfaces.RectangularZoneTemplateInterface;

        Modelica.Blocks.Interfaces.RealInput ctrlA if
                                                     shaTypA.controlled
          "Control input for windows in face A, if controlled"
          annotation (Placement(transformation(extent={{11,-11},{-11,11}},
              rotation=-90,
              origin={-171,-111}), iconTransformation(
              extent={{-11,-11},{11,11}},
              rotation=-90,
              origin={84,112})));
        Modelica.Blocks.Interfaces.RealInput ctrlB if
                                                     shaTypB.controlled
          "Control input for windows in face B, if controlled" annotation (Placement(
              transformation(
              extent={{11,-11},{-11,11}},
              rotation=-90,
              origin={-155,-111}), iconTransformation(extent={{123,-99},{101,-77}},
                rotation=0)));
        Modelica.Blocks.Interfaces.RealInput ctrlC if
                                                     shaTypC.controlled
          "Control input for windows in face C, if controlled" annotation (Placement(
              transformation(
              extent={{11,-11},{-11,11}},
              rotation=-90,
              origin={-139,-111}), iconTransformation(
              extent={{11,-11},{-11,11}},
              rotation=-90,
              origin={-88,-112})));
        Modelica.Blocks.Interfaces.RealInput ctrlD if
                                                     shaTypD.controlled
          "Control input for windows in face D, if controlled" annotation (Placement(
              transformation(
              extent={{11,-11},{-11,11}},
              rotation=-90,
              origin={-123,-111}), iconTransformation(
              extent={{11,-11},{-11,11}},
              rotation=180,
              origin={-112,72})));
        Modelica.Blocks.Interfaces.RealInput ctrlCei if
                                                     shaTypCei.controlled
          "Control input for windows in ceiling, if controlled" annotation (Placement(
              transformation(
              extent={{11,-11},{-11,11}},
              rotation=-90,
              origin={-107,-111}), iconTransformation(
              extent={{-11,-11},{11,11}},
              rotation=-90,
              origin={50,82})));


      replaceable
        IDEAS.Buildings.Components.Window winA(azi=aziA, inc=IDEAS.Types.Tilt.Wall,
          glazing(
            nLay=glazingA.nLay,
            mats=glazingA.mats,
            SwAbs=glazingA.SwAbs,
            SwTrans=glazingA.SwTrans,
            SwAbsDif=glazingA.SwAbsDif,
            SwTransDif=glazingA.SwTransDif,
            U_value=glazingA.U_value,
            g_value=glazingA.g_value),
          A=A_winA,
          frac=fracA,
          T_start=T_start,
          linIntCon_a=linIntCon,
          dT_nominal_a=dT_nominal_win,
          linExtCon=linExtCon,
          windowDynamicsType=windowDynamicsType,
          redeclare IDEAS.Buildings.Components.Shading.Shading shaType(shaPro(
        controlled=shaTypA.controlled,
        shaType=shaTypA.shaType,
        hWin=shaTypA.hWin,
        wWin=shaTypA.wWin,
        wLeft=shaTypA.wLeft,
        wRight=shaTypA.wRight,
        ovDep=shaTypA.ovDep,
        ovGap=shaTypA.ovGap,
        hFin=shaTypA.hFin,
        finDep=shaTypA.finDep,
        finGap=shaTypA.finGap,
        L=shaTypA.L,
        dh=shaTypA.dh,
        shaCorr=shaTypA.shaCorr)),
          fraType(present=fraTypA.present,
                  U_value=fraTypA.U_value),
          linExtRad=linExtRadWin,
          nWin=nWinA) if
             hasWinA constrainedby Window(
             azi=aziA,
             inc=IDEAS.Types.Tilt.Wall,
             T_start=T_start,
             linIntCon_a=linIntCon,
             dT_nominal_a=dT_nominal_win,
             linExtCon=linExtCon,
             windowDynamicsType=windowDynamicsType,
             linExtRad=linExtRadWin,
             nWin=nWinA)
          "Window for face A of this zone"
          annotation (Dialog(tab="Advanced",group="Windows"),
            enable=hasWinA,
            choicesAllMatching=true,
            Placement(transformation(extent={{-100,0},{-90,20}})));
        replaceable
        IDEAS.Buildings.Components.Window winB(
            inc=IDEAS.Types.Tilt.Wall,
          glazing(
            nLay=glazingB.nLay,
            mats=glazingB.mats,
            SwAbs=glazingB.SwAbs,
            SwTrans=glazingB.SwTrans,
            SwAbsDif=glazingB.SwAbsDif,
            SwTransDif=glazingB.SwTransDif,
            U_value=glazingB.U_value,
            g_value=glazingB.g_value),
          A=A_winB,
          frac=fracB,
          azi=aziA + Modelica.Constants.pi/2,
          T_start=T_start,
          linIntCon_a=linIntCon,
          dT_nominal_a=dT_nominal_win,
          linExtCon=linExtCon,
          windowDynamicsType=windowDynamicsType,
          redeclare IDEAS.Buildings.Components.Shading.Shading shaType(shaPro(
        controlled=shaTypB.controlled,
        shaType=shaTypB.shaType,
        hWin=shaTypB.hWin,
        wWin=shaTypB.wWin,
        wLeft=shaTypB.wLeft,
        wRight=shaTypB.wRight,
        ovDep=shaTypB.ovDep,
        ovGap=shaTypB.ovGap,
        hFin=shaTypB.hFin,
        finDep=shaTypB.finDep,
        finGap=shaTypB.finGap,
        L=shaTypB.L,
        dh=shaTypB.dh,
        shaCorr=shaTypB.shaCorr)),
          fraType(present=fraTypB.present, U_value=fraTypB.U_value),
          linExtRad=linExtRadWin,
          nWin=nWinB) if
             hasWinB constrainedby Window(
             azi=aziB,
             inc=IDEAS.Types.Tilt.Wall,
             T_start=T_start,
             linIntCon_a=linIntCon,
             dT_nominal_a=dT_nominal_win,
             linExtCon=linExtCon,
             windowDynamicsType=windowDynamicsType,
             linExtRad=linExtRadWin,
             nWin=nWinB)
          "Window for face B of this zone" annotation (Dialog(tab="Advanced",group="Windows"),
            enable=hasWinB,
            choicesAllMatching=true,
            Placement(
              transformation(
              extent={{-5,-10},{5,10}},
              rotation=0,
              origin={-95,-10})));
        replaceable
        IDEAS.Buildings.Components.Window winC(inc=IDEAS.Types.Tilt.Wall,
          glazing(
            nLay=glazingC.nLay,
            mats=glazingC.mats,
            SwAbs=glazingC.SwAbs,
            SwTrans=glazingC.SwTrans,
            SwAbsDif=glazingC.SwAbsDif,
            SwTransDif=glazingC.SwTransDif,
            U_value=glazingC.U_value,
            g_value=glazingC.g_value),
          A=A_winC,
          frac=fracC,
          azi=aziA + Modelica.Constants.pi,
          T_start=T_start,
          linIntCon_a=linIntCon,
          dT_nominal_a=dT_nominal_win,
          linExtCon=linExtCon,
          windowDynamicsType=windowDynamicsType,
          redeclare IDEAS.Buildings.Components.Shading.Shading shaType(shaPro(
        controlled=shaTypC.controlled,
        shaType=shaTypC.shaType,
        hWin=shaTypC.hWin,
        wWin=shaTypC.wWin,
        wLeft=shaTypC.wLeft,
        wRight=shaTypC.wRight,
        ovDep=shaTypC.ovDep,
        ovGap=shaTypC.ovGap,
        hFin=shaTypC.hFin,
        finDep=shaTypC.finDep,
        finGap=shaTypC.finGap,
        L=shaTypC.L,
        dh=shaTypC.dh,
        shaCorr=shaTypC.shaCorr)),
          fraType(present=fraTypC.present, U_value=fraTypC.U_value),
          linExtRad=linExtRadWin,
          nWin=nWinC) if
             hasWinC constrainedby Window(
             azi=aziC,
             inc=IDEAS.Types.Tilt.Wall,
             T_start=T_start,
             linIntCon_a=linIntCon,
             dT_nominal_a=dT_nominal_win,
             linExtCon=linExtCon,
             windowDynamicsType=windowDynamicsType,
             linExtRad=linExtRadWin,
             nWin=nWinC)
          "Window for face C of this zone" annotation (Dialog(tab="Advanced",group="Windows"),
            enable=hasWinC,
            choicesAllMatching=true,
            Placement(
              transformation(
              extent={{-5,-10},{5,10}},
              rotation=0,
              origin={-95,-30})));
        replaceable
        IDEAS.Buildings.Components.Window winD(inc=IDEAS.Types.Tilt.Wall, azi=aziA +
              Modelica.Constants.pi/2*3,
          glazing(
            nLay=glazingD.nLay,
            mats=glazingD.mats,
            SwAbs=glazingD.SwAbs,
            SwTrans=glazingD.SwTrans,
            SwAbsDif=glazingD.SwAbsDif,
            SwTransDif=glazingD.SwTransDif,
            U_value=glazingD.U_value,
            g_value=glazingD.g_value),
          A=A_winD,
          frac=fracD,
          T_start=T_start,
          linIntCon_a=linIntCon,
          dT_nominal_a=dT_nominal_win,
          linExtCon=linExtCon,
          windowDynamicsType=windowDynamicsType,
          redeclare IDEAS.Buildings.Components.Shading.Shading shaType(shaPro(
            controlled=shaTypD.controlled,
        shaType=shaTypD.shaType,
        hWin=shaTypD.hWin,
        wWin=shaTypD.wWin,
        wLeft=shaTypD.wLeft,
        wRight=shaTypD.wRight,
        ovDep=shaTypD.ovDep,
        ovGap=shaTypD.ovGap,
        hFin=shaTypD.hFin,
        finDep=shaTypD.finDep,
        finGap=shaTypD.finGap,
        L=shaTypD.L,
        dh=shaTypD.dh,
        shaCorr=shaTypD.shaCorr)),
          fraType(present=fraTypD.present, U_value=fraTypD.U_value),
          linExtRad=linExtRadWin,
          nWin=nWinD) if
             hasWinD constrainedby Window(
             azi=aziD,
             inc=IDEAS.Types.Tilt.Wall,
             T_start=T_start,
             linIntCon_a=linIntCon,
             dT_nominal_a=dT_nominal_win,
             linExtCon=linExtCon,
             windowDynamicsType=windowDynamicsType,
             linExtRad=linExtRadWin,
             nWin=nWinD)
          "Window for face D of this zone" annotation (Dialog(tab="Advanced",group="Windows"),
            enable=hasWinD,
            choicesAllMatching=true,
            Placement(
              transformation(
              extent={{-5,-10},{5,10}},
              rotation=0,
              origin={-95,-50})));
        replaceable
        IDEAS.Buildings.Components.Window winCei(inc=IDEAS.Types.Tilt.Ceiling, azi=aziA,
          glazing(
            nLay=glazingCei.nLay,
            mats=glazingCei.mats,
            SwAbs=glazingCei.SwAbs,
            SwTrans=glazingCei.SwTrans,
            SwAbsDif=glazingCei.SwAbsDif,
            SwTransDif=glazingCei.SwTransDif,
            U_value=glazingCei.U_value,
            g_value=glazingCei.g_value),
          A=A_winCei,
          frac=fracCei,
          T_start=T_start,
          linIntCon_a=linIntCon,
          dT_nominal_a=dT_nominal_win,
          linExtCon=linExtCon,
          windowDynamicsType=windowDynamicsType,
          redeclare IDEAS.Buildings.Components.Shading.Shading shaType(shaPro(
            controlled=shaTypCei.controlled,
        shaType=shaTypCei.shaType,
        hWin=shaTypCei.hWin,
        wWin=shaTypCei.wWin,
        wLeft=shaTypCei.wLeft,
        wRight=shaTypCei.wRight,
        ovDep=shaTypCei.ovDep,
        ovGap=shaTypCei.ovGap,
        hFin=shaTypCei.hFin,
        finDep=shaTypCei.finDep,
        finGap=shaTypCei.finGap,
        L=shaTypCei.L,
        dh=shaTypCei.dh,
        shaCorr=shaTypCei.shaCorr)),
          fraType(present=fraTypCei.present, U_value=fraTypCei.U_value),
          linExtRad=linExtRadWin,
          nWin=nWinCei) if
             hasWinCei constrainedby Window(
             azi=aziA,
             inc=IDEAS.Types.Tilt.Wall,
             T_start=T_start,
             linIntCon_a=linIntCon,
             dT_nominal_a=dT_nominal_win,
             linExtCon=linExtCon,
             windowDynamicsType=windowDynamicsType,
             linExtRad=linExtRadWin,
             nWin=nWinCei)
          "Window for ceiling of this zone" annotation (Dialog(tab="Advanced",group="Windows"),
            enable=hasWinCei,
            choicesAllMatching=true,
            Placement(
              transformation(
              extent={{-5,-10},{5,10}},
              rotation=0,
              origin={-95,-90})));
      equation
        connect(winA.propsBus_a, propsBusInt[indWinA]) annotation (Line(
            points={{-90.8333,12},{-88,12},{-88,40},{-80,40}},
            color={255,204,51},
            thickness=0.5));
        connect(winB.propsBus_a, propsBusInt[indWinB]) annotation (Line(
            points={{-90.8333,-8},{-88,-8},{-88,40},{-80,40}},
            color={255,204,51},
            thickness=0.5));
        connect(winC.propsBus_a, propsBusInt[indWinC]) annotation (Line(
            points={{-90.8333,-28},{-88,-28},{-88,40},{-80,40}},
            color={255,204,51},
            thickness=0.5));
        connect(winD.propsBus_a, propsBusInt[indWinD]) annotation (Line(
            points={{-90.8333,-48},{-88,-48},{-88,40},{-80,40}},
            color={255,204,51},
            thickness=0.5));
        connect(winCei.propsBus_a, propsBusInt[indWinCei]) annotation (Line(
            points={{-90.8333,-88},{-88,-88},{-88,40},{-80,40}},
            color={255,204,51},
            thickness=0.5));

        connect(ctrlCei, winCei.Ctrl) annotation (Line(points={{-107,-111},{
              -106.5,-111},{-106.5,-100},{-98.3333,-100}},
                                                color={0,0,127}));
        connect(ctrlD, winD.Ctrl) annotation (Line(points={{-123,-111},{-123,
              -106},{-124,-106},{-124,-100},{-98.3333,-100},{-98.3333,-60}},
                                                                   color={0,0,127}));
        connect(ctrlC, winC.Ctrl) annotation (Line(points={{-139,-111},{-139,
              -104},{-140,-104},{-140,-100},{-98,-100},{-98,-40},{-98.3333,-40}},
                                                                        color={0,0,127}));
        connect(ctrlB, winB.Ctrl) annotation (Line(points={{-155,-111},{-155,
              -100},{-156,-100},{-98,-100},{-98,-20},{-98.3333,-20}},   color={0,0,127}));
        connect(ctrlA, winA.Ctrl) annotation (Line(points={{-171,-111},{-171,
              -106},{-172,-106},{-172,-100},{-98.3333,-100},{-98.3333,0}},
                                                                 color={0,0,127}));



          annotation (Icon(coordinateSystem(preserveAspectRatio=false, initialScale=0.1),
              graphics={
              Text(
                extent={{-60,-72},{-30,-38}},
                lineColor={28,108,200},
                textString="Flo"),
              Text(
                extent={{120,-14},{140,20}},
                lineColor={28,108,200},
                textString="B"),
              Text(
                extent={{-10,-122},{10,-94}},
                lineColor={28,108,200},
                textString="C"),
              Text(
                extent={{-122,-14},{-102,20}},
                lineColor={28,108,200},
                textString="D"),
              Text(
                extent={{18,44},{46,80}},
                lineColor={28,108,200},
                textString="Cei"),
              Text(
                extent={{-10,114},{10,148}},
                lineColor={28,108,200},
                textString="A")}),                                     Diagram(
              coordinateSystem(preserveAspectRatio=false, extent={{-220,-100},{100,100}}),
                          graphics={
              Text(
                extent={{-220,-60},{-200,-80}},
                lineColor={28,108,200},
                textString="Floor"),
              Text(
                extent={{-220,-80},{-200,-100}},
                lineColor={28,108,200},
                textString="Ceiling"),
              Text(
                extent={{-220,-40},{-200,-60}},
                lineColor={28,108,200},
                textString="D"),
              Text(
                extent={{-220,-20},{-200,-40}},
                lineColor={28,108,200},
                textString="C"),
              Text(
                extent={{-220,0},{-200,-20}},
                lineColor={28,108,200},
                textString="B"),
              Text(
                extent={{-220,20},{-200,0}},
                lineColor={28,108,200},
                textString="A")}),
          Documentation(info="<html>
<p>
This model can be used to set up
zones with a rectangular geometry more quickly.
This template consists of a zone, four walls, a horizontal roof and a floor
and five optional windows.
Additional surfaces may also be connected through external bus connector.
For the documentation of the regular zone parameters, see the documentation of 
<a href=\"modelica://IDEAS.Buildings.Components.Zone\">IDEAS.Buildings.Components.Zone</a>.
</p>
<h4>Main equations</h4>
<p>
This model incorporates IDEAS components such as
<a href=modelica://IDEAS.Buildings.Components.OuterWall>
IDEAS.Buildings.Components.OuterWall</a> and reproduces
the same results as a model that would be constructed without 
the use of this template.
</p>
<h4>Assumption and limitations</h4>
<p>
This model assumes that the zone has a rectangular
geometry with width <code>w</code>, length <code>l</code>
and height <code>h</code>.
All walls are vertical and perpendicular to each other and both the roof and
the floor are horizontal.
</p>
<p>
The surface area of each wall is calculated by default using
the parameters <code>w</code> and <code>l</code>. If you want to split a wall
and add external walls using the external bus connector, use the overwrite
length parameters <code>lA, lB, lC, lD</code> from the <code>Face</code> tabs
such that the surface area of the wall is correct. 
Be also aware that the model
<code>slabOnGround</code> has a parameter <code>PWall</code> which specifies the
perimeter of slab on ground. The model cannot detect external walls connected
using the external bus connector. When splitting outer walls by using the external bus connector
you should update this parameter
manually using the parameter <code>PWall</code> from the <code>Advanced</code> tab.
</p>
<h4>Typical use and important parameters</h4>
<p>
Parameters width <code>w</code>, length <code>l</code>
and height <code>h</code> need to be defined
and are used to compute the dimensions of each of the surfaces.
Parameter <code>aziA</code> represents the azimuth angle
of surface A (see icon). Other surfaces are rotated (clockwise) by multiples
of ninety degrees with respect to <code>aziA</code>.
Parameter <code>nSurfExt</code> may be used
to connect additional surfaces to the template. 
When doing this, you may need to change the surface areas of
the surfaces in the template as these are not updated automatically.
</p>
<p>
Seven parameter tabs allow to specify further parameters
that are specific for each of the seven surfaces: six surfaces 
for the walls, floor and ceiling and one for an internal wall 
contained within the zone.
For each surface the surface type may be specified
using parameters <code>bouTyp*</code>.
The construction type should be defined
using <code>conTyp*</code>.
Parameter <code>hasWin*</code> may be used
for all orientations except for the floor to add
a window.
In this case the window surface area, shading and glazing 
types need to be provided.
For non-default shading a record needs to be created that specifies
the shading properties.
The surface area of the window is deducted from the surface area
of the wall such that the total surface areas add up.
</p>
<h4>Options</h4>
<p>
Advanced options are found under the <code>Advanced</code> 
parameter tab. 
The model may also be adapted further by
overriding the default parameter assignments in the template.
</p>
<p>
You can also use this model for non-rectangular zones by, for example,
using the <code>None</code> type for a wall and by adding additional walls
corresponding to a different geometry through
the external bus connector. 
This model however then does not guarantee that all parameters are consistent.
Therefore, some internal parameters of this model will need to be
updated manually.
</p>
<p>
In the parameter group <code>Windows</code>, you can redeclare the window. 
This is useful when using a window model that has a pre-configured surface area,
glazing type, frame fraction and shading. 
The parameters 
<code>azi=aziA</code>,
<code>inc=IDEAS.Types.Tilt.Wall</code>,
<code>T_start=T_start</code>,
<code>linIntCon_a=linIntCon</code>,
<code>dT_nominal_a=dT_nominal_win</code>,
<code>linExtCon=linExtCon</code>,
<code>windowDynamicsType=windowDynamicsType</code>,
<code>linExtRad=linExtRadWin</code>,
<code>nWin=nWinA</code>,
are still computed from the zone model parameters but, the
other windows parameters are those configured in the
used window model, including the window surface area.
</p>
<h4>Dynamics</h4>
<p>
This model contains wall dynamics
and a state for the zone air temperature.
The zone temperature may be set to steady state using
parameter <code>energyDynamicsAir</code>, which should
in general not be done.
The mass dynamics of the air volume
may be set to steady state by overriding the default parameter
assignment in the <code>airModel</code> submodel.
This removes small time constants
when the zone model is connected to an air flow circuit. 
</p>
<h4>Shading</h4>
<p>
In order to choose the shading of the glazing,
instead of selecting one shading type from the
dropdown menu, click on the
button right of the dropdown menu (edit). 
A menu will appear where the type of 
shading and corresponding parameters
have to be defined.
Alternatively, the shading template can be extended.
</p>
<h4>Validation</h4>
<p>
This implementation is compared with a manual implementation
in <a href=modelica://IDEAS.Buildings.Validation.Tests.ZoneTemplateVerification2>
IDEAS.Buildings.Validation.Tests.ZoneTemplateVerification2</a>.
This gives identical results.
</p>
<h4>Example</h4>
<p>
An example of how this template may be used
can be found in 
<a href=modelica://IDEAS.Examples.PPD12>IDEAS.Examples.PPD12</a>.
</p>
<h4>Implementation</h4>
<p>
Shading types need to be declared using a record instead of
by redeclaring the shading components.
This is a workaround because redeclared 
components cannot be propagated.
</p>
</html>",       revisions="<html>
<ul>
<li>
February 5, 2019, by Damien Picard:<br/>
Correct typo in winB declaration (fraB should be fracB). 
</li>
<li>
October 26, 2018, by Filip Jorissen:<br/>
Removed use of non-existent parameter <code>aziCei</code>.
See <a href=\"https://github.com/open-ideas/IDEAS/issues/946\">#946</a>. 
</li>
<li>
August 26, 2018, by Damien Picard:<br/>
Move all equations except those of windows to 
<code>RectangularZoneTemplateInterface</code>
for LIDEAS.
See <a href=\"https://github.com/open-ideas/IDEAS/issues/891\">#891</a>.
</li>
<li>
August 16, 2018, by Damien Picard:<br/>
Make windows replaceable.
See <a href=\"https://github.com/open-ideas/IDEAS/issues/891\">#891</a>.
And correct wall surface computation.
See <a href=\"https://github.com/open-ideas/IDEAS/issues/890\">#890</a>. 
</li>
<li>
August 10, 2018, by Damien Picard:<br/>
Added parameters for scaling factors for windows.
See <a href=\"https://github.com/open-ideas/IDEAS/issues/888\">#888</a>.
</li>
<li>
Adapted model to make it possible to remove walls from the template.
See <a href=\"https://github.com/open-ideas/IDEAS/issues/880\">#880</a>.
</li>
<li>
June 13, 2018, by Filip Jorissen:<br/>
Added parameters for shade cast by external building.
See <a href=\"https://github.com/open-ideas/IDEAS/issues/576\">#576</a>.
</li>
<li>
May 21, 2018, by Filip Jorissen:<br/>
Added parameters for air flow through cavity.
See <a href=\"https://github.com/open-ideas/IDEAS/issues/822\">#822</a>.
</li>
<li>
April 30, 2018 by Iago Cupeiro:<br/>
Propagated boolean input connections for controlled shading.
See <a href=\"https://github.com/open-ideas/IDEAS/issues/809\">#809</a>.
Shading documentation added.
</li>
<li>
July 26, 2017 by Filip Jorissen:<br/>
Added replaceable block that allows to define
the number of occupants.
See <a href=\"https://github.com/open-ideas/IDEAS/issues/760\">#760</a>.
</li>
<li>
April 26, 2017, by Filip Jorissen:<br/>
Added asserts that check for illegal combinations of internal wall with exterior window.
See issue <a href=https://github.com/open-ideas/IDEAS/issues/714>#714</a>.
</li>
<li>
March 21, 2017, by Filip Jorissen:<br/>
Changed bus parameters for JModelica compatibility.
See issue <a href=https://github.com/open-ideas/IDEAS/issues/559>#559</a>.
Also removed obsolete each.
</li>
<li>
January 20, 2017 by Filip Jorissen:<br/>
Removed propagation of <code>nLay</code> and <code>nGain</code>
since this lead to warnings.
</li>
<li>
January 11, 2017 by Filip Jorissen:<br/>
Added documentation
</li>
<li>
January 10, 2017, by Filip Jorissen:<br/>
Added <code>linExtRadWin</code> for windows.
</li>
<li>
November 14, 2016 by Filip Jorissen:<br/>
First implementation
</li>
</ul>
</html>"));
      end RectangularZoneTemplate;

      package RoomType "package for room type specifications"
      extends Modelica.Icons.Package;

        package BaseClasses
        extends Modelica.Icons.BasesPackage;

          partial record PartialRoomType
            extends Modelica.Icons.Record;
            parameter Modelica.SIunits.Illuminance Ev
              "Illuminance requirement of the zone";
            annotation (Documentation(revisions="<html>
<ul>
<li>
September 26, 2018 by Iago Cupeiro:<br/>
First implementation
See <a href=\"https://github.com/open-ideas/IDEAS/issues/879\">#879</a>.
</li>
</ul>
</html>",           info="<html>
<p>
This record describes the function of the zone.
</p>
<p>
At this point, this record only contains the illuminance requirements of the zone.
In the future, other functionality may be added.
</p>
</html>"));
          end PartialRoomType;
        end BaseClasses;

        record Generic "Generic room type"
          extends
          IDEAS.Buildings.Components.RoomType.BaseClasses.PartialRoomType(
            Ev = 300);
          annotation (Documentation(revisions="<html>
<ul>
<li>
September 26, 2018 by Iago Cupeiro:<br/>
First implementation
See <a href=\"https://github.com/open-ideas/IDEAS/issues/879\">#879</a>.
</li>
</ul>
</html>",         info="<html>
<p>Record for lighting requirements for a generic zone.
Based on standard EN 12464-1, Table 5.31 (5.31.1)</p>
</html>"));
        end Generic;
      end RoomType;

      package Shading "Shadeing devices for windows"
      extends Modelica.Icons.Package;

        model Box "Both side fins and overhang"
          extends IDEAS.Buildings.Components.Shading.Interfaces.PartialShading(
                                                                     final controlled=false);
          parameter Modelica.SIunits.Length hWin(min=0) "Window height"
            annotation(Dialog(group="Window properties"));
          parameter Modelica.SIunits.Length wWin(min=0) "Window width"
            annotation(Dialog(group="Window properties"));
          parameter Modelica.SIunits.Length wLeft(min=0)
            "Left overhang width measured from the window corner"
            annotation(Dialog(group="Overhang properties"));
          parameter Modelica.SIunits.Length wRight(min=0)
            "Right overhang width measured from the window corner"
            annotation(Dialog(group="Overhang properties"));
          parameter Modelica.SIunits.Length ovDep(min=0)
            "Overhang depth perpendicular to the wall plane"
            annotation(Dialog(group="Overhang properties"));
          parameter Modelica.SIunits.Length ovGap(min=0)
            "Distance between window upper edge and overhang lower edge"
            annotation(Dialog(group="Overhang properties"));
          parameter Modelica.SIunits.Length hFin(min=0)
            "Height of side fin above window"
            annotation(Dialog(group="Side fin properties"));
          parameter Modelica.SIunits.Length finDep(min=0)
            "Side fin depth perpendicular to the wall plane"
            annotation(Dialog(group="Side fin properties"));
          parameter Modelica.SIunits.Length finGap(min=0)
            "Vertical distance between side fin and window"
            annotation(Dialog(group="Side fin properties"));
          Real fraSunDir(
            final min=0,
            final max=1,
            final unit="1")
            "Fraction of window area exposed to the sun";
          Real fraSunDifSky(
            final min=0,
            final max=1,
            final unit="1")
            "Fraction of window area exposed to diffuse sun light";
          IDEAS.Buildings.Components.Shading.Overhang overhang(
            final azi=azi,
            final hWin=hWin,
            final wWin=wWin,
            final wLeft=wLeft,
            final wRight=wRight,
            final dep=ovDep,
            final gap=ovGap)
            annotation (Placement(transformation(extent={{-2,60},{8,80}})));
          IDEAS.Buildings.Components.Shading.SideFins sideFins(
            final azi=azi,
            final hWin=hWin,
            final wWin=wWin,
            final hFin=hFin,
            final dep=finDep,
            final gap=finGap)
            annotation (Placement(transformation(extent={{-4,20},{6,40}})));
      protected
            final parameter Modelica.SIunits.Area aWin = hWin*wWin "Window area";
        initial equation
            assert(ovDep > 0, "The depth of the overhang must be larger than zero. If this is not the case, just use Shading.SideFins");
            assert(finDep > 0, "The depth of the side fins must be larger than zero. If this is not the case, just use Shading.Overhang");
        equation
          fraSunDir = overhang.fraSunDir*sideFins.fraSunDir;
          fraSunDifSky = overhang.fraSunDifSky*sideFins.fraSunDif;
          HShaDirTil = HDirTil * fraSunDir;
          HShaSkyDifTil = HSkyDifTil * fraSunDifSky;
          HShaGroDifTil = HGroDifTil * sideFins.fraSunDif;
          connect(angInc, iAngInc) annotation (Line(
              points={{-60,-50},{-16,-50},{-16,-50},{40,-50}},
              color={0,0,127},
              smooth=Smooth.None));
          connect(overhang.angZen, angZen) annotation (Line(
              points={{-2,64},{-30,64},{-30,-70},{-60,-70}},
              color={0,0,127},
              smooth=Smooth.None));
          connect(sideFins.angInc, angInc) annotation (Line(
              points={{-4,26},{-32,26},{-32,-50},{-60,-50}},
              color={0,0,127},
              smooth=Smooth.None));
          connect(sideFins.angZen, angZen) annotation (Line(
              points={{-4,24},{-30,24},{-30,-70},{-60,-70}},
              color={0,0,127},
              smooth=Smooth.None));
          connect(sideFins.angAzi, angAzi) annotation (Line(
              points={{-4,22},{-28,22},{-28,-90},{-60,-90}},
              color={0,0,127},
              smooth=Smooth.None));
          connect(overhang.angAzi, angAzi) annotation (Line(
              points={{-2,62},{-28,62},{-28,-90},{-60,-90}},
              color={0,0,127},
              smooth=Smooth.None));
          connect(overhang.angInc, angInc) annotation (Line(
              points={{-2,66},{-32,66},{-32,-50},{-60,-50}},
              color={0,0,127},
              smooth=Smooth.None));
          connect(HDirTil, overhang.HDirTil) annotation (Line(points={{-60,50},{-40,50},
                  {-40,76},{-2,76}}, color={0,0,127}));
          connect(HDirTil, sideFins.HDirTil) annotation (Line(points={{-60,50},{-40,50},
                  {-40,36},{-4,36}}, color={0,0,127}));
          connect(HSkyDifTil, overhang.HSkyDifTil) annotation (Line(points={{-60,30},{-38,
                  30},{-38,74},{-2,74}}, color={0,0,127}));
          connect(HSkyDifTil, sideFins.HSkyDifTil) annotation (Line(points={{-60,30},{-38,
                  30},{-38,34},{-4,34}}, color={0,0,127}));
          connect(HGroDifTil, overhang.HGroDifTil) annotation (Line(points={{-60,10},{-36,
                  10},{-36,72},{-2,72}}, color={0,0,127}));
          connect(HGroDifTil, sideFins.HGroDifTil) annotation (Line(points={{-60,10},{-36,
                  10},{-36,32},{-4,32}}, color={0,0,127}));
          annotation (Diagram(graphics,
                              coordinateSystem(preserveAspectRatio=false, extent={{-100,
                    -100},{100,100}})),  Documentation(info="<html>
<p>
Shading model that simulates a combination of both side fins and a overhang. 
The implementation is a combination of both IDEAS.Buildings.Components.Shading.Overhang 
and IDEAS.Buildings.Components.Shading.SideFins.
</p>
</html>",         revisions="<html>
<ul>
<li>
May 26, 2017 by Filip Jorissen:<br/>
Revised implementation for renamed
ports <code>HDirTil</code> etc.
See <a href=\"https://github.com/open-ideas/IDEAS/issues/735\">
#735</a>.
</li>
<li>
July 18, 2016 by Filip Jorissen:<br/>
Cleaned up implementation and documentation.
</li>
</ul>
</html>"));
        end Box;

        model BoxAndScreen "Box and screen shading"
          parameter Modelica.SIunits.Length hWin(min=0) "Window height"
            annotation(Dialog(group="Window properties"));
          parameter Modelica.SIunits.Length wWin(min=0) "Window width"
            annotation(Dialog(group="Window properties"));
          parameter Modelica.SIunits.Length wLeft(min=0)
            "Left overhang width measured from the window corner"
            annotation(Dialog(group="Overhang properties"));
          parameter Modelica.SIunits.Length wRight(min=0)
            "Right overhang width measured from the window corner"
            annotation(Dialog(group="Overhang properties"));
          parameter Modelica.SIunits.Length ovDep(min=0)
            "Overhang depth perpendicular to the wall plane"
            annotation(Dialog(group="Overhang properties"));
          parameter Modelica.SIunits.Length ovGap(min=0)
            "Distance between window upper edge and overhang lower edge"
            annotation(Dialog(group="Overhang properties"));
          parameter Modelica.SIunits.Length hFin(min=0)
            "Height of side fin above window"
            annotation(Dialog(group="Side fin properties"));
          parameter Modelica.SIunits.Length finDep(min=0)
            "Side fin depth perpendicular to the wall plane"
            annotation(Dialog(group="Side fin properties"));
          parameter Modelica.SIunits.Length finGap(min=0)
            "Vertical distance between side fin and window"
            annotation(Dialog(group="Side fin properties"));
          parameter Real shaCorr=0.24 "Shortwave transmittance of shortwave radiation";
          extends IDEAS.Buildings.Components.Shading.Interfaces.DoubleShading(
              redeclare IDEAS.Buildings.Components.Shading.Screen stateShading1(
                azi=azi,
                shaCorr=shaCorr),
              redeclare IDEAS.Buildings.Components.Shading.Box stateShading2(
                azi=azi,
                hWin=hWin,
                wWin=wWin,
                wLeft=wLeft,
                wRight=wRight,
                ovDep=ovDep,
                ovGap=ovGap,
                hFin=hFin,
                finDep=finDep,
                finGap=finGap));
        initial equation
            assert(ovDep > 0, "The depth of the overhang must be larger than zero, if this is not the case: just use Shading.Screen.");
            assert(finDep > 0, "The depth of the side fins must be larger than zero, if this is not the case: just use Shading.OverhangAndScreen.");
          annotation (Diagram(graphics,
                              coordinateSystem(preserveAspectRatio=false, extent={{-100,
                    -100},{100,100}})),  Documentation(info="<html>
<p>This model describes the transient behaviour of solar irradiance on a window below a non-fixed horizontal or vertical overhang combined with a controllable screen.</p>
</html>",         revisions="<html>
<ul>
<li>
July 2015, by Filip Jorissenr:<br/>
Now extending from IDEAS.Buildings.Components.Interfaces.DoubleShading.
</li>
<li>
December 2014, by Filip Jorissenr:<br/>
First implementation.
</li>
</ul>
</html>"));
        end BoxAndScreen;

        model BuildingShade
          "Component for modeling shade cast by distant objects such as buildings and treelines"
          extends IDEAS.Buildings.Components.Shading.Interfaces.PartialShading(
            final controlled=false);

          parameter Modelica.SIunits.Length L(min=0)
            "Distance to object perpendicular to window"
            annotation(Dialog(group="Dimensions (see illustration in documentation)"));
          parameter Modelica.SIunits.Length dh
            "Height difference between top of object and top of window glazing"
            annotation(Dialog(group="Dimensions (see illustration in documentation)"));
          parameter Modelica.SIunits.Length hWin(min=0) = 1
            "Window height: distance between top and bottom of window glazing"
            annotation(Dialog(group="Dimensions (see illustration in documentation)"));
          parameter Real fraSha(min=0,max=1) = 1
            "Fraction of the light that is shaded, e.g. smaller than 1 for shading cast by tree lines.";
          final parameter Real fraSunDifSky(final min=0,final max=1, final unit="1") = 1-vieAngObj/(Modelica.Constants.pi/2)
            "Fraction of window area exposed to diffuse sun light";

          Real fraSunDir(final min=0,final max=1, final unit="1")
            "Fraction of window area exposed to direct sun light";

          // Computation assumes that window base is at ground level.
          // Viewing angle computed from center of glazing.
      protected
          parameter Modelica.SIunits.Angle vieAngObj = atan((hWin/2+dh)/L) "Viewing angle of opposite object";
          final parameter Modelica.SIunits.Angle rot = 0
            "Rotation angle of opposite building. Zero when parallel, positive when rotated clockwise"
            annotation(Evaluate=true);
          final parameter Real coeff = 1-fraSha "More efficient implementation";
          final parameter Real hWinInv = 1/hWin "More efficient implementation";
          Real tanZen = tan(min(angZen, Modelica.Constants.pi/2.01));
          Modelica.SIunits.Length L1 "Horizontal distance to object when following vertical plane through sun ray";
          Modelica.SIunits.Length L2 "Distance to object, taking into account sun position";
          Modelica.SIunits.Angle alt = (Modelica.Constants.pi/2) - angZen;
          Modelica.SIunits.Angle verAzi
            "Angle between downward projection of sun's rays and normal to vertical surface";

        equation
          verAzi = Modelica.Math.acos(cos(angInc)/cos(alt));
          L1 = max(0,L/cos(verAzi));
          L2 = L1*tan(alt);
          if noEvent(L2<dh) then
            fraSunDir=coeff;
          elseif noEvent(L2<dh+hWin) then
            fraSunDir=coeff + (L2-dh)*fraSha*hWinInv;
          else
            fraSunDir=1;
          end if;

          HShaDirTil=fraSunDir*HDirTil;
          HShaSkyDifTil = fraSunDifSky*HSkyDifTil;
          connect(angInc, iAngInc) annotation (Line(points={{-60,-50},{-14,-50},{-14,-50},
                  {40,-50}}, color={0,0,127}));

          connect(HGroDifTil, HShaGroDifTil)
            annotation (Line(points={{-60,10},{40,10},{40,10}}, color={0,0,127}));
          annotation (
            Icon(coordinateSystem(preserveAspectRatio=true, extent={{-50,-100},{50,100}}),
                graphics),
            Documentation(info="<html>
<p>
This model computes the shading cast by a building (or other object) at 
distance <code>L</code> and relative height <code>dh</code> 
on a window (or wall) with height <code>hWin</code>.
For a window this height corresponds to the window glazing height,
excluding the window frame.
Diffuse sky solar radiation is reduced
by computing a simplified view factor of the building,
which blocks the sky view.
Diffuse ground solar radiation is unaffected by this model. 
</p>
<p><img alt=\"illustration\" src=\"modelica://IDEAS/Resources/Images/Buildings/Components/Shading/BuildingShade.png\"/></p>
<h4>Assumption and limitations</h4>
<p>
This model assumes that the obstructing object is very wide (infinite) 
compared to the window/wall
and that it is parallel to the window. 
This model is inaccurate when this is not the case.
</p>
<p>
We assume that the opposite building is shaded or that its reflectivity is zero,
such that it does not reflect solar irradiation towards
the window.
Partial shading, e.g. when modelling treelines, 
can be modelled by changing the value of parameter <code>fraSha</code> accordingly.
</p>
</html>",         revisions="<html>
<ul>
<li>
April 10, 2019 by Filip Jorissen:<br/>
Revised computation of <code>fraSunDifSky</code> to avoid
negative shading fractions.
See <a href=\"https://github.com/open-ideas/IDEAS/issues/1007\">
#1007</a>.
</li>
<li>
February 21, 2019 by Filip Jorissen:<br/>
Added parameter <code>shaFra</code> for lowering shading
fraction of the model.
See <a href=\"https://github.com/open-ideas/IDEAS/issues/912\">
#912</a>.
</li>
<li>
September 25, 2018 by Filip Jorissen:<br/>
Clarified meaning of <code>hWin</code>
and grouped parameters with reference to documentation.
See <a href=\"https://github.com/open-ideas/IDEAS/issues/909\">
#909</a>.
</li>
<li>
May 26, 2017 by Filip Jorissen:<br/>
Added computation of diffuse solar shading.
See <a href=\"https://github.com/open-ideas/IDEAS/issues/735\">
#735</a>.
</li>
<li>
May 25, 2017, by Filip Jorissen:<br/>
Fixed implementation for non-south oriented windows.
</li>
<li>
December 9, 2016, by Filip Jorissen:<br/>
Fixed implementation for non-circular type building.
</li>
<li>
July 14, 2015, by Filip Jorissen:<br/>
Added documentation.
</li>
<li>
June 12, 2015, by Filip Jorissen:<br/>
First implementation.
</li>
</ul>
</html>"));
        end BuildingShade;

        model HorizontalFins "Horizontal fin shading with 2 control input options"
          extends IDEAS.Buildings.Components.Shading.Interfaces.PartialShading(final controlled=use_betaInput or use_displacementInput);

          parameter Modelica.SIunits.Length s(min=0)
            "Vertical spacing between fins";
          parameter Modelica.SIunits.Length w(min=0)
            "Fin width";
          parameter Modelica.SIunits.Length t(min=0)
            "Fin thickness";
          parameter Boolean use_displacementInput = false
            "=true, to use input for controlling the horizontal fin displacement"
            annotation(Evaluate=true);
          parameter Boolean use_betaInput = false
            "=true, to use input for fin inclination angle"
            annotation(Evaluate=true);
          parameter Modelica.SIunits.Angle beta(min=0)=0
            "Fin inclination angle: 0 for horizontal inclination, see documentation"
            annotation(Dialog(enable=not use_betaInput));

          Real shaFrac "Shaded fraction of the glazing";


      protected
          Modelica.SIunits.Length dy1 = s-sin(beta_internal)*w-cos(beta_internal)*t;
          Modelica.SIunits.Length dx = cos(beta_internal)*w-sin(beta_internal)*t;
          Modelica.SIunits.Length dz = dx/cos(angInc) "Horizontal ray displacement along the ray direction";
          Modelica.SIunits.Length dy3 = max(0,min(dz*tan(angAlt),s));

          Real dispLim=min(1,max(0,disp_internal));

          Modelica.Blocks.Interfaces.RealInput beta_internal
            "Internal variable for inclination angle";
          Modelica.Blocks.Interfaces.RealInput disp_internal
            "Internal variable for displacement fraction";
          Modelica.SIunits.Angle angAlt = Modelica.Constants.pi/2 - angZen
            "Altitude angle";

        initial equation
          if not use_betaInput then
            assert(beta >= 0 and beta < acos(t/s), "In " + getInstanceName() + ": Beta must be within the feasible range.");
          end if;
          assert(s > 0 and w > 0 and t >= 0,
           "The fin spacing, width and thickness should be positive");
          assert(not use_betaInput or not use_displacementInput,
            "In " + getInstanceName() + ": Either use_betaInput or use_displacementInput should be false.");

        equation

          if not use_betaInput then
            beta_internal = beta;
          else
            connect(beta_internal,Ctrl);
          end if;
          if not use_displacementInput then
            disp_internal=1;
          else
            connect(disp_internal,Ctrl);
          end if;

          if dy3 > dy1 then
            shaFrac = dispLim;
          else
            // The shaded part equals 100% minus the unshaded part due to displacement (1-dispLim),
            // minus the shaded fraction (disp) that is unshaded by the fins (dy1-min(dy1,dy3))/s.
            // i.e. 1 - (1-dispLim) - dispLim*(dy1-min(dy1,dy3))/s
            // after collecting terms this results in:
            shaFrac = dispLim*(1 - (dy1-min(dy1,dy3))/s);
          end if;

          HShaDirTil = (1-shaFrac)*HDirTil;
          angInc = iAngInc;
          connect(HSkyDifTil, HShaSkyDifTil);
          connect(HGroDifTil, HShaGroDifTil);

            annotation (
            Icon(graphics,
                 coordinateSystem(preserveAspectRatio=true, extent={{-50,-100},{50,100}})),
            Documentation(info="<html>
<p>
Shading model for exterior horizontal fins in front of a window,
in function of the fin angle.
</p>
<h4>Assumption and limitations</h4>
<p>
We assume that the fins fully cover the window at all times.
The fin angle should be positive.
The diffuse solar irradiation is not modified, i.e. only the direct
solar irradiation is influenced.
</p>
<h4>Typical use and important parameters</h4>
<p>
Parameter <code>t</code> is the fin thickness,
<code>s</code> is the vertical spacing between the fins and
<code>w</code> is the fin width.
If <code>use_betaInput=true</code>, 
the input <code>Ctrl</code> is used to control the angle beta,
such that <code>beta</code> in the figure equals <code>Ctrl</code>.
Note that <code>beta</code> must have radians as a unit.
If <code>use_displacementInput=true</code>,
the input <code>0 &lt; Ctrl &lt; 1</code> is used to control the horizontal
displacement of the fins.
For <code>Ctrl=0</code>, the fins are moved away from the window, 
into the plane of the figure below,
such that no sun light is blocked.
Either <code>use_displacementInput</code> or <code>use_betaInput</code>
should be false.
See the figure below for an illustration.
</p>
<h4>Dynamics</h4>
<p>
This model has no dynamics.
</p>
<h4>Implementation</h4>
<p>
The implementation is illustrated using this figure: 
<br/><img alt=\"illustration\" src=\"modelica://IDEAS/Resources/Images/Buildings/Components/Shading/HorizontalFins.PNG\"/>
</p>
</html>",         revisions="<html>
<ul>
<li>
March 18, 2019 by Filip Jorissen:<br/>
Added control option for horizontal displacement.
Fixed bug in the implementation.
See <a href=\"https://github.com/open-ideas/IDEAS/issues/992\">#992</a>.
</li>
<li>
April, 2017 by Iago Cupeiro:<br/>
Cleaned up implementation and documentation.
</li>
</ul>
</html>"));
        end HorizontalFins;

        package Interfaces
        extends Modelica.Icons.InterfacesPackage;

          model DoubleShading "Two shading components in series"
            extends PartialShading(
              final controlled=stateShading1.controlled or
                  stateShading2.controlled);
            replaceable PartialShading stateShading1 constrainedby
            PartialShading(                                                       azi=azi)
              "First shading device"
              annotation (Placement(transformation(extent={{-28,-18},{-18,2}})));
            replaceable PartialShading stateShading2 constrainedby
            PartialShading(                                                       azi=azi)
              "Second shading device"
              annotation (Placement(transformation(extent={{-4,-18},{6,2}})));
          equation
            connect(stateShading1.angInc, angInc) annotation (Line(points={{-28,-12},{-34,
                    -12},{-34,-50},{-60,-50}}, color={0,0,127}));
            connect(stateShading1.angAzi, angAzi) annotation (Line(points={{-28,-16},{-30,
                    -16},{-30,-90},{-60,-90}}, color={0,0,127}));
            connect(stateShading1.angZen, angZen) annotation (Line(points={{-28,-14},{-32,
                    -14},{-32,-16},{-32,-70},{-60,-70}}, color={0,0,127}));
            connect(Ctrl, stateShading1.Ctrl) annotation (Line(points={{-10,-110},{-10,-80},
                    {-23,-80},{-23,-18}}, color={0,0,127}));
            connect(Ctrl,stateShading2. Ctrl) annotation (Line(points={{-10,-110},{-10,-80},
                    {1,-80},{1,-18}}, color={0,0,127}));
            connect(stateShading1.angAzi, stateShading2.angAzi)
              annotation (Line(points={{-28,-16},{-4,-16}}, color={0,0,127}));
            connect(stateShading1.angZen, stateShading2.angZen)
              annotation (Line(points={{-28,-14},{-16,-14},{-4,-14}}, color={0,0,127}));
            connect(stateShading1.iAngInc, stateShading2.angInc)
              annotation (Line(points={{-18,-12},{-11,-12},{-4,-12}}, color={0,0,127}));
            connect(stateShading2.iAngInc, iAngInc) annotation (Line(points={{6,-12},{14,-12},
                    {14,-50},{40,-50}}, color={0,0,127}));
            connect(HSkyDifTil, stateShading1.HSkyDifTil) annotation (Line(points={{-60,
                    30},{-34,30},{-34,-4},{-28,-4}}, color={0,0,127}));
            connect(HGroDifTil, stateShading1.HGroDifTil) annotation (Line(points={{-60,
                    10},{-36,10},{-36,-6},{-28,-6}}, color={0,0,127}));
            connect(stateShading2.HShaGroDifTil, HShaGroDifTil) annotation (Line(points={
                    {6,-6},{16,-6},{16,10},{40,10}}, color={0,0,127}));
            connect(stateShading2.HShaDirTil, HShaDirTil) annotation (Line(points={{6,-2},
                    {12,-2},{12,0},{12,52},{12,50},{40,50}}, color={0,0,127}));
            connect(stateShading2.HShaSkyDifTil, HShaSkyDifTil) annotation (Line(points={
                    {6,-4},{14,-4},{14,30},{40,30}}, color={0,0,127}));
            connect(stateShading1.HShaDirTil, stateShading2.HDirTil)
              annotation (Line(points={{-18,-2},{-11,-2},{-4,-2}}, color={0,0,127}));
            connect(stateShading1.HShaSkyDifTil, stateShading2.HSkyDifTil)
              annotation (Line(points={{-18,-4},{-11,-4},{-4,-4}}, color={0,0,127}));
            connect(stateShading1.HShaGroDifTil, stateShading2.HGroDifTil)
              annotation (Line(points={{-18,-6},{-12,-6},{-4,-6}}, color={0,0,127}));
            connect(HDirTil, stateShading1.HDirTil) annotation (Line(points={{-60,50},{
                    -32,50},{-32,-2},{-28,-2}}, color={0,0,127}));
            annotation (Diagram(graphics,
                                coordinateSystem(preserveAspectRatio=false, extent={{-100,
                      -100},{100,100}})), Documentation(revisions="<html>
<ul>
<li>
July 18, 2016 by Filip Jorissen:<br/>
Cleaned up implementation and documentation.
</li>
<li>
December 2014, by Filip Jorissen:<br/>
First implementation.
</li>
</ul>
</html>",           info="<html>
<p>This model can be extended or used if two shading models need to be combined.</p>
</html>"));
          end DoubleShading;

          partial model PartialShading "Window shading partial"
            parameter Boolean controlled=true
              "if true, shading has a control input"
              annotation(Evaluate=true);
            parameter Modelica.SIunits.Angle azi
              "Window azimuth angle"
              annotation(Dialog(group="Window properties"));
            Modelica.Blocks.Interfaces.RealInput HDirTil
              "Direct solar illuminance on surface" annotation (Placement(
                  transformation(extent={{-80,30},{-40,70}}), iconTransformation(extent={
                      {-60,50},{-40,70}})));
            Modelica.Blocks.Interfaces.RealInput HSkyDifTil
              "Diffuse sky solar illuminance on tilted surface" annotation (Placement(
                  transformation(extent={{-80,10},{-40,50}}),  iconTransformation(extent={{-60,30},
                      {-40,50}})));
            Modelica.Blocks.Interfaces.RealInput HGroDifTil
              "Diffuse ground solar illuminance on tilted surface" annotation (Placement(
                  transformation(extent={{-80,-10},{-40,30}}), iconTransformation(extent={{-60,10},
                      {-40,30}})));
            Modelica.Blocks.Interfaces.RealInput angZen
              "Angle of incidence" annotation (
                Placement(transformation(extent={{-80,-90},{-40,-50}}),
                  iconTransformation(extent={{-60,-70},{-40,-50}})));
            Modelica.Blocks.Interfaces.RealOutput HShaDirTil
              "Shaded direct solar illuminance on surface" annotation (Placement(
                  transformation(extent={{20,30},{60,70}}), iconTransformation(extent={{
                      40,50},{60,70}})));
            Modelica.Blocks.Interfaces.RealOutput HShaSkyDifTil
              "Shaded diffuse sky solar illuminance on tilted surface" annotation (Placement(
                  transformation(extent={{20,10},{60,50}}),  iconTransformation(extent={{40,30},
                      {60,50}})));
            Modelica.Blocks.Interfaces.RealOutput HShaGroDifTil
              "Shaded diffuse ground solar illuminance on tilted surface" annotation (Placement(
                  transformation(extent={{20,-10},{60,30}}), iconTransformation(extent={{40,10},
                      {60,30}})));
            Modelica.Blocks.Interfaces.RealOutput iAngInc
              "Angle of incidence after transmittance through (possible) shading"
              annotation (Placement(transformation(extent={{20,-70},{60,-30}}),
                  iconTransformation(extent={{40,-50},{60,-30}})));
            Modelica.Blocks.Interfaces.RealInput angInc "Inclination angle" annotation (
                Placement(transformation(extent={{-80,-70},{-40,-30}}),
                  iconTransformation(extent={{-60,-50},{-40,-30}})));
            Modelica.Blocks.Interfaces.RealInput angAzi "Azimuth angle" annotation (
                Placement(transformation(extent={{-80,-110},{-40,-70}}),
                  iconTransformation(extent={{-60,-90},{-40,-70}})));
            Modelica.Blocks.Interfaces.RealInput Ctrl(min=0, max=1) if controlled
              "Control signal between 0 and 1, i.e. 1 is fully closed" annotation (
                Placement(transformation(
                  extent={{20,-20},{-20,20}},
                  rotation=-90,
                  origin={-10,-110}), iconTransformation(
                  extent={{10,-10},{-10,10}},
                  rotation=-90,
                  origin={0,-100})));
            annotation (Diagram(graphics,
                                coordinateSystem(preserveAspectRatio=false,extent={{-100,
                      -100},{100,100}})),           Icon(coordinateSystem(
                    preserveAspectRatio=true, extent={{-50,-100},{50,100}}), graphics={
                  Polygon(
                    points={{-50,80},{0,60},{4,60},{4,-20},{-50,0},{-50,80}},
                    smooth=Smooth.None,
                    pattern=LinePattern.None,
                    fillColor={255,255,170},
                    fillPattern=FillPattern.Solid,
                    lineColor={0,0,0}),
                  Polygon(
                    points={{4,40},{50,20},{50,-32},{20,-20},{4,-20},{4,40}},
                    smooth=Smooth.None,
                    pattern=LinePattern.None,
                    fillColor={179,179,179},
                    fillPattern=FillPattern.Solid,
                    lineColor={0,0,0}),
                  Line(
                    points={{0,60},{20,60},{20,80},{50,80}},
                    color={95,95,95},
                    smooth=Smooth.None),
                  Line(
                    points={{0,-20},{20,-20},{20,-70},{20,-70},{50,-70}},
                    color={95,95,95},
                    smooth=Smooth.None),
                  Line(
                    points={{0,60},{0,66},{0,100},{50,100}},
                    color={95,95,95},
                    smooth=Smooth.None),
                  Line(
                    points={{0,-20},{0,-90},{50,-90}},
                    color={95,95,95},
                    smooth=Smooth.None),
                  Line(
                    points={{4,60},{4,-20}},
                    color={0,0,0},
                    thickness=0.5,
                    smooth=Smooth.None)}),
              Documentation(revisions="<html>
<ul>
<li>
July 18, 2016 by Filip Jorissen:<br/>
Cleaned up implementation and documentation.
</li>
</ul>
</html>",           info="<html>
<p>Partial model for shading computations.</p>
</html>"));
          end PartialShading;

          record ShadingProperties
            "Default: no shading"
            extends Modelica.Icons.Record;
            parameter Boolean controlled = false
              "if true, shading has a control input"
              annotation(Evaluate=true,
                         Dialog(enable= (shaType==IDEAS.Buildings.Components.Shading.Interfaces.ShadingType.Screen or
                                         shaType==IDEAS.Buildings.Components.Shading.Interfaces.ShadingType.BoxAndScreen or
                                         shaType==IDEAS.Buildings.Components.Shading.Interfaces.ShadingType.OverhangAndScreen or
                                         shaType==IDEAS.Buildings.Components.Shading.Interfaces.ShadingType.HorizontalFins or
                                         shaType==IDEAS.Buildings.Components.Shading.Interfaces.ShadingType.OverhangAndHorizontalFins)));
            parameter IDEAS.Buildings.Components.Shading.Interfaces.ShadingType shaType=
                IDEAS.Buildings.Components.Shading.Interfaces.ShadingType.None
              "Window shading type";
            parameter Modelica.SIunits.Length hWin(min=0, start=0)=0.01 "Window height"
              annotation(Dialog(group="Window properties"));
            parameter Modelica.SIunits.Length wWin(min=0, start=0)=0.01 "Window width"
              annotation(Dialog(group="Window properties"));
            parameter Modelica.SIunits.Length wLeft(min=0, start=0)=0.01
              "Left overhang width measured from the window corner"
              annotation(Dialog(group="Overhang properties",
                                enable= (shaType==IDEAS.Buildings.Components.Shading.Interfaces.ShadingType.Overhang or
                                         shaType==IDEAS.Buildings.Components.Shading.Interfaces.ShadingType.Box or
                                         shaType==IDEAS.Buildings.Components.Shading.Interfaces.ShadingType.OverhangAndScreen or
                                         shaType==IDEAS.Buildings.Components.Shading.Interfaces.ShadingType.OverhangAndHorizontalFins)));
            parameter Modelica.SIunits.Length wRight(min=0, start=0)=0.01
              "Right overhang width measured from the window corner"
              annotation(Dialog(group="Overhang properties",
                                enable= (shaType==IDEAS.Buildings.Components.Shading.Interfaces.ShadingType.Overhang or
                                         shaType==IDEAS.Buildings.Components.Shading.Interfaces.ShadingType.Box or
                                         shaType==IDEAS.Buildings.Components.Shading.Interfaces.ShadingType.OverhangAndScreen or
                                         shaType==IDEAS.Buildings.Components.Shading.Interfaces.ShadingType.OverhangAndHorizontalFins)));
            parameter Modelica.SIunits.Length ovDep(min=0, start=0)=0.01
              "Overhang depth perpendicular to the wall plane"
              annotation(Dialog(group="Overhang properties",
                                enable= (shaType==IDEAS.Buildings.Components.Shading.Interfaces.ShadingType.Overhang or
                                         shaType==IDEAS.Buildings.Components.Shading.Interfaces.ShadingType.Box or
                                         shaType==IDEAS.Buildings.Components.Shading.Interfaces.ShadingType.OverhangAndScreen or
                                         shaType==IDEAS.Buildings.Components.Shading.Interfaces.ShadingType.OverhangAndHorizontalFins)));
            parameter Modelica.SIunits.Length ovGap(min=0, start=0)=0.01
              "Distance between window upper edge and overhang lower edge"
              annotation(Dialog(group="Overhang properties",
                                enable= (shaType==IDEAS.Buildings.Components.Shading.Interfaces.ShadingType.Overhang or
                                         shaType==IDEAS.Buildings.Components.Shading.Interfaces.ShadingType.Box or
                                         shaType==IDEAS.Buildings.Components.Shading.Interfaces.ShadingType.OverhangAndScreen or
                                         shaType==IDEAS.Buildings.Components.Shading.Interfaces.ShadingType.OverhangAndHorizontalFins)));
            parameter Modelica.SIunits.Length hFin(min=0, start=0)=0.01
              "Height of side fin above window"
              annotation(Dialog(group="Side fin properties",
                                enable= (shaType==IDEAS.Buildings.Components.Shading.Interfaces.ShadingType.SideFins or
                                         shaType==IDEAS.Buildings.Components.Shading.Interfaces.ShadingType.Box)));
            parameter Modelica.SIunits.Length finDep(min=0, start=0)=0.01
              "Side fin depth perpendicular to the wall plane"
              annotation(Dialog(group="Side fin properties",
                                enable= (shaType==IDEAS.Buildings.Components.Shading.Interfaces.ShadingType.SideFins or
                                         shaType==IDEAS.Buildings.Components.Shading.Interfaces.ShadingType.Box)));
            parameter Modelica.SIunits.Length finGap(min=0, start=0)=0.01
              "Vertical distance between side fin and window"
              annotation(Dialog(group="Side fin properties",
                                enable= (shaType==IDEAS.Buildings.Components.Shading.Interfaces.ShadingType.SideFins or
                                         shaType==IDEAS.Buildings.Components.Shading.Interfaces.ShadingType.Box)));
            parameter Modelica.SIunits.Length L(min=0, start=0)=0.01
              "Horizontal distance to object"
              annotation(Dialog(group="Building shade",
                                enable= (shaType==IDEAS.Buildings.Components.Shading.Interfaces.ShadingType.BuildingShade)));
            parameter Modelica.SIunits.Length dh(min=0, start=0)=0.01
              "Height difference between top of object and top of window"
              annotation(Dialog(group="Building shade",
                                enable= (shaType==IDEAS.Buildings.Components.Shading.Interfaces.ShadingType.BuildingShade)));
            parameter Real shaCorr(min=0)=0.24
              "Shortwave transmittance of shortwave radiation"
              annotation(Dialog(group="Screen",
                                enable= (shaType==IDEAS.Buildings.Components.Shading.Interfaces.ShadingType.Screen or
                                         shaType==IDEAS.Buildings.Components.Shading.Interfaces.ShadingType.OverhangAndScreen)));
            parameter Modelica.SIunits.Length s(min=0)=0.1
              "Vertical spacing between fins"
              annotation(Dialog(group="Horizontal fins",
                                enable= (shaType==IDEAS.Buildings.Components.Shading.Interfaces.ShadingType.HorizontalFins or
                                         shaType==IDEAS.Buildings.Components.Shading.Interfaces.ShadingType.OverhangAndHorizontalFins)));
            parameter Modelica.SIunits.Length w(min=0)=0.1
              "Fin width"
                  annotation(Dialog(group="Horizontal fins",
                                enable= (shaType==IDEAS.Buildings.Components.Shading.Interfaces.ShadingType.HorizontalFins or
                                         shaType==IDEAS.Buildings.Components.Shading.Interfaces.ShadingType.OverhangAndHorizontalFins)));
            parameter Modelica.SIunits.Length t(min=0)=0.01
              "Fin thickness"
                  annotation(Dialog(group="Horizontal fins",
                                enable= (shaType==IDEAS.Buildings.Components.Shading.Interfaces.ShadingType.HorizontalFins or
                                         shaType==IDEAS.Buildings.Components.Shading.Interfaces.ShadingType.OverhangAndHorizontalFins)));
            parameter Boolean use_betaInput = controlled
              "=true, to use input for fin inclination angle"
                  annotation(Dialog(group="Horizontal fins",
                                Evaluate = true,
                                enable= false));
            parameter Modelica.SIunits.Angle beta(min=0) = 0.01
              "Fin inclination angle: 0 for horizontal inclination, see documentation"
              annotation(Dialog(group="Horizontal fins",
                                enable= not controlled and (shaType==IDEAS.Buildings.Components.Shading.Interfaces.ShadingType.HorizontalFins or
                                         shaType==IDEAS.Buildings.Components.Shading.Interfaces.ShadingType.OverhangAndHorizontalFins)));
            annotation (Icon(graphics,
                             coordinateSystem(preserveAspectRatio=false)), Diagram(graphics,
                  coordinateSystem(preserveAspectRatio=false)),
              Documentation(revisions="<html>
<ul>
<li>
Aug 2 2018, by Iago Cupeiro:<br/>
Corrected initialization bug in assert
</li>
<li>
May 4 2018, by Iago Cupeiro:<br/>
Extended with HorizontalFins and OverhangAndHorizontalFins models.
</li>
</ul>
</html>"));
          end ShadingProperties;

          type ShadingType = enumeration(
            None "None",
            BuildingShade "Buildings shade",
            Overhang "Overhang",
            SideFins "Side fins",
            Box "Box: overhang and side fins",
            Screen "Screen",
            OverhangAndScreen "Overhang and screen",
            BoxAndScreen
                    "Box and screen",
            HorizontalFins
                    "Horizontal fins",
            OverhangAndHorizontalFins
                    "Overhang and horizontal fins",
            Shading "Shading") annotation (Documentation(revisions="<html>
<ul>
<li>
May 4 2018, by Iago Cupeiro:<br/>
Extended with HorizontalFins and OverhangAndHorizontalFins models.
</li>
</ul>
</html>"));
        end Interfaces;

        model None "No solar shading"
          extends IDEAS.Buildings.Components.Shading.Interfaces.PartialShading(
                                                                     final controlled=false);
        equation
          connect(angInc, iAngInc) annotation (Line(
              points={{-60,-50},{-16,-50},{-16,-50},{40,-50}},
              color={0,0,127},
              smooth=Smooth.None));
          connect(HDirTil, HShaDirTil)
            annotation (Line(points={{-60,50},{40,50},{40,50}}, color={0,0,127}));
          connect(HSkyDifTil, HShaSkyDifTil) annotation (Line(points={{-60,30},{-17,30},
                  {-17,30},{40,30}}, color={0,0,127}));
          connect(HGroDifTil, HShaGroDifTil) annotation (Line(points={{-60,10},{-14,10},
                  {-14,10},{40,10}}, color={0,0,127}));
          annotation (Diagram(graphics,
                              coordinateSystem(preserveAspectRatio=false, extent={{-100,
                    -100},{100,100}})), Documentation(revisions="<html>
<ul>
<li>
May 26, 2017 by Filip Jorissen:<br/>
Revised implementation for renamed
ports <code>HDirTil</code> etc.
See <a href=\"https://github.com/open-ideas/IDEAS/issues/735\">
#735</a>.
</li>
<li>
July 18, 2016 by Filip Jorissen:<br/>
Cleaned up implementation and documentation.
</li>
</ul>
</html>",         info="<html>
<p>Use this model if you want no solar shading to be computed.</p>
</html>"));
        end None;

        model Overhang "Roof overhangs"
          extends IDEAS.Buildings.Components.Shading.Interfaces.PartialShading(
                                                                     final controlled=false);
          parameter Modelica.SIunits.Length hWin(min=0) "Window height"
            annotation(Dialog(group="Window properties"));
          parameter Modelica.SIunits.Length wWin(min=0) "Window width"
            annotation(Dialog(group="Window properties"));
          parameter Modelica.SIunits.Length wLeft(min=0)
            "Left overhang width measured from the window corner"
            annotation(Dialog(group="Overhang properties"));
          parameter Modelica.SIunits.Length wRight(min=0)
            "Right overhang width measured from the window corner"
            annotation(Dialog(group="Overhang properties"));
          parameter Modelica.SIunits.Length dep(min=0)
            "Overhang depth perpendicular to the wall plane"
            annotation(Dialog(group="Overhang properties"));
          parameter Modelica.SIunits.Length gap(min=0)
            "Distance between window upper edge and overhang lower edge"
            annotation(Dialog(group="Overhang properties"));
          final parameter Real fraSunDifSky(final min=0,final max=1, final unit="1") = 1-vieAngOverhang/(0.5*Modelica.Constants.pi)
            "Fraction of window area exposed to diffuse sun light";
          Real fraSunDir(final min=0,final max=1, final unit="1")
            "Fraction of window area exposed to direct sun light";
      protected
          final parameter Modelica.SIunits.Area AWin= hWin*wWin "Window area";
          parameter Modelica.SIunits.Length tmpH[4](fixed=false)
            "Height rectangular sections used for superposition";
          final parameter Modelica.SIunits.Angle vieAngOverhang = atan(dep/(gap+hWin/2)) "Viewing angle of overhang";
          Modelica.SIunits.Length w
            "Either wL or wR, depending on the sun relative to the wall azimuth";
          Modelica.SIunits.Length tmpW[4]
            "Width of rectangular sections used for superpositions";
          Modelica.SIunits.Length del_L = wWin/100
            "Fraction of window dimension over which min-max functions are smoothened";
          Modelica.SIunits.Length x1
            "Horizontal distance between window side edge and shadow corner";
          Modelica.SIunits.Length x2[4]
            "Horizontal distance between window side edge and point where shadow line and window lower edge intersects";
          Modelica.SIunits.Length y1
            "Vertical distance between overhang and shadow lower edge";
          Modelica.SIunits.Length y2[4]
            "Window height (vertical distance corresponding to x2)";
          Real shdwTrnglRtio "ratio of y1 and x1";
          Modelica.SIunits.Area area[4]
            "Shaded areas of the sections used in superposition";
          Modelica.SIunits.Area shdArea "Shaded area calculated from equations";
          Modelica.SIunits.Area crShdArea "Final value for shaded area";
          Modelica.SIunits.Area crShdArea1
            "Corrected for the sun behind the surface/wall";
          Modelica.SIunits.Area crShdArea2 "Corrected for the sun below horizon";
          Modelica.SIunits.Angle alt = (Modelica.Constants.pi/2) - angZen;
          Modelica.SIunits.Angle verAzi
            "Angle between projection of sun's rays and normal to vertical surface";
        initial equation
            assert(dep > 0, "The depth of the overhang must be larger than zero.");
        initial algorithm
          for i in 1:4 loop
            tmpH[i] := gap + mod((i - 1), 2)*hWin;
          end for;
        equation
          verAzi = Modelica.Math.acos(cos(angInc)/cos(alt));
          w = Modelica.Media.Air.MoistAir.Utilities.spliceFunction(pos=wLeft, neg=wRight, x=angAzi-azi, deltax=0.005);
          tmpW = {w+wWin,w,w,w+wWin};
          y1*Modelica.Math.cos(verAzi) = dep*Modelica.Math.tan(alt);
          x1 = dep*Modelica.Math.tan(verAzi);
          shdwTrnglRtio*x1 = y1;
          for i in 1:4 loop
            y2[i] = tmpH[i];
            x2[i]*y1 = x1*tmpH[i];
            area[i] = IDEAS.Utilities.Math.Functions.smoothMin(x1=y1,x2=y2[i],deltaX=del_L)*tmpW[i]
              -(IDEAS.Utilities.Math.Functions.smoothMin(y1,tmpH[i],del_L)*IDEAS.Utilities.Math.Functions.smoothMin(x1=x2[i],x2=y1,deltaX=del_L)/2)
              + IDEAS.Utilities.Math.Functions.smoothMax(x1=shdwTrnglRtio*(IDEAS.Utilities.Math.Functions.smoothMin(x1=x1,x2=x2[i],deltaX=del_L) - tmpW[i]),x2=0,deltaX=del_L)*IDEAS.Utilities.Math.Functions.smoothMax(x1=(IDEAS.Utilities.Math.Functions.smoothMin(x1=x1,x2=x2[i],deltaX=del_L) - tmpW[i]),x2=0,deltaX=del_L)/2;
          end for;
          shdArea = area[4] + area[3] - area[2] - area[1];
          // correction case: Sun not in front of the wall
          crShdArea1 = Modelica.Media.Air.MoistAir.Utilities.spliceFunction(pos=shdArea,neg=AWin,x=(Modelica.Constants.pi/2)-verAzi,deltax=0.01);
          // correction case: Sun not above horizon
          crShdArea2 = Modelica.Media.Air.MoistAir.Utilities.spliceFunction(pos=shdArea,neg=AWin,x=alt,deltax=0.01);
          crShdArea=IDEAS.Utilities.Math.Functions.smoothMax(x1=crShdArea1,x2=crShdArea2,deltaX=0.01);
          fraSunDir = IDEAS.Utilities.Math.Functions.smoothMin( x1=IDEAS.Utilities.Math.Functions.smoothMax(x1=1-crShdArea/AWin,x2=0,deltaX=0.01),x2=1.0,deltaX=0.01);
          HShaDirTil = fraSunDir*HDirTil;
          HShaSkyDifTil=fraSunDifSky*HSkyDifTil;
          connect(angInc, iAngInc) annotation (Line(
              points={{-60,-50},{-14,-50},{-14,-50},{40,-50}},
              color={0,0,127},
              smooth=Smooth.None));
          connect(HGroDifTil, HShaGroDifTil) annotation (Line(points={{-60,10},{-14,10},
                  {-14,10},{40,10}}, color={0,0,127}));
          annotation (                   Documentation(info="<html>
<p>
Shading model of an overhang above a window where
hWin is the window height,
wWin is the window width,
gap is the vertical distance between the window upper edge and the overhang,
dep is the horizontal distance between the window glazing and the overhang
and wLeft and wRight are respectively the horizontal overhang widths.
</p>
<p><img alt=\"illustration\" src=\"modelica://IDEAS/Resources/Images/Buildings/Components/Shading/Overhang.png\"/></p>
</html>",         revisions="<html>
<ul>
<li>
May 26, 2017 by Filip Jorissen:<br/>
Added computation of diffuse solar shading.
See <a href=\"https://github.com/open-ideas/IDEAS/issues/735\">
#735</a>.
</li>
<li>
July 18, 2016 by Filip Jorissen:<br/>
Cleaned up implementation and documentation.
</li>
</ul>
</html>"));
        end Overhang;

        model OverhangAndHorizontalFins "Roof overhang and horizontal fins"
          parameter Modelica.SIunits.Length hWin(min=0) "Window height"
            annotation(Dialog(group="Window properties"));
          parameter Modelica.SIunits.Length wWin(min=0) "Window width"
            annotation(Dialog(group="Window properties"));
          parameter Modelica.SIunits.Length wLeft(min=0)
            "Left overhang width measured from the window corner"
            annotation(Dialog(group="Overhang properties"));
          parameter Modelica.SIunits.Length wRight(min=0)
            "Right overhang width measured from the window corner"
            annotation(Dialog(group="Overhang properties"));
          parameter Modelica.SIunits.Length dep(min=0)
            "Overhang depth perpendicular to the wall plane"
            annotation(Dialog(group="Overhang properties"));
          parameter Modelica.SIunits.Length gap(min=0)
            "Distance between window upper edge and overhang lower edge"
            annotation(Dialog(group="Overhang properties"));
          parameter Modelica.SIunits.Length s(min=0)
            "Vertical spacing between fins"
            annotation(Dialog(group="Horizontal fin properties"));
          parameter Modelica.SIunits.Length w(min=0)
            "Fin width"
            annotation(Dialog(group="Horizontal fin properties"));
          parameter Modelica.SIunits.Length t(min=0)
            "Fin thickness"
            annotation(Dialog(group="Horizontal fin properties"));
          parameter Boolean use_betaInput = false
            "=true, to use input for fin inclination angle"
            annotation(Evaluate=true,Dialog(group="Horizontal fin properties"));
          parameter Modelica.SIunits.Angle beta(min=0)=0
            "Fin inclination angle: 0 for horizontal inclination, see documentation"
            annotation(Dialog(enable=not use_betaInput,group="Horizontal fin properties"));
          extends IDEAS.Buildings.Components.Shading.Interfaces.DoubleShading(
              redeclare HorizontalFins stateShading1(
                azi=azi,
              s=s,
              w=w,
              t=t,
              use_betaInput=use_betaInput,
              beta=beta),
              redeclare IDEAS.Buildings.Components.Shading.Overhang stateShading2(
                azi=azi,
                hWin=hWin,
                wWin=wWin,
                wLeft=wLeft,
                wRight=wRight,
                dep=dep,
                gap=gap));
        initial equation
            assert(dep > 0, "The depth of the overhang must be larger than zero, if this is not the case: just use Shading.Screen.");
          annotation (Diagram(graphics,
                              coordinateSystem(preserveAspectRatio=false, extent={{-100,
                    -100},{100,100}})),  Documentation(info="<html>
<p>
Shading model for a combination of overhang and horizontal fins.
</p>
</html>",         revisions="<html>
<ul>
<li>
March 23 2018, by Filip Jorissenr:<br/>
First implementation.
</li>
</ul>
</html>"));
        end OverhangAndHorizontalFins;

        model OverhangAndScreen "Roof overhangs and screen shading"
          parameter Modelica.SIunits.Length hWin(min=0) "Window height"
            annotation(Dialog(group="Window properties"));
          parameter Modelica.SIunits.Length wWin(min=0) "Window width"
            annotation(Dialog(group="Window properties"));
          parameter Modelica.SIunits.Length wLeft(min=0)
            "Left overhang width measured from the window corner"
            annotation(Dialog(group="Overhang properties"));
          parameter Modelica.SIunits.Length wRight(min=0)
            "Right overhang width measured from the window corner"
            annotation(Dialog(group="Overhang properties"));
          parameter Modelica.SIunits.Length dep(min=0)
            "Overhang depth perpendicular to the wall plane"
            annotation(Dialog(group="Overhang properties"));
          parameter Modelica.SIunits.Length gap(min=0)
            "Distance between window upper edge and overhang lower edge"
            annotation(Dialog(group="Overhang properties"));
          parameter Real shaCorr=0.24 "Shortwave transmittance of shortwave radiation";
          extends IDEAS.Buildings.Components.Shading.Interfaces.DoubleShading(
              redeclare IDEAS.Buildings.Components.Shading.Screen stateShading1(
                azi=azi,
                shaCorr=shaCorr),
              redeclare IDEAS.Buildings.Components.Shading.Overhang stateShading2(
                azi=azi,
                hWin=hWin,
                wWin=wWin,
                wLeft=wLeft,
                wRight=wRight,
                dep=dep,
                gap=gap));
        initial equation
            assert(dep > 0, "The depth of the overhang must be larger than zero, if this is not the case: just use Shading.Screen.");
          annotation (Diagram(graphics,
                              coordinateSystem(preserveAspectRatio=false, extent={{-100,
                    -100},{100,100}})),  Documentation(info="<html>
<p>This model describes the transient behaviour of solar irradiance on a window below a non-fixed horizontal or vertical overhang combined with a controllable screen.</p>
</html>",         revisions="<html>
<ul>
<li>
May 26, 2017 by Filip Jorissen:<br/>
Revised implementation for renamed
ports <code>HDirTil</code> etc.
See <a href=\"https://github.com/open-ideas/IDEAS/issues/735\">
#735</a>.
</li>
<li>
July 2015, by Filip Jorissenr:<br/>
Now extending from IDEAS.Buildings.Components.Interfaces.DoubleShading.
</li>
<li>
December 2014, by Filip Jorissenr:<br/>
First implementation.
</li>
</ul>
</html>"));
        end OverhangAndScreen;

        model Screen "Controllable exterior screen"
          extends IDEAS.Buildings.Components.Shading.Interfaces.PartialShading(
                                                                     final controlled=true);

          parameter Real shaCorr=0.24 "Shortwave transmittance of shortwave radiation";

      protected
          Modelica.Blocks.Nonlinear.Limiter limiter(
            uMax=1,
            uMin=0,
            limitsAtInit=true);

        equation
          HShaDirTil = HDirTil*(1 - limiter.y);
          HShaSkyDifTil = HSkyDifTil*(1 - limiter.y) + HSkyDifTil*limiter.y*shaCorr + HDirTil*limiter.y*shaCorr;
          HShaGroDifTil = HGroDifTil*(1 - limiter.y) + HGroDifTil*limiter.y*shaCorr;

          connect(limiter.u, Ctrl);
          connect(angInc, iAngInc) annotation (Line(points={{-60,-50},{-14,-50},{-14,
                  -50},{40,-50}}, color={0,0,127}));
          annotation (
            Icon(graphics,
                 coordinateSystem(preserveAspectRatio=true, extent={{-50,-100},{50,100}})),
            Documentation(info="<html>
<p>
Shading model of a controllable screen. 
The transmitted direct solar irradiance varies linearly between [0, 1] with the control input. 
A fraction <code>shaCorr</code> is converted into diffuse light that enters the building.
</p>
</html>",         revisions="<html>
<ul>
<li>
May 26, 2017 by Filip Jorissen:<br/>
Revised implementation for renamed
ports <code>HDirTil</code> etc.
See <a href=\"https://github.com/open-ideas/IDEAS/issues/735\">
#735</a>.
</li>
<li>
July 18, 2016 by Filip Jorissen:<br/>
Cleaned up implementation and documentation.
</li>
</ul>
</html>"));
        end Screen;

        model Shading
          "Model that allows to select any shading option based on record"
          extends IDEAS.Buildings.Components.Shading.Interfaces.PartialShading(controlled=shaPro.controlled);
          replaceable parameter IDEAS.Buildings.Components.Shading.Interfaces.ShadingProperties shaPro
            constrainedby
          IDEAS.Buildings.Components.Shading.Interfaces.ShadingProperties
            "Shading properties"
            annotation (Placement(transformation(extent={{-100,80},{-80,100}})));
      protected
          IDEAS.Buildings.Components.Shading.Box box(
            azi=azi,
            hWin=shaPro.hWin,
            wWin=shaPro.wWin,
            wLeft=shaPro.wLeft,
            wRight=shaPro.wRight,
            ovDep=shaPro.ovDep,
            ovGap=shaPro.ovGap,
            hFin=shaPro.hFin,
            finDep=shaPro.finDep,
            finGap=shaPro.finGap) if
            shaPro.shaType==IDEAS.Buildings.Components.Shading.Interfaces.ShadingType.Box
            "Box shading model"                                                           annotation (Placement(transformation(extent={{-16,80},{-6,100}})));
          IDEAS.Buildings.Components.Shading.BuildingShade buildingShade(
            L=shaPro.L,
            dh=shaPro.dh,
            hWin=shaPro.hWin,
            azi=azi) if
            shaPro.shaType==IDEAS.Buildings.Components.Shading.Interfaces.ShadingType.BuildingShade
            "Building shade model"
            annotation (Placement(transformation(extent={{-16,60},{-6,80}})));
          IDEAS.Buildings.Components.Shading.Overhang overhang(
            hWin=shaPro.hWin,
            wWin=shaPro.wWin,
            wLeft=shaPro.wLeft,
            wRight=shaPro.wRight,
            dep=shaPro.ovDep,
            gap=shaPro.ovGap,
            azi=azi) if
            shaPro.shaType==IDEAS.Buildings.Components.Shading.Interfaces.ShadingType.Overhang
            "Overhang model"
            annotation (Placement(transformation(extent={{-16,40},{-6,60}})));
          IDEAS.Buildings.Components.Shading.OverhangAndScreen overhangAndScreen(
            hWin=shaPro.hWin,
            wWin=shaPro.wWin,
            wLeft=shaPro.wLeft,
            wRight=shaPro.wRight,
            dep=shaPro.ovDep,
            gap=shaPro.ovGap,
            shaCorr=shaPro.shaCorr,
            azi=azi) if
            shaPro.shaType==IDEAS.Buildings.Components.Shading.Interfaces.ShadingType.OverhangAndScreen
            "Overhang and screen model"
            annotation (Placement(transformation(extent={{-16,20},{-6,40}})));
          IDEAS.Buildings.Components.Shading.Screen screen(
            azi=azi,
            shaCorr=shaPro.shaCorr) if
            shaPro.shaType==IDEAS.Buildings.Components.Shading.Interfaces.ShadingType.Screen
            "Screen model"                                 annotation (Placement(transformation(extent={{-16,0},{-6,20}})));
          IDEAS.Buildings.Components.Shading.SideFins sideFins(
            azi=azi,
            hWin=shaPro.hWin,
            wWin=shaPro.wWin,
            hFin=shaPro.hFin,
            dep=shaPro.finDep,
            gap=shaPro.finGap) if
            shaPro.shaType==IDEAS.Buildings.Components.Shading.Interfaces.ShadingType.SideFins
            "Side fin model"
            annotation (Placement(transformation(extent={{-16,-20},{-6,0}})));
          IDEAS.Buildings.Components.Shading.None none(azi=azi) if
            shaPro.shaType==IDEAS.Buildings.Components.Shading.Interfaces.ShadingType.None
            "No shading model"
            annotation (Placement(transformation(extent={{-16,-40},{-6,-20}})));
          IDEAS.Buildings.Components.Shading.BoxAndScreen boxAndScreen(
            azi=azi,
            hWin=shaPro.hWin,
            wWin=shaPro.wWin,
            wLeft=shaPro.wLeft,
            wRight=shaPro.wRight,
            ovDep=shaPro.ovDep,
            ovGap=shaPro.ovGap,
            hFin=shaPro.hFin,
            finDep=shaPro.finDep,
            finGap=shaPro.finGap,
            shaCorr=shaPro.shaCorr) if shaPro.shaType==IDEAS.Buildings.Components.Shading.Interfaces.ShadingType.BoxAndScreen "Box and screen model"
                annotation (Placement(transformation(extent={{-16,-62},{-6,-42}})));
          IDEAS.Buildings.Components.Shading.HorizontalFins horizontalFins(
            azi=azi,
            s=shaPro.s,
            w=shaPro.w,
            t=shaPro.t,
            beta = shaPro.beta,
            use_betaInput=shaPro.use_betaInput) if shaPro.shaType==IDEAS.Buildings.Components.Shading.Interfaces.ShadingType.HorizontalFins "Horizontal fins model"
            annotation (Placement(transformation(extent={{-16,100},{-6,120}})));
          IDEAS.Buildings.Components.Shading.OverhangAndHorizontalFins overhangAndHorizontalFins(
            s=shaPro.s,
            w=shaPro.w,
            t=shaPro.t,
            beta = shaPro.beta,
            use_betaInput=shaPro.use_betaInput,
            hWin=shaPro.hWin,
            wWin=shaPro.wWin,
            wLeft=shaPro.wLeft,
            wRight=shaPro.wRight,
            dep=shaPro.ovDep,
            gap=shaPro.ovGap,
            azi=azi) if
            shaPro.shaType==IDEAS.Buildings.Components.Shading.Interfaces.ShadingType.OverhangAndHorizontalFins
            "Overhang and horizontal fins model"
            annotation (Placement(transformation(extent={{-16,120},{-6,140}})));
        equation
          connect(screen.Ctrl, Ctrl) annotation (Line(
              points={{-11,0},{-10,0},{-10,-110}},
              color={0,0,127},
              visible=false));
          connect(Ctrl, overhangAndScreen.Ctrl) annotation (Line(
              points={{-10,-110},{-10,20},{-11,20}},
              color={0,0,127},
              visible=false));
          connect(box.HDirTil, HDirTil)
            annotation (Line(points={{-16,96},{-60,96},{-60,50}}, color={0,0,127}));
          connect(buildingShade.HDirTil, HDirTil)
            annotation (Line(points={{-16,76},{-60,76},{-60,50}}, color={0,0,127}));
          connect(overhang.HDirTil, HDirTil)
            annotation (Line(points={{-16,56},{-60,56},{-60,50}}, color={0,0,127}));
          connect(overhangAndScreen.HDirTil, HDirTil)
            annotation (Line(points={{-16,36},{-60,36},{-60,50}}, color={0,0,127}));
          connect(screen.HDirTil, HDirTil)
            annotation (Line(points={{-16,16},{-60,16},{-60,50}}, color={0,0,127}));
          connect(sideFins.HDirTil, HDirTil)
            annotation (Line(points={{-16,-4},{-60,-4},{-60,50}}, color={0,0,127}));
          connect(box.HSkyDifTil, HSkyDifTil)
            annotation (Line(points={{-16,94},{-60,94},{-60,30}}, color={0,0,127}));
          connect(buildingShade.HSkyDifTil, HSkyDifTil)
            annotation (Line(points={{-16,74},{-60,74},{-60,30}}, color={0,0,127}));
          connect(overhang.HSkyDifTil, HSkyDifTil)
            annotation (Line(points={{-16,54},{-60,54},{-60,30}}, color={0,0,127}));
          connect(overhangAndScreen.HSkyDifTil, HSkyDifTil)
            annotation (Line(points={{-16,34},{-60,34},{-60,30}}, color={0,0,127}));
          connect(screen.HSkyDifTil, HSkyDifTil)
            annotation (Line(points={{-16,14},{-60,14},{-60,30}}, color={0,0,127}));
          connect(sideFins.HSkyDifTil, HSkyDifTil)
            annotation (Line(points={{-16,-6},{-60,-6},{-60,30}}, color={0,0,127}));
          connect(box.angInc, angInc)
            annotation (Line(points={{-16,86},{-60,86},{-60,-50}}, color={0,0,127}));
          connect(buildingShade.angInc, angInc)
            annotation (Line(points={{-16,66},{-60,66},{-60,-50}}, color={0,0,127}));
          connect(overhang.angInc, angInc)
            annotation (Line(points={{-16,46},{-60,46},{-60,-50}}, color={0,0,127}));
          connect(overhangAndScreen.angInc, angInc)
            annotation (Line(points={{-16,26},{-60,26},{-60,-50}}, color={0,0,127}));
          connect(screen.angInc, angInc)
            annotation (Line(points={{-16,6},{-60,6},{-60,-50}}, color={0,0,127}));
          connect(sideFins.angInc, angInc)
            annotation (Line(points={{-16,-14},{-60,-14},{-60,-50}}, color={0,0,127}));
          connect(box.angZen, angZen) annotation (Line(points={{-16,84},{-24,84},{-60,84},
                  {-60,-70}},          color={0,0,127}));
          connect(buildingShade.angZen, angZen) annotation (Line(points={{-16,64},{-24,64},
                  {-60,64},{-60,-70}},          color={0,0,127}));
          connect(overhang.angZen, angZen) annotation (Line(points={{-16,44},{-26,44},{-60,
                  44},{-60,-70}},          color={0,0,127}));
          connect(overhangAndScreen.angZen, angZen)
            annotation (Line(points={{-16,24},{-60,24},{-60,-70}}, color={0,0,127}));
          connect(screen.angZen, angAzi) annotation (Line(points={{-16,4},{-24,4},{-60,4},
                  {-60,-90}},         color={0,0,127}));
          connect(sideFins.angZen, angZen) annotation (Line(points={{-16,-16},{-24,-16},
                  {-60,-16},{-60,-70}},           color={0,0,127}));
          connect(box.angAzi, angAzi)
            annotation (Line(points={{-16,82},{-60,82},{-60,-90}}, color={0,0,127}));
          connect(buildingShade.angAzi, angAzi)
            annotation (Line(points={{-16,62},{-60,62},{-60,-90}}, color={0,0,127}));
          connect(overhang.angAzi, angAzi)
            annotation (Line(points={{-16,42},{-60,42},{-60,-90}}, color={0,0,127}));
          connect(overhangAndScreen.angAzi, angAzi)
            annotation (Line(points={{-16,22},{-60,22},{-60,-90}}, color={0,0,127}));
          connect(screen.angAzi, angAzi)
            annotation (Line(points={{-16,2},{-60,2},{-60,-90}}, color={0,0,127}));
          connect(sideFins.angAzi, angAzi)
            annotation (Line(points={{-16,-18},{-60,-18},{-60,-90}}, color={0,0,127}));
          connect(box.HShaDirTil, HShaDirTil)
            annotation (Line(points={{-6,96},{40,96},{40,50}}, color={0,0,127}));
          connect(buildingShade.HShaDirTil, HShaDirTil)
            annotation (Line(points={{-6,76},{40,76},{40,50}}, color={0,0,127}));
          connect(overhang.HShaDirTil, HShaDirTil)
            annotation (Line(points={{-6,56},{40,56},{40,50}}, color={0,0,127}));
          connect(overhangAndScreen.HShaDirTil, HShaDirTil)
            annotation (Line(points={{-6,36},{40,36},{40,50}}, color={0,0,127}));
          connect(screen.HShaDirTil, HShaDirTil)
            annotation (Line(points={{-6,16},{40,16},{40,50}}, color={0,0,127}));
          connect(sideFins.HShaDirTil, HShaDirTil)
            annotation (Line(points={{-6,-4},{40,-4},{40,50}}, color={0,0,127}));
          connect(box.HShaSkyDifTil, HShaSkyDifTil)
            annotation (Line(points={{-6,94},{40,94},{40,30}}, color={0,0,127}));
          connect(buildingShade.HShaSkyDifTil, HShaSkyDifTil)
            annotation (Line(points={{-6,74},{40,74},{40,30}}, color={0,0,127}));
          connect(overhang.HShaSkyDifTil, HShaSkyDifTil)
            annotation (Line(points={{-6,54},{40,54},{40,30}}, color={0,0,127}));
          connect(overhangAndScreen.HShaSkyDifTil, HShaSkyDifTil)
            annotation (Line(points={{-6,34},{40,34},{40,30}}, color={0,0,127}));
          connect(screen.HShaSkyDifTil, HShaSkyDifTil)
            annotation (Line(points={{-6,14},{40,14},{40,30}}, color={0,0,127}));
          connect(sideFins.HShaSkyDifTil, HShaSkyDifTil)
            annotation (Line(points={{-6,-6},{40,-6},{40,30}}, color={0,0,127}));
          connect(sideFins.iAngInc, iAngInc)
            annotation (Line(points={{-6,-14},{40,-14},{40,-50}}, color={0,0,127}));
          connect(screen.iAngInc, iAngInc)
            annotation (Line(points={{-6,6},{40,6},{40,-50}}, color={0,0,127}));
          connect(overhangAndScreen.iAngInc, iAngInc)
            annotation (Line(points={{-6,26},{40,26},{40,-50}}, color={0,0,127}));
          connect(overhang.iAngInc, iAngInc)
            annotation (Line(points={{-6,46},{40,46},{40,-50}}, color={0,0,127}));
          connect(buildingShade.iAngInc, iAngInc)
            annotation (Line(points={{-6,66},{40,66},{40,-50}}, color={0,0,127}));
          connect(box.iAngInc, iAngInc)
            annotation (Line(points={{-6,86},{40,86},{40,-50}}, color={0,0,127}));
          connect(none.HDirTil, HDirTil)
            annotation (Line(points={{-16,-24},{-60,-24},{-60,50}}, color={0,0,127}));
          connect(none.HSkyDifTil, HSkyDifTil)
            annotation (Line(points={{-16,-26},{-60,-26},{-60,30}}, color={0,0,127}));
          connect(none.angInc, angInc)
            annotation (Line(points={{-16,-34},{-60,-34},{-60,-50}}, color={0,0,127}));
          connect(none.angAzi, angAzi) annotation (Line(points={{-16,-38},{-24,-38},{-60,
                  -38},{-60,-90}}, color={0,0,127}));
          connect(none.angZen, angZen) annotation (Line(points={{-16,-36},{-28,-36},{-60,
                  -36},{-60,-70}}, color={0,0,127}));
          connect(none.iAngInc, iAngInc)
            annotation (Line(points={{-6,-34},{40,-34},{40,-50}}, color={0,0,127}));
          connect(none.HShaSkyDifTil, HShaSkyDifTil)
            annotation (Line(points={{-6,-26},{40,-26},{40,30}}, color={0,0,127}));
          connect(none.HShaDirTil, HShaDirTil)
            annotation (Line(points={{-6,-24},{40,-24},{40,50}}, color={0,0,127}));
          connect(boxAndScreen.HDirTil, HDirTil) annotation (Line(points={{-16,-46},{-36,-46},
                  {-36,50},{-60,50}}, color={0,0,127}));
          connect(boxAndScreen.HSkyDifTil, HSkyDifTil) annotation (Line(points={{-16,-48},
                  {-36,-48},{-36,30},{-60,30}},
                                      color={0,0,127}));
          connect(boxAndScreen.angInc, angInc) annotation (Line(points={{-16,-56},{-36,-56},
                  {-36,-50},{-60,-50}}, color={0,0,127}));
          connect(boxAndScreen.angZen, angZen) annotation (Line(points={{-16,-58},{-32,-58},
                  {-32,-70},{-60,-70}}, color={0,0,127}));
          connect(boxAndScreen.angAzi, angAzi) annotation (Line(points={{-16,-60},{-34,-60},
                  {-34,-90},{-60,-90}}, color={0,0,127}));
          connect(boxAndScreen.HShaDirTil, HShaDirTil) annotation (Line(points={{-6,-46},
                  {40,-46},{40,50}},color={0,0,127}));
          connect(boxAndScreen.HShaSkyDifTil, HShaSkyDifTil) annotation (Line(points={{-6,-48},
                  {40,-48},{40,30}},color={0,0,127}));
          connect(boxAndScreen.iAngInc, iAngInc) annotation (Line(points={{-6,-56},{40,-56},
                  {40,-50}},          color={0,0,127}));
          connect(Ctrl, boxAndScreen.Ctrl) annotation (Line(points={{-10,-110},{-10,-62},
                  {-11,-62}}, color={0,0,127}));
          connect(box.HGroDifTil, HGroDifTil)
            annotation (Line(points={{-16,92},{-60,92},{-60,10}}, color={0,0,127}));
          connect(buildingShade.HGroDifTil, HGroDifTil)
            annotation (Line(points={{-16,72},{-60,72},{-60,10}}, color={0,0,127}));
          connect(overhang.HGroDifTil, HGroDifTil) annotation (Line(points={{-16,52},{
                  -22,52},{-60,52},{-60,10}}, color={0,0,127}));
          connect(overhangAndScreen.HGroDifTil, HGroDifTil)
            annotation (Line(points={{-16,32},{-60,32},{-60,10}}, color={0,0,127}));
          connect(screen.HGroDifTil, HGroDifTil)
            annotation (Line(points={{-16,12},{-60,12},{-60,10}}, color={0,0,127}));
          connect(sideFins.HGroDifTil, HGroDifTil) annotation (Line(points={{-16,-8},{
                  -30,-8},{-60,-8},{-60,10}}, color={0,0,127}));
          connect(none.HGroDifTil, HGroDifTil) annotation (Line(points={{-16,-28},{-32,
                  -28},{-60,-28},{-60,10}}, color={0,0,127}));
          connect(boxAndScreen.HGroDifTil, HGroDifTil)
            annotation (Line(points={{-16,-50},{-60,-50},{-60,10}}, color={0,0,127}));
          connect(box.HShaGroDifTil, HShaGroDifTil)
            annotation (Line(points={{-6,92},{40,92},{40,10}}, color={0,0,127}));
          connect(buildingShade.HShaGroDifTil, HShaGroDifTil)
            annotation (Line(points={{-6,72},{40,72},{40,10}}, color={0,0,127}));
          connect(overhang.HShaGroDifTil, HShaGroDifTil)
            annotation (Line(points={{-6,52},{40,52},{40,10}}, color={0,0,127}));
          connect(overhangAndScreen.HShaGroDifTil, HShaGroDifTil)
            annotation (Line(points={{-6,32},{40,32},{40,10}}, color={0,0,127}));
          connect(screen.HShaGroDifTil, HShaGroDifTil)
            annotation (Line(points={{-6,12},{40,12},{40,10}}, color={0,0,127}));
          connect(sideFins.HShaGroDifTil, HShaGroDifTil)
            annotation (Line(points={{-6,-8},{40,-8},{40,10}}, color={0,0,127}));
          connect(none.HShaGroDifTil, HShaGroDifTil)
            annotation (Line(points={{-6,-28},{40,-28},{40,10}}, color={0,0,127}));
          connect(boxAndScreen.HShaGroDifTil, HShaGroDifTil)
            annotation (Line(points={{-6,-50},{40,-50},{40,10}}, color={0,0,127}));
          connect(horizontalFins.Ctrl, Ctrl) annotation (Line(points={{-11,100},{-10,100},
                  {-10,-110}}, color={0,0,127}, visible=false));
          connect(horizontalFins.iAngInc, iAngInc)
            annotation (Line(points={{-6,106},{40,106},{40,-50}}, color={0,0,127}));
          connect(horizontalFins.HShaGroDifTil, HShaGroDifTil) annotation (Line(points={
                  {-6,112},{14,112},{40,112},{40,10}}, color={0,0,127}));
          connect(horizontalFins.HShaSkyDifTil, HShaSkyDifTil)
            annotation (Line(points={{-6,114},{40,114},{40,30}}, color={0,0,127}));
          connect(horizontalFins.HShaDirTil, HShaDirTil) annotation (Line(points={{-6,116},
                  {16,116},{40,116},{40,50}},      color={0,0,127}));
          connect(HDirTil, horizontalFins.HDirTil) annotation (Line(points={{-60,50},{-60,
                  50},{-60,116},{-16,116},{-16,116}}, color={0,0,127}));
          connect(HSkyDifTil, horizontalFins.HSkyDifTil) annotation (Line(points={{-60,30},
                  {-60,30},{-60,114},{-16,114}}, color={0,0,127}));
          connect(HGroDifTil, horizontalFins.HGroDifTil) annotation (Line(points={{-60,10},
                  {-60,10},{-60,112},{-16,112}}, color={0,0,127}));
          connect(angInc, horizontalFins.angInc) annotation (Line(points={{-60,-50},{-60,
                  -50},{-60,106},{-16,106}}, color={0,0,127}));
          connect(horizontalFins.angAzi, angAzi)
            annotation (Line(points={{-16,102},{-60,102},{-60,-90}}, color={0,0,127}));
          connect(horizontalFins.angZen, angZen)
            annotation (Line(points={{-16,104},{-60,104},{-60,-70}}, color={0,0,127}));
          connect(overhangAndHorizontalFins.Ctrl, Ctrl) annotation (Line(points={{-11,120},
                  {-10,120},{-10,-110}},            color={0,0,127}, visible=false));
          connect(overhangAndHorizontalFins.iAngInc, iAngInc)
            annotation (Line(points={{-6,126},{40,126},{40,-50}}, color={0,0,127}));
          connect(overhangAndHorizontalFins.HShaGroDifTil, HShaGroDifTil) annotation (
              Line(points={{-6,132},{16,132},{40,132},{40,10}}, color={0,0,127}));
          connect(overhangAndHorizontalFins.HShaSkyDifTil, HShaSkyDifTil) annotation (
              Line(points={{-6,134},{18,134},{40,134},{40,30}}, color={0,0,127}));
          connect(overhangAndHorizontalFins.HShaDirTil, HShaDirTil) annotation (Line(
                points={{-6,136},{38,136},{40,136},{40,50}},          color={0,0,127}));
          connect(overhangAndHorizontalFins.angAzi, angAzi)
            annotation (Line(points={{-16,122},{-60,122},{-60,-90}}, color={0,0,127}));
          connect(overhangAndHorizontalFins.angInc, angInc) annotation (Line(points={{-16,
                  126},{-34,126},{-60,126},{-60,-50}}, color={0,0,127}));
          connect(overhangAndHorizontalFins.HGroDifTil, HGroDifTil) annotation (Line(
                points={{-16,132},{-40,132},{-60,132},{-60,10}}, color={0,0,127}));
          connect(overhangAndHorizontalFins.HSkyDifTil, HSkyDifTil) annotation (Line(
                points={{-16,134},{-36,134},{-60,134},{-60,30}}, color={0,0,127}));
          connect(overhangAndHorizontalFins.HDirTil, HDirTil) annotation (Line(points={{
                  -16,136},{-38,136},{-60,136},{-60,50}}, color={0,0,127}));
          connect(overhangAndHorizontalFins.angZen, angZen)
            annotation (Line(points={{-16,124},{-60,124},{-60,-70}}, color={0,0,127}));
          annotation (Documentation(revisions="<html>
<ul>
<li>
Aug 2 2018, by Iago Cupeiro:<br/>
Added missing beta parameter.
</li>
<li>
May 4 2018, by Iago Cupeiro:<br/>
Extended with HorizontalFins and OverhangAndHorizontalFins models.
</li>
<li>
May 26, 2017 by Filip Jorissen:<br/>
Revised implementation for renamed
ports <code>HDirTil</code> etc.
See <a href=\"https://github.com/open-ideas/IDEAS/issues/735\">
#735</a>.
</li>
</ul>
</html>",         info="<html>
<ul>
<li>
August 22, 2018 by Filip Jorissen:<br/>
Fixed bug in implementation due to missing <code>irr</code>.
See <a href=\"https://github.com/open-ideas/IDEAS/pull/818\">
#818</a>.
</li>
</ul>
</html>"),  Diagram(graphics,
                    coordinateSystem(extent={{-100,-100},{100,140}})),
            Icon(graphics,
                 coordinateSystem(extent={{-100,-100},{100,140}})));
        end Shading;

        model SideFins "Vertical side fins next to windows"
          extends IDEAS.Buildings.Components.Shading.Interfaces.PartialShading(
                                                                     final controlled=false);
          // Window properties
          parameter Modelica.SIunits.Length hWin
            "Window height"
            annotation(Dialog(group="Window properties"));
          parameter Modelica.SIunits.Length wWin
            "Window width"
            annotation(Dialog(group="Window properties"));
          // Sidefin properties
          parameter Modelica.SIunits.Length hFin
            "Height of side fin above window"
            annotation(Dialog(group="Side fin properties"));
          parameter Modelica.SIunits.Length dep
            "Side fin depth perpendicular to the wall plane"
            annotation(Dialog(group="Side fin properties"));
          parameter Modelica.SIunits.Length gap
            "Vertical distance between side fin and window"
            annotation(Dialog(group="Side fin properties"));
          final parameter Real fraSunDif(final min=0,final max=1, final unit="1") = 1-2*vieAngFin/Modelica.Constants.pi
            "Fraction of window area exposed to diffuse sun light";
          Real fraSunDir(final min=0,final max=1, final unit="1")
            "Fraction of window area exposed to the sun";
      protected
          final parameter Modelica.SIunits.Angle vieAngFin = atan(dep/(gap+wWin/2)) "Viewing angle of overhang";
          final parameter Modelica.SIunits.Area AWin= hWin*wWin "Window area";
          final parameter Modelica.SIunits.Length tmpH[4] = {hFin+hWin,hFin,hFin+hWin,hFin}
            "Height rectangular sections used for superposition";
          final parameter Modelica.SIunits.Length tmpW[4] = {gap+wWin,gap+wWin,gap,gap}
            "Width rectangular sections used for superposition";
          Modelica.SIunits.Length x1[4]
            "Horizontal distance between side fin and point where shadow line and window lower edge intersects";
          Modelica.SIunits.Length x2
            "Horizontal distance between side fin and shadow corner";
          Modelica.SIunits.Length x3[4] "Window width";
          Modelica.SIunits.Length y1[4] "Window height";
          Modelica.SIunits.Length y2
            "Vertical distance between window upper edge and shadow corner";
          Modelica.SIunits.Length y3[4]
            "Vertical distance between window upper edge and point where shadow line and window side edge intersects";
          Modelica.SIunits.Area area[4]
            "Shaded areas of the sections used in superposition";
          Modelica.SIunits.Area shdArea "Shaded area";
          Modelica.SIunits.Area crShdArea "Final value of shaded area";
          Modelica.SIunits.Area crShdArea1
            "Shaded area, corrected for the sun behind the surface/wall";
          Modelica.SIunits.Area crShdArea2
            "Shaded area, corrected for the sun below horizon";
          Modelica.SIunits.Length minX[4];
          Modelica.SIunits.Length minY[4];
          Modelica.SIunits.Length minX2X3[4];
          Modelica.SIunits.Length minY2Y3[4];
          Real deltaL=1e-6 "Small number to avoid division by zero";
          Modelica.SIunits.Angle alt = (Modelica.Constants.pi/2) - angZen;
          Real verAzi;
          Real lambda;
        initial equation
            assert(dep > 0, "The depth of the sidefins must be larger than zero.");
        equation
          lambda = tan(alt) / cos(verAzi);
          verAzi = Modelica.Math.acos(cos(angInc)/cos(alt));
          y2*Modelica.Math.cos(verAzi) = dep*Modelica.Math.tan(alt);
          x2 = dep*Modelica.Math.tan(verAzi);
          for i in 1:4 loop
            x1[i] = tmpH[i]/lambda;
            x3[i] = tmpW[i];
            y1[i] = tmpH[i];
            y3[i] = tmpW[i]*lambda;
            minX2X3[i] = IDEAS.Utilities.Math.Functions.smoothMin(x1=x2,x2=x3[i],deltaX=deltaL);
            minX[i] = IDEAS.Utilities.Math.Functions.smoothMin(x1=x1[i],x2=minX2X3[i],deltaX=deltaL);
            minY2Y3[i] = IDEAS.Utilities.Math.Functions.smoothMin(x1=y2,x2=y3[i],deltaX=deltaL);
            minY[i] = IDEAS.Utilities.Math.Functions.smoothMin(x1=y1[i],x2=minY2Y3[i],deltaX=deltaL);
            area[i] = tmpH[i]*minX[i] - minX[i]*minY[i]/2;
          end for;
          shdArea = area[4] - area[3] - area[2] + area[1];
          // correction case: Sun not in front of the wall
          crShdArea1 = Modelica.Media.Air.MoistAir.Utilities.spliceFunction(pos=shdArea,neg=AWin,x=(Modelica.Constants.pi/2)-verAzi,deltax=0.01);
          // correction case: Sun not above horizon
          crShdArea2 = Modelica.Media.Air.MoistAir.Utilities.spliceFunction(pos=shdArea,neg=AWin,x=alt,deltax=0.01);
          crShdArea=IDEAS.Utilities.Math.Functions.smoothMax(x1=crShdArea1,x2=crShdArea2,deltaX=0.01);
          fraSunDir = IDEAS.Utilities.Math.Functions.smoothMin( x1=IDEAS.Utilities.Math.Functions.smoothMax(x1=1-crShdArea/AWin,x2=0,deltaX=0.01),x2=1.0,deltaX=0.01);
          HShaDirTil = HDirTil * fraSunDir;
          HShaSkyDifTil = fraSunDif * HSkyDifTil;
          HShaGroDifTil = fraSunDif * HGroDifTil;
          connect(angInc, iAngInc) annotation (Line(
              points={{-60,-50},{-14,-50},{-14,-50},{40,-50}},
              color={0,0,127},
              smooth=Smooth.None));
          annotation (                   Documentation(info="<html>
<p>
Shading model of side fins (or similar objects) 
next to a window where
hWin is the window height,
wWin is the window width,
gap equals the horizontal distances between the window edges and the side fins,
dep fin length in the direction normal to the window.
</p>
<h4>Assumption and limitations</h4>
<p>
This model computes a simplified view factor of the side fins.
The view factor determines how much diffuse light 
is blocked by the fins.
We assume that the fins do not reflect light
towards the window.
</p>
</html>",         revisions="<html>
<ul>
<li>
May 26, 2017 by Filip Jorissen:<br/>
Added computation of diffuse solar shading.
See <a href=\"https://github.com/open-ideas/IDEAS/issues/735\">
#735</a>.
</li>
<li>
July 18, 2016 by Filip Jorissen:<br/>
