Cleaned up implementation and documentation.
</li>
</ul>
</html>"));
        end SideFins;
      end Shading;

      model SlabOnGround "opaque floor on ground slab"
         extends IDEAS.Buildings.Components.Interfaces.PartialOpaqueSurface(
           final nWin=1,
           QTra_design=UEqui*A    *(273.15 + 21 - sim.Tdes),
              dT_nominal_a=-3,
              inc=IDEAS.Types.Tilt.Floor,
              azi=0,
          redeclare replaceable Data.Constructions.FloorOnGround constructionType,
          layMul(disableInitPortB=true));

        parameter Modelica.SIunits.Length PWall=4*sqrt(A)
          "Total floor slab perimeter";
        parameter Modelica.SIunits.Temperature TeAvg = 273.15+10.8
          "Annual average outdoor temperature";
        parameter Modelica.SIunits.Temperature TiAvg = 273.15+22
          "Annual average indoor temperature";
        parameter Modelica.SIunits.TemperatureDifference dTeAvg = 4
          "Amplitude of variation of monthly average outdoor temperature";
        parameter Modelica.SIunits.TemperatureDifference dTiAvg = 2
          "Amplitude of variation of monthly average indoor temperature";
        parameter Boolean linearise=sim.lineariseDymola
          "= true, if heat flow to ground should be linearized"
          annotation(Dialog(tab="Convection"));
        Modelica.SIunits.HeatFlowRate Qm = if not linearise then UEqui*A*(TiAvg - TeAvg) - Lpi*dTiAvg*cos(2*3.1415/12*(m- 1 + alfa)) + Lpe*dTeAvg*cos(2*3.1415/12*(m - 1 - beta)) else
          sum({UEqui*A*(TiAvg - TeAvg) - Lpi*dTiAvg*cos(2*3.1415/12*(i- 1 + alfa)) + Lpe*dTeAvg*cos(2*3.1415/12*(i - 1 - beta)) for i in 1:12})/12
          "Two-dimensional correction for edge flow";

      //Calculation of heat loss based on ISO 13370
    protected
        final parameter IDEAS.Buildings.Data.Materials.Ground ground1(final d=0.50);
        final parameter IDEAS.Buildings.Data.Materials.Ground ground2(final d=0.33);
        final parameter IDEAS.Buildings.Data.Materials.Ground ground3(final d=0.17);
        final parameter Real U_value=1/(1/6 + sum(constructionType.mats.R) + 0)
          "Floor theoretical U-value";

        final parameter Modelica.SIunits.Length B=A/(0.5*PWall + 1E-10)
          "Characteristic dimension of the slab on ground";
        final parameter Modelica.SIunits.Length dt=sum(constructionType.mats.d) + ground1.k*1/U_value
          "Equivalent thickness";//Thickness of basement walls assumed to be as the thickness of the slab
        final parameter Real UEqui=if (dt<B) then (2*ground1.k/(Modelica.Constants.pi*B+dt)*Modelica.Math.log(Modelica.Constants.pi*B/dt+1)) else (ground1.k/(0.457*B + dt))
          "Equivalent thermal transmittance coefficient";
        final parameter Real alfa=1.5 - 12/(2*3.14)*atan(dt/(dt + delta));
        final parameter Real beta=1.5 - 0.42*log(delta/(dt + 1));
        final parameter Real delta=sqrt(3.15*10^7*ground1.k/3.14/ground1.rho/ground1.c);
        final parameter Real Lpi=A    *ground1.k/dt*sqrt(1/((1 + delta/dt)^2 + 1));
        final parameter Real Lpe=0.37*PWall*ground1.k*log(delta/dt + 1);
        Real m = sim.solTim.y/3.1536e7*12 "time in months";

        BaseClasses.ConductiveHeatTransfer.MultiLayer layGro(
          final inc=inc,
          final nLay=3,
          final mats={ground1,ground2,ground3},
          final T_start={TeAvg,TeAvg,TeAvg},
          monLay(each energyDynamics=energyDynamics),
          final A=A)
          "Declaration of array of resistances and capacitances for ground simulation"
          annotation (Placement(transformation(extent={{-20,-10},{-40,10}})));
        Modelica.Thermal.HeatTransfer.Sources.PrescribedHeatFlow periodicFlow(T_ref=284.15)
                      annotation (Placement(transformation(
              extent={{10,10},{-10,-10}},
              rotation=180,
              origin={-30,22})));
        Modelica.Thermal.HeatTransfer.Sources.FixedHeatFlow adiabaticBoundary(Q_flow=0,
            T_ref=285.15)
          annotation (Placement(transformation(extent={{-70,-10},{-50,10}})));
    public
        Modelica.Blocks.Math.Product product
          annotation (Placement(transformation(extent={{-30,36},{-38,44}})));
        Modelica.Blocks.Sources.RealExpression Qm_val(y=-Qm)
          annotation (Placement(transformation(extent={{0,50},{-20,70}})));
      equation

        connect(periodicFlow.port, layMul.port_b) annotation (Line(points={{-20,22},{
                -14,22},{-14,0},{-10,0}}, color={191,0,0}));
        connect(layGro.port_a, layMul.port_b)
          annotation (Line(points={{-20,0},{-15,0},{-10,0}}, color={191,0,0}));
        connect(layGro.port_b, adiabaticBoundary.port)
          annotation (Line(points={{-40,0},{-45,0},{-50,0}}, color={191,0,0}));
        connect(Qm_val.y, product.u1) annotation (Line(points={{-21,60},{-26,60},{-26,
                42.4},{-29.2,42.4}}, color={0,0,127}));
        connect(product.u2, propsBusInt.weaBus.dummy) annotation (Line(points={{-29.2,
                37.6},{56.09,37.6},{56.09,19.91}},
                                            color={0,0,127}));
        connect(product.y, periodicFlow.Q_flow) annotation (Line(points={{-38.4,40},{-50,
                40},{-50,22},{-40,22}}, color={0,0,127}));
        annotation (
          Icon(coordinateSystem(preserveAspectRatio=true, extent={{-60,-100},{60,100}}),
              graphics={
              Rectangle(
                extent={{-50,-70},{50,100}},
                pattern=LinePattern.None,
                lineColor={0,0,0},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid),
              Rectangle(
                extent={{-50,-90},{50,-70}},
                fillColor={175,175,175},
                fillPattern=FillPattern.Backward,
                pattern=LinePattern.None,
                lineColor={0,0,0}),
              Line(
                points={{-50,-20},{-30,-20},{-30,-70},{-30,-70},{-30,-70}},
                color={175,175,175},
                smooth=Smooth.None),
              Line(
                points={{-50,-20},{-50,-90},{-50,-90}},
                color={175,175,175},
                smooth=Smooth.None),
              Line(
                points={{-50,60},{-30,60},{-30,80},{50,80}},
                color={175,175,175},
                smooth=Smooth.None),
              Line(
                points={{-50,60},{-50,66},{-50,100},{50,100}},
                color={175,175,175},
                smooth=Smooth.None),
              Line(
                points={{-44,60},{-44,-20}},
                color={175,175,175},
                smooth=Smooth.None),
              Line(
                points={{-50,-70},{50,-70}},
                color={0,0,0},
                thickness=0.5,
                smooth=Smooth.None)}),
          Diagram(graphics,
                  coordinateSystem(preserveAspectRatio=false,extent={{-60,-100},{60,100}})),
          Documentation(info="<html>
<p>
This is a floor model that should be used to
simulate floors on solid ground.
See <a href=modelica://IDEAS.Buildings.Components.Interfaces.PartialOpaqueSurface>IDEAS.Buildings.Components.Interfaces.PartialOpaqueSurface</a> 
for equations, options, parameters, validation and dynamics that are common for all surfaces.
</p>
<h4>Typical use and important parameters</h4>
<p>
The model contains several parameters that are used
to set up a simplified model of the influence of the 
environment on the ground themperature.
The model assumes that the floor plate is connected to a (heated)
zone that is surrounded by air at the ambient temperature.
</p>
</html>",       revisions="<html>
<ul>
<li>
January 25, 2019, by Filip Jorissen:<br/>
Revised initial equation implementation.
See issue <a href=https://github.com/open-ideas/IDEAS/issues/971>#971</a>.
</li>
<li>
August 10, 2018 by Damien Picard:<br/>
Set nWin final to 1 as this should only be used for windows.
See <a href=\"https://github.com/open-ideas/IDEAS/issues/888\">
#888</a>. 
</li>
<li>
May 14, 2018, by Filip Jorissen:<br/>
Revised value of <code>energyDynamics</code>
for ground layers such that unique initial conditions
can be defined.
</li>
<li>
January 2, 2017, by Filip Jorissen:<br/>
Added default values for parameters <code>inc</code> and 
<code>azi</code>.
</li>
<li>
October 22, 2016, by Filip Jorissen:<br/>
Revised documentation for IDEAS 1.0.
</li>
<li>
December 7, 2016 by Damien Picard:<br/>
Set placeCapacityAtSurf_b to false for the last layMul layer. 
This is necessary due to the initialization which is overspecified when two capacities are
connected to each other without resistances between. 
Using dynamicFreeInitial for both the first layer of layGro and 
the last one of LayMul did not solve the problem.
</li>
<li>
September 27, 2016 by Filip Jorissen:<br/>
Different initialisation for state between layMul 
and layGround for avoiding conflicting initial equations.
</li>
<li>
February 10, 2016, by Filip Jorissen and Damien Picard:<br/>
Revised implementation: cleaned up connections and partials.
</li>
<li>
June 14, 2015, Filip Jorissen:<br/>
Adjusted implementation for computing conservation of energy.
</li>
</ul>
</html>"));
      end SlabOnGround;

      package ThermalBridges "Thermal bridge models"
      extends Modelica.Icons.Package;

        package BaseClasses
        extends Modelica.Icons.BasesPackage;

          record ThermalBridge "Record data for thermal bridges"
            parameter Modelica.SIunits.ThermalConductance G "Effective thermal loss";
            parameter Boolean present = true
              annotation(Evaluate=true);
            annotation (Icon(graphics,
                             coordinateSystem(preserveAspectRatio=false)), Diagram(graphics,
                  coordinateSystem(preserveAspectRatio=false)));
          end ThermalBridge;
        end BaseClasses;

        record None "No thermal bridge included"
          extends
          IDEAS.Buildings.Components.ThermalBridges.BaseClasses.ThermalBridge(
            final G=0,
            final present=false);
          annotation (Icon(graphics,
                           coordinateSystem(preserveAspectRatio=false)), Diagram(graphics,
                coordinateSystem(preserveAspectRatio=false)));
        end None;
      end ThermalBridges;

      model Window "Multipane window"
        replaceable IDEAS.Buildings.Data.Interfaces.Glazing glazing
          constrainedby IDEAS.Buildings.Data.Interfaces.Glazing "Glazing type"
          annotation (__Dymola_choicesAllMatching=true, Dialog(group=
                "Construction details"));
        extends IDEAS.Buildings.Components.Interfaces.PartialSurface(
          dT_nominal_a=-3,
          intCon_a(final A=
                 A*(1 - frac),
                 linearise=linIntCon_a or sim.linearise,
                 dT_nominal=dT_nominal_a),
          QTra_design(fixed=false),
          Qgai(y=if sim.computeConservationOfEnergy then
                                                        (gain.propsBus_a.surfCon.Q_flow +
              gain.propsBus_a.surfRad.Q_flow + gain.propsBus_a.iSolDif.Q_flow + gain.propsBus_a.iSolDir.Q_flow) else 0),
          E(y=0),
          layMul(
            A=A*(1 - frac),
            nLay=glazing.nLay,
            mats=glazing.mats,
            energyDynamics=if windowDynamicsType == IDEAS.Buildings.Components.Interfaces.WindowDynamicsType.Normal then energyDynamics else Modelica.Fluid.Types.Dynamics.SteadyState,
            dT_nom_air=5,
            linIntCon=true));
        parameter Boolean linExtCon=sim.linExtCon
          "= true, if exterior convective heat transfer should be linearised (uses average wind speed)"
          annotation(Dialog(tab="Convection"));
        parameter Boolean linExtRad=sim.linExtRadWin
          "= true, if exterior radiative heat transfer should be linearised"
          annotation(Dialog(tab="Radiation"));
        parameter Real frac(
          min=0,
          max=1) = 0.15 "Area fraction of the window frame";
        parameter IDEAS.Buildings.Components.Interfaces.WindowDynamicsType
          windowDynamicsType=IDEAS.Buildings.Components.Interfaces.WindowDynamicsType.Two
          "Type of dynamics for glazing and frame: using zero, one combined or two states"
          annotation (Dialog(tab="Dynamics", group="Equations", enable = not energyDynamics == Modelica.Fluid.Types.Dynamics.SteadyState));
        parameter Real fraC = frac
          "Ratio of frame and glazing thermal masses"
          annotation(Dialog(tab="Dynamics", group="Equations", enable= not energyDynamics == Modelica.Fluid.Types.Dynamics.SteadyState and windowDynamicsType == IDEAS.Buildings.Components.Interfaces.WindowDynamicsType.Two));
        parameter Boolean controlled = shaType.controlled
          " = true if shaType has a control input (see e.g. screen). Can be set to false manually to force removal of input icon."
          annotation(Dialog(tab="Advanced",group="Icon"));
        replaceable parameter IDEAS.Buildings.Data.Frames.None fraType
          constrainedby IDEAS.Buildings.Data.Interfaces.Frame "Window frame type"
          annotation (choicesAllMatching=true, Dialog(group=
                "Construction details"));
        replaceable IDEAS.Buildings.Components.Shading.None shaType constrainedby
        Shading.Interfaces.PartialShading(
                                  final azi=azi) "First shading type"  annotation (Placement(transformation(extent={{-70,-60},
                  {-60,-40}})),
            __Dymola_choicesAllMatching=true, Dialog(group="Construction details"));
        Modelica.Blocks.Interfaces.RealInput Ctrl if controlled
          "Control signal between 0 and 1, i.e. 1 is fully closed" annotation (
            Placement(transformation(
              extent={{20,-20},{-20,20}},
              rotation=-90,
              origin={-50,-110}), iconTransformation(
              extent={{10,-10},{-10,10}},
              rotation=-90,
              origin={-40,-100})));
    protected
        final parameter Real U_value=glazing.U_value*(1-frac)+fraType.U_value*frac
          "Average window U-value";
        final parameter Boolean addCapGla =  windowDynamicsType == IDEAS.Buildings.Components.Interfaces.WindowDynamicsType.Two and not energyDynamics == Modelica.Fluid.Types.Dynamics.SteadyState
          "Add lumped thermal capacitor for window glazing";
        final parameter Boolean addCapFra =  fraType.present and not energyDynamics == Modelica.Fluid.Types.Dynamics.SteadyState
          "Added lumped thermal capacitor for window frame";
        final parameter Modelica.SIunits.HeatCapacity Cgla = layMul.C
          "Heat capacity of glazing state";
        final parameter Modelica.SIunits.HeatCapacity Cfra = layMul.C*fraC
          "Heat capacity of frame state";
        IDEAS.Buildings.Components.BaseClasses.ConvectiveHeatTransfer.ExteriorConvection
          eCon(final A=A*(1 - frac), linearise=linExtCon or sim.linearise)
          "convective surface heat transimission on the exterior side of the wall"
          annotation (Placement(transformation(extent={{-20,-38},{-40,-18}})));
        IDEAS.Buildings.Components.BaseClasses.RadiativeHeatTransfer.ExteriorHeatRadiation
          skyRad(final A=A*(1 - frac), Tenv_nom=sim.Tenv_nom,
          linearise=linExtRad or sim.linearise)
          "determination of radiant heat exchange with the environment and sky"
          annotation (Placement(transformation(extent={{-20,-10},{-40,10}})));
        replaceable
        IDEAS.Buildings.Components.BaseClasses.RadiativeHeatTransfer.SwWindowResponse
          solWin(
          final nLay=glazing.nLay,
          final SwAbs=glazing.SwAbs,
          final SwTrans=glazing.SwTrans,
          final SwTransDif=glazing.SwTransDif,
          final SwAbsDif=glazing.SwAbsDif)
          annotation (Placement(transformation(extent={{-10,-60},{10,-40}})));
        IDEAS.Buildings.Components.BaseClasses.ConvectiveHeatTransfer.InteriorConvection
          iConFra(final A=A*frac, final inc=inc,
          linearise=linIntCon_a or sim.linearise) if
                              fraType.present
          "convective surface heat transimission on the interior side of the wall"
          annotation (Placement(transformation(extent={{20,60},{40,80}})));
        IDEAS.Buildings.Components.BaseClasses.RadiativeHeatTransfer.ExteriorHeatRadiation
          skyRadFra(final A=A*frac, Tenv_nom=sim.Tenv_nom,
          linearise=linExtRad or sim.linearise) if
                               fraType.present
          "determination of radiant heat exchange with the environment and sky"
          annotation (Placement(transformation(extent={{-20,80},{-40,100}})));
        IDEAS.Buildings.Components.BaseClasses.ConvectiveHeatTransfer.ExteriorConvection
          eConFra(final A=A*frac, linearise=linExtCon or sim.linearise) if
                       fraType.present
          "convective surface heat transimission on the exterior side of the wall"
          annotation (Placement(transformation(extent={{-20,60},{-40,80}})));
        Modelica.Thermal.HeatTransfer.Components.ThermalConductor layFra(final G=(if
              fraType.briTyp.present then fraType.briTyp.G else 0) + (fraType.U_value)
              *A*frac) if                fraType.present  annotation (Placement(transformation(extent={{10,60},
                  {-10,80}})));
        BoundaryConditions.SolarIrradiation.RadSolData radSolData(
          inc=inc,
          azi=azi,
          lat=sim.lat,
          outputAngles=sim.outputAngles,
          incAndAziInBus=sim.incAndAziInBus,
          numIncAndAziInBus=sim.numIncAndAziInBus)
          annotation (Placement(transformation(extent={{-100,-60},{-80,-40}})));
        Modelica.Blocks.Math.Gain gainDir(k=A*(1 - frac))
          "Gain for direct solar irradiation"
          annotation (Placement(transformation(extent={{-42,-46},{-38,-42}})));
        Modelica.Blocks.Math.Gain gainDif(k=A*(1 - frac))
          "Gain for diffuse solar irradiation"
          annotation (Placement(transformation(extent={{-36,-50},{-32,-46}})));
        Modelica.Blocks.Routing.RealPassThrough Tdes
          "Design temperature passthrough since propsBus variables cannot be addressed directly";
        Modelica.Thermal.HeatTransfer.Components.HeatCapacitor heaCapGla(
           C=Cgla, T(fixed= energyDynamics == Modelica.Fluid.Types.Dynamics.FixedInitial, start=T_start)) if addCapGla
          "Heat capacitor for glazing"
          annotation (Placement(transformation(extent={{6,-12},{26,-32}})));
        Modelica.Thermal.HeatTransfer.Components.HeatCapacitor heaCapFra(
           C=Cfra, T(fixed= energyDynamics == Modelica.Fluid.Types.Dynamics.FixedInitial, start=T_start)) if addCapFra
          "Heat capacitor for frame"
          annotation (Placement(transformation(extent={{6,88},{26,108}})));
        Modelica.Blocks.Sources.Constant constEpsSwFra(final k=fraType.mat.epsSw)
          "Shortwave emissivity of frame"
          annotation (Placement(transformation(extent={{4,46},{-6,56}})));
        Modelica.Blocks.Sources.Constant constEpsLwFra(final k=fraType.mat.epsLw)
          "Shortwave emissivity of frame"
          annotation (Placement(transformation(extent={{4,86},{-6,96}})));
        IDEAS.Buildings.Components.BaseClasses.RadiativeHeatTransfer.ExteriorSolarAbsorption
          solAbs(A=A*frac) if fraType.present
          "Solar absorption model for shortwave radiation"
          annotation (Placement(transformation(extent={{-20,40},{-40,60}})));
        Modelica.Blocks.Math.Add solDif(final k1=1, final k2=1)
          "Sum of ground and sky diffuse solar irradiation"
          annotation (Placement(transformation(extent={{-56,-50},{-50,-44}})));
      initial equation
        QTra_design = (U_value*A + (if fraType.briTyp.present then fraType.briTyp.G else 0)) *(273.15 + 21 - Tdes.y);
      equation
        connect(eCon.port_a, layMul.port_b) annotation (Line(
            points={{-20,-28},{-14,-28},{-14,0},{-10,0}},
            color={191,0,0},
            smooth=Smooth.None));
        connect(skyRad.port_a, layMul.port_b) annotation (Line(
            points={{-20,0},{-10,0}},
            color={191,0,0},
            smooth=Smooth.None));
        connect(solWin.iSolDir, propsBusInt.iSolDir) annotation (Line(
            points={{-2,-60},{-2,-70},{56.09,-70},{56.09,19.91}},
            color={191,0,0},
            smooth=Smooth.None));
        connect(solWin.iSolDif, propsBusInt.iSolDif) annotation (Line(
            points={{2,-60},{2,-70},{56.09,-70},{56.09,19.91}},
            color={191,0,0},
            smooth=Smooth.None));
        connect(solWin.iSolAbs, layMul.port_gain) annotation (Line(
            points={{0,-40},{0,-10}},
            color={191,0,0},
            smooth=Smooth.None));
        connect(layMul.iEpsLw_b, skyRad.epsLw) annotation (Line(
            points={{-10,8},{-14,8},{-14,3.4},{-20,3.4}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(shaType.Ctrl, Ctrl) annotation (Line(
            points={{-65,-60},{-50,-60},{-50,-110}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(iConFra.port_b, propsBusInt.surfCon) annotation (Line(
            points={{40,70},{46,70},{46,19.91},{56.09,19.91}},
            color={191,0,0},
            smooth=Smooth.None));
        connect(layFra.port_a, iConFra.port_a) annotation (Line(
            points={{10,70},{20,70}},
            color={191,0,0},
            smooth=Smooth.None));
        connect(skyRadFra.port_a, layFra.port_b) annotation (Line(
            points={{-20,90},{-16,90},{-16,70},{-10,70}},
            color={191,0,0},
            smooth=Smooth.None));
        connect(eConFra.port_a, layFra.port_b) annotation (Line(
            points={{-20,70},{-10,70}},
            color={191,0,0},
            smooth=Smooth.None));
        connect(radSolData.angInc, shaType.angInc) annotation (Line(
            points={{-79.4,-54},{-70,-54}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(radSolData.angAzi, shaType.angAzi) annotation (Line(
            points={{-79.4,-58},{-70,-58}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(radSolData.angZen, shaType.angZen) annotation (Line(
            points={{-79.4,-56},{-70,-56}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(radSolData.weaBus, propsBusInt.weaBus) annotation (Line(
            points={{-80,-42},{-80,20},{0,20},{0,19.91},{56.09,19.91}},
            color={255,204,51},
            thickness=0.5,
            smooth=Smooth.None));
        connect(radSolData.Tenv, skyRad.Tenv) annotation (Line(
            points={{-79.4,-52},{-72,-52},{-72,10},{-20,10},{-20,6}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(skyRadFra.Tenv, skyRad.Tenv) annotation (Line(
            points={{-20,96},{-12,96},{-12,6},{-20,6}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(eConFra.Te, eCon.Te) annotation (Line(
            points={{-20,65.2},{-20,66},{-16,66},{-16,-32.8},{-20,-32.8}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(eCon.hConExt, eConFra.hConExt) annotation (Line(
            points={{-20,-37},{-20,-36},{-14,-36},{-14,61},{-20,61}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(eCon.Te, propsBusInt.weaBus.Te) annotation (Line(
            points={{-20,-32.8},{56.09,-32.8},{56.09,19.91}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(eCon.hConExt, propsBusInt.weaBus.hConExt) annotation (Line(
            points={{-20,-37},{56.09,-37},{56.09,19.91}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(Tdes.u, propsBusInt.weaBus.Tdes);
        connect(shaType.iAngInc, solWin.angInc) annotation (Line(points={{-60,-54},{
                -60,-54},{-10,-54}},           color={0,0,127}));
        connect(heaCapGla.port, layMul.port_a)
          annotation (Line(points={{16,-12},{16,0},{10,0}},     color={191,0,0}));
        connect(heaCapFra.port, layFra.port_a)
          annotation (Line(points={{16,88},{16,70},{10,70}}, color={191,0,0}));
        connect(skyRadFra.epsLw, constEpsLwFra.y) annotation (Line(points={{-20,93.4},
                {-14,93.4},{-14,91},{-6.5,91}}, color={0,0,127}));
        connect(solAbs.port_a, layFra.port_b) annotation (Line(points={{-20,50},{-16,
                50},{-16,70},{-10,70}},
                                    color={191,0,0}));
        connect(solAbs.epsSw, constEpsSwFra.y) annotation (Line(points={{-20,56},{-10,
                56},{-10,51},{-6.5,51}}, color={0,0,127}));
        connect(gainDir.y, solWin.solDir)
          annotation (Line(points={{-37.8,-44},{-10,-44}}, color={0,0,127}));
        connect(gainDif.y, solWin.solDif) annotation (Line(points={{-31.8,-48},{-22,
                -48},{-10,-48}}, color={0,0,127}));
        connect(radSolData.HDirTil, shaType.HDirTil) annotation (Line(points={{-79.4,
                -46},{-78,-46},{-78,-44},{-70,-44}}, color={0,0,127}));
        connect(radSolData.HSkyDifTil, shaType.HSkyDifTil) annotation (Line(points={{
                -79.4,-48},{-76,-48},{-76,-46},{-70,-46}}, color={0,0,127}));
        connect(radSolData.HGroDifTil, shaType.HGroDifTil) annotation (Line(points={{
                -79.4,-50},{-74,-50},{-74,-48},{-70,-48}}, color={0,0,127}));
        connect(shaType.HShaGroDifTil, solDif.u2) annotation (Line(points={{-60,-48},
                {-56.6,-48},{-56.6,-48.8}}, color={0,0,127}));
        connect(solDif.u1, shaType.HShaSkyDifTil) annotation (Line(points={{-56.6,
                -45.2},{-56.3,-45.2},{-56.3,-46},{-60,-46}}, color={0,0,127}));
        connect(gainDif.u, solDif.y) annotation (Line(points={{-36.4,-48},{-49.7,-48},
                {-49.7,-47}}, color={0,0,127}));
        connect(solDif.y, solAbs.solDif) annotation (Line(points={{-49.7,-47},{-48,
                -47},{-48,52},{-40,52}}, color={0,0,127}));
        connect(shaType.HShaDirTil, solAbs.solDir) annotation (Line(points={{-60,-44},
                {-60,-44},{-60,56},{-40,56}}, color={0,0,127}));
        connect(gainDir.u, shaType.HShaDirTil) annotation (Line(points={{-42.4,-44},{
                -51.2,-44},{-60,-44}}, color={0,0,127}));
          annotation (
          Icon(coordinateSystem(preserveAspectRatio=true, extent={{-60,-100},{60,100}}),
              graphics={
              Rectangle(
                extent={{-50,-90},{50,100}},
                pattern=LinePattern.None,
                lineColor={0,0,0},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid),
              Polygon(
                points={{-46,60},{50,24},{50,-50},{-30,-20},{-46,-20},{-46,60}},
                smooth=Smooth.None,
                pattern=LinePattern.None,
                fillColor={255,255,170},
                fillPattern=FillPattern.Solid,
                lineColor={0,0,0}),
              Line(
                points={{-50,60},{-30,60},{-30,80},{50,80}},
                color={175,175,175}),
              Line(
                points={{-50,-20},{-30,-20},{-30,-70},{-30,-70},{52,-70}},
                color={175,175,175}),
              Line(
                points={{-50,60},{-50,66},{-50,100},{50,100}},
                color={175,175,175}),
              Line(
                points={{-50,-20},{-50,-90},{50,-90}},
                color={175,175,175}),
              Line(
                points={{-46,60},{-46,-20}},
                color={0,0,0},
                thickness=0.5,
                smooth=Smooth.None)}),
          Diagram(graphics,
                  coordinateSystem(preserveAspectRatio=false,extent={{-100,-100},{100,
                  100}})),
          Documentation(info="<html>
<p>
This model should be used to model windows or other transparant surfaces.
See <a href=modelica://IDEAS.Buildings.Components.Interfaces.PartialSurface>IDEAS.Buildings.Components.Interfaces.PartialSurface</a> 
for equations, options, parameters, validation and dynamics that are common for all surfaces and windows.
</p>
<h4>Typical use and important parameters</h4>
<p>
Parameter <code>A</code> is the total window surface area, i.e. the
sum of the frame surface area and the glazing surface area.
</p>
<p>
Parameter <code>frac</code> may be used to define the surface
area of the frame as a fraction of <code>A</code>. 
</p>
<p>
Parameter <code>glazing</code>  must be used to define the glass properties.
It contains information about the number of glass layers,
their thickness, thermal properties and emissivity.
</p>
<p>
Optional parameter <code>briType</code> may be used to compute additional line losses
along the edges of the glazing.
</p>
<p>
Optional parameter <code>fraType</code> may be used to define the frame thermal properties.
If <code>fraType = None</code> then the frame is assumed to be perfectly insulating.
</p>
<p>
Optional parameter <code>shaType</code> may be used to define the window shading properties.
</p>
<p>
The parameter <code>n</code> may be used to scale the window to <code>n</code> identical windows.
For example, if a wall has 10 identical windows with identical shading, this parameter
can be used to simulate 10 windows by scaling the model of a single window.
</p>
</html>",       revisions="<html>
<ul>
<li>
August 10, 2018 by Damien Picard:<br/>
Add scaling to propsBus_a to allow simulation of n windows instead of 1
See <a href=\"https://github.com/open-ideas/IDEAS/issues/888\">
#888</a>.
</li>
<li>
January 21, 2018 by Filip Jorissen:<br/>
Changed implementation such that control input is visible.
See <a href=\"https://github.com/open-ideas/IDEAS/issues/761\">
#761</a>.
</li>
<li>
May 26, 2017 by Filip Jorissen:<br/>
Revised implementation for renamed
ports <code>HDirTil</code> etc.
See <a href=\"https://github.com/open-ideas/IDEAS/issues/735\">
#735</a>.
</li>
<li>
March 6, 2017, by Filip Jorissen:<br/>
Added option for using 'normal' dynamics for the window glazing.
Removed the option for having a combined state for 
window and frame this this is non-physical.
This is for 
<a href=https://github.com/open-ideas/IDEAS/issues/678>#678</a>.
</li>
<li>
January 10, 2017, by Filip Jorissen:<br/>
Removed declaration of 
<code>A</code> since this is now declared in 
<a href=modelica://IDEAS.Buildings.Components.Interfaces.PartialSurface>
IDEAS.Buildings.Components.Interfaces.PartialSurface</a>.
This is for 
<a href=https://github.com/open-ideas/IDEAS/issues/609>#609</a>.
</li>
<li>
January 10, 2017 by Filip Jorissen:<br/>
Set <code>linExtRad = sim.linExtRadWin</code>.
See <a href=https://github.com/open-ideas/IDEAS/issues/615>#615</a>.
</li>
<li>
December 19, 2016, by Filip Jorissen:<br/>
Added solar irradiation on window frame.
</li>
<li>
December 19, 2016, by Filip Jorissen:<br/>
Removed briType, which had default value LineLoss.
briType is now part of the Frame model and has default
value None.
</li>
<li>
February 10, 2016, by Filip Jorissen and Damien Picard:<br/>
Revised implementation: cleaned up connections and partials.
</li>
<li>
December 17, 2015, Filip Jorissen:<br/>
Added thermal connection between frame and glazing state. 
This is required for decoupling steady state thermal dynamics
without adding a second state for the window.
</li>
<li>
July 14, 2015, Filip Jorissen:<br/>
Removed second shading device since a new partial was created
for handling this.
</li>
<li>
June 14, 2015, Filip Jorissen:<br/>
Adjusted implementation for computing conservation of energy.
</li>
<li>
February 10, 2015 by Filip Jorissen:<br/>
Adjusted implementation for grouping of solar calculations.
</li>
</ul>
</html>"));
      end Window;

      package ZoneAirModels "Package containing zone air models"

        package BaseClasses
          extends Modelica.Icons.BasesPackage;

          partial model PartialAirModel "Partial for air models"
            extends IDEAS.Fluid.Interfaces.LumpedVolumeDeclarations(
              energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
              redeclare replaceable package Medium = IDEAS.Media.Air);
            outer IDEAS.BoundaryConditions.SimInfoManager sim
              "Simulation information manager for climate data"
              annotation (Placement(transformation(extent={{80,-100},{100,-80}})));
            parameter Integer nSurf "Number of connected surfaces";
            parameter Integer nSeg(min=1)=1 "Number of air segments";
            parameter Integer nPorts "Number of fluid port connections to zone air volume";
            parameter Modelica.SIunits.Volume Vtot "Total zone air volume";
            parameter Boolean allowFlowReversal=true
               "= false to simplify equations, assuming, but not enforcing, no flow reversal"
              annotation(Dialog(tab="Advanced"));
            parameter Modelica.SIunits.MassFlowRate m_flow_nominal
              "Nominal flow rate of the ventilation system";
            Modelica.Blocks.Interfaces.RealOutput E(unit="J") "Model internal energy";
            Modelica.Blocks.Interfaces.RealOutput QGai(unit="J/s") "Model internal energy";
            Modelica.Blocks.Interfaces.RealOutput TAir "Zone air temperature"
              annotation (Placement(transformation(extent={{100,-70},{120,-50}})));
            Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a[nSurf] ports_surf
              "Heat convection ports for surfaces"
              annotation (Placement(transformation(extent={{-110,-10},{-90,10}})));
            Modelica.Blocks.Interfaces.RealInput[nSurf] inc
              "Inclination angle of surface"
              annotation (Placement(transformation(extent={{-128,60},{-88,100}})));
            Modelica.Blocks.Interfaces.RealInput[nSurf] A
              "Surface area of surfaces"
              annotation (Placement(transformation(extent={{-126,-80},{-86,-40}})));
            Modelica.Blocks.Interfaces.RealInput[nSurf] azi
              "Azimuth of surface"
              annotation (Placement(transformation(extent={{-128,20},{-88,60}})));
            Modelica.Fluid.Interfaces.FluidPort_a port_a(
              redeclare package Medium = Medium,
              m_flow(nominal=m_flow_nominal),
              h_outflow(nominal=Medium.h_default))
              annotation (Placement(transformation(extent={{50,90},{70,110}})));
            Modelica.Fluid.Interfaces.FluidPort_b port_b(
              redeclare package Medium = Medium,
              m_flow(nominal=m_flow_nominal),
              h_outflow(nominal=Medium.h_default))
              annotation (Placement(transformation(extent={{-70,90},{-50,110}})));
            Modelica.Fluid.Interfaces.FluidPorts_a[nPorts] ports(
              redeclare each package Medium = Medium,
              each m_flow(nominal=m_flow_nominal),
              each h_outflow(nominal=Medium.h_default))
              "Ports connector for multiple ports" annotation (Placement(
                  transformation(
                  extent={{-10,-40},{10,40}},
                  rotation=90,
                  origin={0,100})));
            Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a[nSeg] ports_air
              "Heat convection ports for air volumes"
              annotation (Placement(transformation(extent={{90,-10},{110,10}})));
            Modelica.Blocks.Interfaces.RealInput mWat_flow
              "Moisture mass flow rate being added to the zone air"
              annotation (Placement(transformation(extent={{128,60},{88,100}})));
            Modelica.Blocks.Interfaces.RealInput C_flow[max(Medium.nC,1)]
              "Trace substance mass flow rate being added to the zone air"
              annotation (Placement(transformation(extent={{128,20},{88,60}})));
            Modelica.Blocks.Interfaces.RealOutput phi(unit="1")
              "Relative humidity in the zone"
              annotation (Placement(transformation(extent={{100,-50},{120,-30}})));
            Modelica.Blocks.Interfaces.RealOutput ppm(unit="1")
              "CO2 concentration in the zone" annotation (Placement(transformation(extent=
                     {{100,-30},{120,-10}})));
        protected
            final parameter Medium.ThermodynamicState state_default = Medium.setState_pTX(
                T=Medium.T_default,
                p=Medium.p_default,
                X=Medium.X_default[1:Medium.nXi]) "Medium state at default values";
            final parameter Modelica.SIunits.Density rho_default = Medium.density(
              state=state_default) "Medium default density";
            final parameter Modelica.SIunits.SpecificHeatCapacity cp_default = Medium.specificHeatCapacityCp(state=state_default);
            annotation (Diagram(graphics,
                                coordinateSystem(preserveAspectRatio=false, extent={{-100,
                      -100},{100,100}})), Documentation(revisions="<html>
<ul>
<li>
July 27, 2018 by Filip Jorissen:<br/>
Added output for the CO2 concentration.
See <a href=\"https://github.com/open-ideas/IDEAS/issues/868\">#868</a>.
</li>
<li>
July 11, 2018, Filip Jorissen:<br/>
Added <code>m_flow_nominal</code> for setting nominal values 
of <code>h_outflow</code> and <code>m_flow</code>
in <code>FluidPorts</code>.
See <a href=\"https://github.com/open-ideas/IDEAS/issues/859\">#859</a>.
</li>
<li>
May 29, 2018, Filip Jorissen:<br/>
Removed conditional fluid ports for JModelica compatibility.
See <a href=\"https://github.com/open-ideas/IDEAS/issues/834\">#834</a>.
</li>
<li>
April 27, 2018 by Filip Jorissen:<br/>
Modified model for supporting new interzonal air flow models.
Air leakage model and its parameters have been removed.
See <a href=\"https://github.com/open-ideas/IDEAS/issues/796\">#796</a>.
</li>
<li>
November 15, 2016 by Filip Jorissen:<br/>
Revised documentation.
</li>
<li>
August 26, 2016 by Filip Jorissen:<br/>
Added support for conservation of energy.
</li>
<li>
April 30, 2016, by Filip Jorissen:<br/>
First implementation.
</li>
</ul>
</html>",           info="<html>
<p>
Zone air model partial containing main parameters and connectors.
</p>
</html>"),    Icon(graphics={
                  Rectangle(
                    extent={{-90,80},{90,-80}},
                    pattern=LinePattern.None,
                    fillColor={175,175,175},
                    fillPattern=FillPattern.Backward,
                    lineColor={0,0,0}),
                  Line(
                    points={{-68,60},{68,60}},
                    color={0,0,0},
                    thickness=0.5,
                    smooth=Smooth.None),
                  Line(
                    points={{68,60},{68,-60},{-68,-60},{-68,60}},
                    color={0,0,0},
                    thickness=0.5,
                    smooth=Smooth.None),
                  Rectangle(
                    extent={{68,60},{-68,-60}},
                    pattern=LinePattern.None,
                    fillColor={255,255,255},
                    fillPattern=FillPattern.Solid,
                    lineColor={0,0,0},
                    lineThickness=0.5),
                  Line(points={{-30,42},{38,42},{38,-12},{28,-2},{38,-12},{46,-2}}, color=
                       {28,108,200}),
                  Line(points={{40,-32},{-30,-32},{-30,22},{-20,12},{-30,22},{-38,12}},
                      color={238,46,47})}));
          end PartialAirModel;
        end BaseClasses;

        model WellMixedAir "Zone air model assuming perfectly mixed air"
          // We assume an initial CO2 concentration of 400 ppm, if the medium contains CO2
          extends
          IDEAS.Buildings.Components.ZoneAirModels.BaseClasses.PartialAirModel(
            C_start=400*s*MMFraction/1e6,
            final nSeg=1,
            mSenFac(min=0)=5);

            parameter StateSelect stateSelectTVol = if sim.linearise then StateSelect.prefer else StateSelect.default
              "Set to .prefer to use temperature as a state in mixing volume";


      protected
          final parameter Modelica.SIunits.MolarMass MM=
            Modelica.Media.IdealGases.Common.SingleGasesData.CO2.MM
            "Molar mass of the trace substance";
          final parameter Modelica.SIunits.MolarMass MMBul=Medium.molarMass(
            Medium.setState_phX(
              p=Medium.p_default,
              h=Medium.h_default,
              X=Medium.X_default)) "Molar mass of bulk medium";
          final parameter Real MMFraction=MM/MMBul
            "Molar mass of CO2 divided by the molar mass of the medium";

          constant Modelica.SIunits.SpecificEnthalpy lambdaWater = Medium.enthalpyOfCondensingGas(T=273.15+35)
            "Latent heat of evaporation water";
          constant Boolean hasVap = Medium.nXi>0
            "Medium has water vapour";
          constant Boolean hasPpm = sum(s)>0
            "Medium has trace substance";
          MixingVolumeNominal       vol(
            redeclare package Medium = Medium,
            energyDynamics=energyDynamics,
            massDynamics=massDynamics,
            p_start=p_start,
            T_start=T_start,
            X_start=X_start,
            C_start=C_start,
            C_nominal=C_nominal,
            allowFlowReversal=allowFlowReversal,
            V=Vtot,
            mSenFac=mSenFac,
            U_nominal=mSenFac*10*Vtot*1.2*1000,
            use_C_flow=true,
            nPorts=(2 + (if hasVap then 1 else 0) + (if hasPpm then 1 else 0))+nPorts,
            m_flow_nominal=0.1,
            T(stateSelect=stateSelectTVol))  annotation (Placement(
                transformation(
                extent={{-10,-10},{10,10}},
                rotation=180,
                origin={0,0})));

          Modelica.Thermal.HeatTransfer.Sensors.TemperatureSensor senTem
            annotation (Placement(transformation(extent={{10,-50},{30,-70}})));
          Modelica.Blocks.Math.Gain gaiLat(k=lambdaWater)
            "Gain for computing latent heat flow rate based on water vapor mass flow rate"
            annotation (Placement(transformation(
                extent={{-10,-10},{10,10}},
                rotation=270,
                origin={64,58})));
          Modelica.Thermal.HeatTransfer.Sources.PrescribedHeatFlow preHeaFloLat(final
              alpha=0)
            "Prescribed heat flow rate for latent heat gain corresponding to water vapor mass flow rate"
            annotation (Placement(transformation(extent={{-10,-10},{10,10}},
                rotation=270,
                origin={64,22})));
      protected
          constant Real s[:]= {
            if ( Modelica.Utilities.Strings.isEqual(string1=Medium.extraPropertiesNames[i],
                                                    string2="CO2",
                                                    caseSensitive=false))
            then 1 else 0 for i in 1:Medium.nC}
            "Vector with zero everywhere except where species is";

          IDEAS.Fluid.Sensors.RelativeHumidity senRelHum(
            redeclare package Medium = Medium) if hasVap
            "Relative humidity of the zone air"
            annotation (Placement(transformation(extent={{30,-30},{50,-50}})));
            model MixingVolumeNominal
              "To avoid warning when modifying parameters of protected submodel dynBal of MixingVolumeMoistAir"
              parameter Modelica.SIunits.Energy U_nominal = mSenFac*10*m_nominal*1000 "Nominal value of internal energy";
              parameter Modelica.SIunits.Mass m_nominal = V*1.2 "Nominal value of internal energy";
              parameter Real[Medium.nXi] mXi_nominal = m_nominal*Medium.X_default[1:Medium.nXi] "Nominal value of internal energy";
              parameter Real[Medium.nC] mC_nominal = m_nominal*0.0015*ones(Medium.nC) "Nominal value of internal energy";
              extends IDEAS.Fluid.MixingVolumes.MixingVolumeMoistAir(
                mSenFac(min=0),
                dynBal(
                  U(nominal=U_nominal),
                  mC(nominal=mC_nominal),
                  mXi(nominal=mXi_nominal),
                  m(nominal=m_nominal)));
            end MixingVolumeNominal;
          IDEAS.Fluid.Sensors.PPM senPPM(
            redeclare package Medium = Medium) if hasPpm
            "CO2 sensor"
            annotation (Placement(transformation(extent={{50,-10},{70,-30}})));

        equation
          if hasVap then
            assert(vol.ports[1].Xi_outflow[1] <= 0.1,
                   "The water content of the zone air model is very high. 
           Possibly you are simulating occupants (that generates a latent heat load), 
           but air is not being refreshed (for instance using ventilation or air leakage models)?",
                   level=AssertionLevel.warning);
          else
            phi=0;
          end if;
          if not hasPpm then
            ppm=0;
          end if;

          E=vol.U;
          QGai=preHeaFloLat.Q_flow;
          for i in 1:nSurf loop
            connect(vol.heatPort, ports_surf[i]) annotation (Line(points={{10,
                    -1.33227e-15},{10,-20},{-40,-20},{-40,0},{-100,0}},
                                                       color={191,0,0}));
          end for;
          for i in 1:nSeg loop
            connect(ports_air[i], vol.heatPort) annotation (Line(points={{100,0},{20,0},
                    {20,-20},{10,-20},{10,0}},
                                           color={191,0,0}));
          end for;
          connect(senTem.port, vol.heatPort) annotation (Line(points={{10,-60},{10,0}},
                                      color={191,0,0}));
          connect(senTem.T,TAir)
            annotation (Line(points={{30,-60},{110,-60}},          color={0,0,127}));
          connect(vol.mWat_flow, mWat_flow) annotation (Line(points={{12,-8},{16,-8},{
                  16,80},{108,80}},
                                 color={0,0,127}));
          connect(vol.C_flow[1:Medium.nC], C_flow[1:Medium.nC]) annotation (Line(points={{12,6},{
                  18,6},{18,40},{108,40}},
                        color={0,0,127}));
          connect(gaiLat.y, preHeaFloLat.Q_flow)
            annotation (Line(points={{64,47},{64,32}}, color={0,0,127}));
          connect(gaiLat.u, mWat_flow)
            annotation (Line(points={{64,70},{64,80},{108,80}}, color={0,0,127}));
          connect(preHeaFloLat.port, vol.heatPort) annotation (Line(points={{64,12},{64,
                  0},{20,0},{20,-20},{10,-20},{10,0}},
                                         color={191,0,0}));
          connect(senRelHum.phi, phi)
            annotation (Line(points={{51,-40},{110,-40}},          color={0,0,127}));
          connect(port_b, vol.ports[2]) annotation (Line(points={{-60,100},{-60,10},{
                  1.33227e-15,10}},
                        color={0,127,255}));
          connect(port_a, vol.ports[1]) annotation (Line(points={{60,100},{60,10},{8.88178e-16,
                  10}}, color={0,127,255}));
          connect(senRelHum.port, vol.ports[nPorts+3]) annotation (Line(points={{40,-30},
                  {40,10},{1.33227e-15,10}},
                                  color={0,127,255}));
          connect(senPPM.port, vol.ports[nPorts+3+(if hasVap then 1 else 0)]) annotation (Line(points={{60,-10},
                  {60,10},{1.33227e-15,10}},
                                  color={0,127,255}));
          connect(ports[1:nPorts], vol.ports[3:nPorts+2]) annotation (Line(points={{0,100},
                  {0,10},{1.33227e-15,10}},
                                  color={0,127,255}));
          connect(senPPM.ppm, ppm)
            annotation (Line(points={{71,-20},{110,-20}}, color={0,0,127}));
           annotation (Diagram(graphics,
                               coordinateSystem(preserveAspectRatio=false, extent={{-100,
                    -100},{100,100}})), Documentation(revisions="<html>
<ul>
<li>
March 29, 2019 by Filip Jorissen:<br/>
Added start value for CO2 concentration for
<a href=\"https://github.com/open-ideas/IDEAS/issues/1004\">#1004</a>.
</li>
<li>
February 14, 2019 by Filip Jorissen:<br/>
Changed default value of <code>stateSelectTVol</code>.
See <a href=\"https://github.com/open-ideas/IDEAS/issues/982\">#982</a>.
</li>
<li>
December 11, 2018 by Filip Jorissen:<br/>
Revised mixing volume connection order to avoid triggering flow reversal warnings.
See <a href=\"https://github.com/open-ideas/IDEAS/issues/964\">#964</a>.
</li>
<li>
August 30, 2018 by Damien Picard:<br/>
Added constant StateSelectTVol to be able to select preferred state
of mixing volume.
See <a href=\"https://github.com/open-ideas/IDEAS/issues/905\">#905</a>.
</li>
<li>
July 27, 2018 by Filip Jorissen:<br/>
Added nominal values for <code>m</code>, <code>mXi</code> and <code>mC</code>.
See <a href=\"https://github.com/open-ideas/IDEAS/issues/864\">#864</a>.
</li>
<li>
Added output for the CO2 concentration.
See <a href=\"https://github.com/open-ideas/IDEAS/issues/868\">#868</a>.
</li>
<li>
April 27, 2018 by Filip Jorissen:<br/>
Created <code>MixingVolumeNominalU</code> such that 
<code>MixingVolume</code> can be used without generating a warning.
</li>
<li>
April 27, 2018 by Filip Jorissen:<br/>
Added nominal value for internal energy of mixing volume.
See <a href=\"https://github.com/open-ideas/IDEAS/issues/797\">#797</a>.
</li>
<li>
Modified model for supporting new interzonal air flow models.
Air leakage model and its parameters have been removed.
See <a href=\"https://github.com/open-ideas/IDEAS/issues/796\">#796</a>.
</li>
<li>
August 5, 2017 by Filip Jorissen:<br/>
Added support for dry air.
</li>
<li>
November 15, 2016 by Filip Jorissen:<br/>
Revised documentation.
</li>
<li>
August 26, 2016 by Filip Jorissen:<br/>
Added support for conservation of energy.
</li>
<li>
April 30, 2016, by Filip Jorissen:<br/>
First implementation.
</li>
</ul>
</html>",         info="<html>
<p>
Perfectly mixed air model.
</p>
<h4>Main equations</h4>
<p>
This model computes a single air temperature that is used to 
evaluate convective heat transfer of all surfaces,
components connected to gainCon (e.g. radiators), etc.
The air outlet temperature equals the well mixed air temperature.
</p>
<h4>Assumption and limitations</h4>
<p>
This model is not valid for buildings where stratification occurs, 
e.g. when using floor cooling
or ceiling heating.
</p>
<p>
When dry air is used, then the relative humidity output is set to zero.
</p>
<h4>Typical use and important parameters</h4>
<p>
The zone air volume <code>Vto</code> determines the thermal mass of the air.
This mass may be artificially increased using <code>mSenFac</code> if desired, 
e.g. to take into account the thermal mass of furniture.
</p>
<h4>Dynamics</h4>
This model only contains states to represent the energy and mass dynamics, 
typically using a temperature and pressure variable.
Parameters <code>energyDynamics</code> and <code>massDynamics</code>
may be used to change the model dynamics.
<h4>Validation</h4>
<p>
See BESTEST.
</p>
</html>"));
        end WellMixedAir;
      end ZoneAirModels;
    end Components;

    package Data "Data for transient thermal building simulation"
    extends Modelica.Icons.MaterialPropertiesPackage;

      package Constructions "Library of building envelope constructions"
      extends Modelica.Icons.MaterialPropertiesPackage;

        record CavityWall
          "Cavity wall with fully-filled cavity"
          extends IDEAS.Buildings.Data.Interfaces.Construction(
            mats={IDEAS.Buildings.Data.Materials.BrickMe(d=0.08),
                  IDEAS.Buildings.Data.Insulation.Rockwool(d=0.1),
                  IDEAS.Buildings.Data.Materials.BrickMi(d=0.14),
                  IDEAS.Buildings.Data.Materials.Gypsum(d=0.015)});
          annotation (Documentation(info="<html>
<p>
Example implementation of a cavity wall.
</p>
<ul>
<li>
November 14, 2016, by Filip Jorissen:<br/>
Revised implementation: removed insulationType.
</li>
</ul>
</html>"));
        end CavityWall;

        record FloorOnGround "Floor on ground for floor heating system"
          extends IDEAS.Buildings.Data.Interfaces.Construction(
            locGain={3},
            incLastLay = IDEAS.Types.Tilt.Floor,
            mats={
              IDEAS.Buildings.Data.Materials.Concrete(d=0.20),
              IDEAS.Buildings.Data.Insulation.Rockwool(d=0.1),
              IDEAS.Buildings.Data.Materials.Screed(d=0.08),
              IDEAS.Buildings.Data.Materials.Concrete(d=0.015)});
          annotation (Documentation(revisions="<html>
<ul>
<li>
November 14, 2016, by Filip Jorissen:<br/>
Revised implementation: removed insulationType.
</li>
</ul>
</html>"));
        end FloorOnGround;
      annotation (Documentation(info="<html>
<p>By convention the last material layer of a construction type is connected to propsBus_a of the building component.</p>
</html>"));
      end Constructions;

      package Frames "Library of building glazing frames"
      extends Modelica.Icons.MaterialPropertiesPackage;

        record None "None"
          extends IDEAS.Buildings.Data.Interfaces.Frame( present=false);
          annotation (Documentation(info="<html>
<p>
A dummy model that should be used if the window has no frame.
</p>
</html>"));
        end None;
      end Frames;

      package Glazing "Library of building glazing systems"
      extends Modelica.Icons.MaterialPropertiesPackage;

        record Ins2 = IDEAS.Buildings.Data.Interfaces.Glazing (
            final nLay=3,
            final mats={
              Materials.Glass(d=0.004,epsLw_a=0.04),
              Materials.Air(d=0.015),
              Materials.Glass(d=0.004, epsLw_b=0.04)},
            final SwTrans=[0, 0.521;
                          10, 0.524;
                          20, 0.517;
                          30, 0.508;
                          40, 0.495;
                          50, 0.472;
                          60, 0.418;
                          70, 0.312;
                          80, 0.153;
                          90, 0.000],
            final SwAbs=[0, 0.102, 0.0, 0.022;
                        10, 0.104, 0.0, 0.022;
                        20, 0.112, 0.0, 0.023;
                        30, 0.117, 0.0, 0.023;
                        40, 0.119, 0.0, 0.025;
                        50, 0.123, 0.0, 0.026;
                        60, 0.135, 0.0, 0.027;
                        70, 0.142, 0.0, 0.029;
                        80, 0.105, 0.0, 0.031;
                        90, 0.000, 0.0, 0.000],
            final SwTransDif=0.418,
            final SwAbsDif={0.135,0.0,0.027},
            final U_value=1.4,
            final g_value=0.755)
          "Saint Gobain ClimaPlus Futur AR 1.4 4/15/4 (U = 1.4 W/m2K, g = 0.755)"
          annotation (Documentation(revisions="<html>
<ul>
<li>
September 2, 2015, by Filip Jorissen:<br/>
Moved epsLw definition to solid layer to be consistent 
with changed implementation of MultiLayerLucent.
</li>
</ul>
</html>",         info="<html>
<p>
Double insulated glazing system.
</p>
</html>"));
      end Glazing;

      package Insulation "Library of thermal insulation materials"
      extends Modelica.Icons.MaterialPropertiesPackage;

        record Rockwool = IDEAS.Buildings.Data.Interfaces.Insulation (
            k=0.036,
            c=840,
            rho=110,
            epsLw=0.8,
            epsSw=0.8) "Rockwool" annotation (Documentation(info="<html>
<p>
Rockwool insulation thermal properties.
</p>
</html>",         revisions="<html>
<ul>
<li>
November 15, 2016, by Filip Jorissen:<br/>
Revised documentation for IDEAS 1.0.
</li>
</ul>
</html>"));
      end Insulation;

      package Interfaces "Building data interfaces"
      extends Modelica.Icons.InterfacesPackage;

        record BasicMaterial
          "Template record for properties of building materials"
          extends Modelica.Icons.MaterialProperty;
          parameter Modelica.SIunits.ThermalConductivity k "Thermal conductivity";
          parameter Modelica.SIunits.SpecificHeatCapacity c "Specific thermal capacity";
          parameter Modelica.SIunits.Density rho "Density";
          annotation (Documentation(info="<html>
<p>
This record may be used to define material properties.
</p>
</html>",         revisions="<html>
<ul>
<li>
November 15, 2016, by Filip Jorissen:<br/>
Revised documentation for IDEAS 1.0.
</li>
</ul>
</html>"));
        end BasicMaterial;

        partial record Construction "Template record for surface structure: define/order layers from outer to inner"
          extends Modelica.Icons.MaterialProperty;
          final parameter Integer nLay(min=1)=size(mats,1)
            "Number of layers of the construction, including gaps";
          final parameter Integer nGain = size(locGain,1)
           "Number of gain heat ports";
          parameter Integer locGain[:](each min=1) = {1}
            "Location of possible embedded system: between layer locGain and layer locGain + 1";
          // where locGain=1 is the first layer
          parameter IDEAS.Buildings.Data.Interfaces.Material[:] mats
            "Array of materials. The last layer is connected to propsBus_a.";
          parameter Modelica.SIunits.Angle incLastLay = IDEAS.Types.Tilt.Other
            "Set to IDEAS.Types.Tilt.Floor if the last layer of mats is a floor, to .Ceiling if it is a ceiling and to .Other if other. For verification purposes.";
          annotation (Documentation(info="<html>
<p>
This record may be used to define the structure of constructions (walls).
</p>
<h4>Typical use and important parameters</h4>
<p>
Parameter <code>mats</code> should be used to define 
the type and thickness of each material layers.
</p>
<p>
Parameter <code>incLastLay</code> may be used
to define the intended inclination angle
of the last material layer.
This is to check if you correctly connect
models that used this construction since
otherwise the natural convection correlations
may be computed for instance assuming a floor
orientation instead of a ceiling orientation.
</p>
<h4>Assumption and limitations</h4>
<p>
Edge effects are neglected. 
A simple correlation for unventilated cavities
is used when modeling an air layer.
</p>
</html>",         revisions="<html>
<ul>
<li>
November 15, 2016, by Filip Jorissen:<br/>
Revised documentation for IDEAS 1.0.
November 14, 2016 by Filip Jorissen:<br/>
Removed insulationType and insulationThickness
as these parameters could lead to confusion.
See <a href=https://github.com/open-ideas/IDEAS/issues/583>issue 583</a>.
</li>
<li>
Augustus 1, 2016 by Filip Jorissen:<br/>
Set default <code>nLay(min=1)=size(mats,1)</code> 
and <code>nGain = size(locGain,1)</code>.
</li>
</ul>
</html>"));
        end Construction;

        partial record Frame "Template record for window frames"
          extends Modelica.Icons.MaterialProperty;
          parameter Boolean present=true;
          parameter Modelica.SIunits.ThermalConductance U_value=1.1 "U-value window frame";
          replaceable parameter IDEAS.Buildings.Components.ThermalBridges.None briTyp "Thermal bridge type";
          replaceable parameter IDEAS.Buildings.Data.Interfaces.Material mat(
            k=0.1,
            rho=1000,
            c=1000) "Material type, used for emissivity properties only";
          annotation (Documentation(info="<html>
<p>
This record may be used to define the thermal properties of a window frame. 
The U_value is used to compute the thermal losses of the frame. 
The material type <code>mat</code> is only used for the emissivity values 
and is therefore of lesser importance.
A thermal bridge may optionally be defined as well. 
</p>
</html>",         revisions="<html>
<ul>
<li>
December 19, 2016, by Filip Jorissen:<br/>
Added thermal bridge type and material type.
</li>
<li>
November 15, 2016, by Filip Jorissen:<br/>
Revised documentation for IDEAS 1.0.
</li>
</ul>
</html>"));
        end Frame;

        record Glazing
          "Template record for glazing, based on  Window software by LBNL"
          extends Modelica.Icons.MaterialProperty;

          parameter Integer nLay(min=1)
            "Number of layers of the glazing, including gaps";
          parameter IDEAS.Buildings.Data.Interfaces.Material[nLay] mats
            "Array of materials";
          parameter Real[:, nLay + 1] SwAbs
            "Absorbed solar radiation for each layer as function of angle of incidence";
          parameter Real[:, 2] SwTrans
            "Transmitted solar radiation as function of angle of incidence";
          parameter Real[nLay] SwAbsDif
            "Absorbed solar radiation for each layer as function of angle of incidence";
          parameter Real SwTransDif
            "Transmitted solar radiation as function of angle of incidence";

          parameter Real U_value "Design U-value. (Only used for calculation Qdesign)";
          parameter Real g_value
            "Design g-value. (Not used in calculation, only informative)";

          annotation (Documentation(info="<html>
  <p>
  The <code>Glazing.mo</code> partial describes the material data 
  required for glazing construction modelling.
  </p>
  <p>
  The correct parameter values for your type of glazing can be 
  generated using the 
  <a href=\"http://windows.lbl.gov/software/window/window.html\">Window software from LBNL</a>. 
  In the software open the \"glazing system\" library. 
  On this page choose the number of layers (typical two or three) and 
  fill in the glazing types. Make sure to \"flip\" the glass sheet 
  when necessary so that the coating is on the correct side of the glass. 
  Press calc to calculate the parameters.
  </p>
  <p>
  The resulting parameters can be filled in as follows. 
  </p>
  <p>
  In result tab \"Center of Glass Results\" copy <code>Ufactor</code>
  to <code>U_value</code>. In result tab \"Angular data\" open 
  \"Angular data\". Fill in the values of <code>Tsol</code> 
  (0-90 degrees) in <code>SwTrans</code>. The last value (Hemis) is filled 
  in under <code>SwTransDif</code>. Fill in the values under <code>Abs1</code>, 
  <code>Abs2</code>, <code>Abs3</code> in into <code>SwAbs</code> and 
  <code>SwAbsDif</code> in a similar fashion. Parameter <code>g_value</code> 
  does not need to be filled in. 
  </p>
  <p>
Furthermore, it is important that the <code>epsLw_b</code>
or <code>epsLw_a</code> fields of the glazing layers are adjusted
to reflect the effect of the glazing coating, assuming it exists.
This makes the difference of a U value of about 3 W/mK or 1 W/mK for double glazing!
See <a href=\"modelica://IDEAS.Buildings.Data.Glazing.Ins2Ar\">IDEAS.Buildings.Data.Glazing.Ins2Ar</a>
for an example with double glazing that has 1 glazed sheet with a coating on the inside.
</p> 
</html>",         revisions="<html>
<ul>
<li>
November 27, 2018, by Filip Jorissen:<br/>
Revised documentation for issue
<a href=\"https://github.com/open-ideas/IDEAS/issues/959\">#959</a>.
</li>
</ul>
</html>"));
        end Glazing;

        record Insulation
          "Template record for insulation (optional, may be directly implemented in construction!)"
          extends IDEAS.Buildings.Data.Interfaces.Material;
        end Insulation;

        record Material "Template record for properties of building materials"
          extends IDEAS.Buildings.Data.Interfaces.BasicMaterial;
          parameter Modelica.SIunits.Length d=0 "Layer thickness";
          parameter Modelica.SIunits.Emissivity epsLw = 0.85 "Longwave emisivity";
          parameter Modelica.SIunits.Emissivity epsSw = 0.85 "Shortwave emissivity";
          parameter Boolean gas=false "Boolean whether the material is a gas"
            annotation(Evaluate=true);
          parameter Boolean glass=false "Boolean whether the material is made of glass"
            annotation(Evaluate=true);
          parameter Modelica.SIunits.KinematicViscosity mhu = 0
            "Viscosity, i.e. if the material is a fluid";
          parameter Modelica.SIunits.Emissivity epsLw_a = epsLw
            "Longwave emisivity for surface a if different";
          parameter Modelica.SIunits.Emissivity epsLw_b = epsLw
            "Longwave emisivity for surface a if different";
          parameter Modelica.SIunits.Emissivity epsSw_a = epsSw
            "Shortwave emisivity for surface a if different";
          parameter Modelica.SIunits.Emissivity epsSw_b = epsSw
            "Shortwave emisivity for surface a if different";
          final parameter Modelica.SIunits.ThermalInsulance R=d/k;
          final parameter Modelica.SIunits.ThermalDiffusivity alpha=k/(c*rho)
            "Thermal diffusivity";
          final parameter Integer nStaRef=3
            "Number of states of a reference case, ie. 20 cm dense concrete";
          final parameter Real piRef=224
            "d/sqrt(mat.alpha) of a reference case, ie. 20 cm dense concrete";
          final parameter Real piLay=d/sqrt(alpha)
            "d/sqrt(mat.alpha) of the depicted layer";
          final parameter Integer nSta(min=2) = max(2, integer(ceil(nStaRef*piLay/piRef)))
            "Actual number of state variables in material";
          annotation (Documentation(info="<html>
<p>
This record may be used to define material properties.
</p>
</html>",         revisions="<html>
<ul>
<li>
November 15, 2016, by Filip Jorissen:<br/>
Revised documentation for IDEAS 1.0.
</li>
</ul>
</html>"));
        end Material;
      end Interfaces;

      package Materials "Library of construction materials"
      extends Modelica.Icons.MaterialPropertiesPackage;

        record Air = IDEAS.Buildings.Data.Interfaces.Material (
            k=0.0241,
            c=1008,
            rho=1.23,
            epsSw=0,
            epsLw=0,
            gas=true,
            mhu=18.3*10e-6) "Air" annotation (Documentation(info="<html>
<p>
Constant air thermal properties.
</p>
</html>"));

        record Argon = IDEAS.Buildings.Data.Interfaces.Material (
            k=0.0162,
            c=519,
            rho=1.70,
            epsSw=0,
            epsLw=0,
            gas=true,
            mhu=22.9*10e-6) "Argon gass" annotation (Documentation(info="<html>
<p>
Constant argon thermal properties.
</p>
</html>"));

        record BrickMe = IDEAS.Buildings.Data.Interfaces.Material (
            k=0.75,
            c=840,
            rho=1400,
            epsLw=0.88,
            epsSw=0.55) "Medium masonry for exterior applications " annotation (
            Documentation(info="<html>
<p>
Thermal properties of medium bricks for exterior masonry.
</p>
</html>"));

        record BrickMi = IDEAS.Buildings.Data.Interfaces.Material (
            k=0.54,
            c=840,
            rho=1400,
            epsLw=0.88,
            epsSw=0.55) "Medium masonry for interior applications " annotation (
            Documentation(info="<html>
<p>
Thermal properties of medium bricks for interior masonry.
</p>
</html>"));

        record Concrete = IDEAS.Buildings.Data.Interfaces.Material (
            k=1.4,
            c=840,
            rho=2100,
            epsLw=0.88,
            epsSw=0.55) "Dense cast concrete, also for finishing" annotation (
            Documentation(info="<html>
<p>
Thermal properties of concrete.
</p>
</html>"));

        record Glass = IDEAS.Buildings.Data.Interfaces.Material (
            k=0.96,
            c=750,
            rho=2500,
            epsLw=0.84,
            epsSw=0.67) "Glass" annotation (Documentation(info="<html>
<p>
Thermal properties of glass.
</p>
</html>"));

        record Ground = IDEAS.Buildings.Data.Interfaces.Material (
            k=2.0,
            c=1250,
            rho=1600,
            epsLw=0.88,
            epsSw=0.68) annotation (Documentation(info="<html>
<p>
Thermal properties of ground/soil.
</p>
</html>"));

        record Gypsum = IDEAS.Buildings.Data.Interfaces.Material (
            k=0.6,
            c=840,
            rho=975,
            epsLw=0.85,
            epsSw=0.65) "Gypsum plaster for finishing" annotation (Documentation(info="<html>
<p>
Thermal properties of gypsum.
</p>
</html>"));

        record Screed = IDEAS.Buildings.Data.Interfaces.Material (
            k=0.6,
            c=840,
            rho=1100,
            epsLw=0.88,
            epsSw=0.55) "Light cast concrete" annotation (Documentation(info="<html>
<p>
Thermal properties of screed.
</p>
</html>"));
      end Materials;
    end Data;

    package Validation "BESTEST Validation"
    extends Modelica.Icons.SensorsPackage;

      package Data
      extends Modelica.Icons.MaterialPropertiesPackage;

        package Constructions
        extends Modelica.Icons.MaterialPropertiesPackage;

          record HeavyFloor "BESTEST heavy floor"
            extends IDEAS.Buildings.Data.Interfaces.Construction(
              incLastLay = IDEAS.Types.Tilt.Floor,
              final mats={
                IDEAS.Buildings.Validation.Data.Insulation.InsulationFloor(d=1.007),
                IDEAS.Buildings.Validation.Data.Materials.ConcreteSlab(d=0.08)});
          end HeavyFloor;

          record HeavyWall "BESTEST heavy wall"
            extends IDEAS.Buildings.Data.Interfaces.Construction(
              final mats={
                IDEAS.Buildings.Validation.Data.Materials.WoodSiding(d=0.009),
                IDEAS.Buildings.Validation.Data.Insulation.FoamInsulation(d=0.0615),
                IDEAS.Buildings.Validation.Data.Materials.ConcreteBlock(d=0.10)});
          end HeavyWall;

          record LightRoof "BESTEST light roof"
            extends IDEAS.Buildings.Data.Interfaces.Construction(
              incLastLay = IDEAS.Types.Tilt.Ceiling,
              final mats={
                IDEAS.Buildings.Validation.Data.Materials.Roofdeck(d=0.019),
                IDEAS.Buildings.Validation.Data.Insulation.FiberGlass(d=0.1118),
                IDEAS.Buildings.Validation.Data.Materials.PlasterBoard(d=0.010)});
          end LightRoof;
        end Constructions;

        package Insulation
        extends Modelica.Icons.MaterialPropertiesPackage;

          record FiberGlass =
            IDEAS.Buildings.Data.Interfaces.Insulation (
              final k=0.040,
              final c=840,
              final rho=12,
              epsLw=0.9,
              epsSw=0.6) "BESTEST fiberglass insulation";

          record FoamInsulation =
            IDEAS.Buildings.Data.Interfaces.Insulation (
              final k=0.040,
              final c=1400,
              final rho=10,
              epsLw=0.9,
              epsSw=0.6) "BESTEST foam insulation";

          record InsulationFloor =
            IDEAS.Buildings.Data.Interfaces.Insulation (
              final k=0.040,
              final c=10,
              final rho=10,
              epsLw=0.9,
              epsSw=0.6) "BESTEST floor insulation";
        end Insulation;

        package Materials
        extends Modelica.Icons.MaterialPropertiesPackage;

          record ConcreteBlock
            "BESTEST concrete blocks"
            extends IDEAS.Buildings.Data.Interfaces.Material(
              final k=0.51,
              final c=1000,
              final rho=1400,
              epsLw=0.9,
              epsSw=0.6);
          end ConcreteBlock;

          record ConcreteSlab
            "BESTEST concrete slab"
            extends IDEAS.Buildings.Data.Interfaces.Material(
              final k=1.130,
              final c=1000,
              final rho=1400,
              epsLw=0.9,
              epsSw=0.6);
          end ConcreteSlab;

          record PlasterBoard
            "BESTEST plasterboard"
            extends IDEAS.Buildings.Data.Interfaces.Material(
              final k=0.160,
              final c=840,
              final rho=950,
              epsLw=0.9,
              epsSw=0.6);
          end PlasterBoard;

          record Roofdeck
            "BESTEST roof deck"
            extends IDEAS.Buildings.Data.Interfaces.Material(
              final k=0.14,
              final c=900,
              final rho=530,
              epsLw=0.9,
              epsSw=0.6);
          end Roofdeck;

          record WoodSiding
            "BESTEST wood siding"
            extends IDEAS.Buildings.Data.Interfaces.Material(
              final k=0.14,
              final c=900,
              final rho=530,
              epsLw=0.9,
              epsSw=0.6);
          end WoodSiding;
        end Materials;
      end Data;
    end Validation;
  end Buildings;

  package Controls "Package with models for controls"
    extends Modelica.Icons.Package;

    package Continuous "Package with models for discrete time controls"
      extends Modelica.Icons.Package;

      block LimPID
        "P, PI, PD, and PID controller with limited output, anti-windup compensation and setpoint weighting"
        extends Modelica.Blocks.Interfaces.SVcontrol;
        output Real controlError = u_s - u_m
          "Control error (set point - measurement)";
        parameter Modelica.Blocks.Types.SimpleController controllerType=
               Modelica.Blocks.Types.SimpleController.PID "Type of controller";
        parameter Real k(min=0, unit="1") = 1 "Gain of controller";
        parameter Modelica.SIunits.Time Ti(min=Modelica.Constants.small)=0.5
          "Time constant of Integrator block" annotation (Dialog(enable=
                controllerType == Modelica.Blocks.Types.SimpleController.PI or
                controllerType == Modelica.Blocks.Types.SimpleController.PID));
        parameter Modelica.SIunits.Time Td(min=0)=0.1
          "Time constant of Derivative block" annotation (Dialog(enable=
                controllerType == Modelica.Blocks.Types.SimpleController.PD or
                controllerType == Modelica.Blocks.Types.SimpleController.PID));
        parameter Real yMax(start=1)=1 "Upper limit of output";
        parameter Real yMin=0 "Lower limit of output";
        parameter Real wp(min=0) = 1 "Set-point weight for Proportional block (0..1)";
        parameter Real wd(min=0) = 0 "Set-point weight for Derivative block (0..1)"
             annotation(Dialog(enable=controllerType==.Modelica.Blocks.Types.SimpleController.PD or
                                      controllerType==.Modelica.Blocks.Types.SimpleController.PID));
        parameter Real Ni(min=100*Modelica.Constants.eps) = 0.9
          "Ni*Ti is time constant of anti-windup compensation"
           annotation(Dialog(enable=controllerType==.Modelica.Blocks.Types.SimpleController.PI or
                                    controllerType==.Modelica.Blocks.Types.SimpleController.PID));
        parameter Real Nd(min=100*Modelica.Constants.eps) = 10
          "The higher Nd, the more ideal the derivative block"
             annotation(Dialog(enable=controllerType==.Modelica.Blocks.Types.SimpleController.PD or
                                      controllerType==.Modelica.Blocks.Types.SimpleController.PID));
        parameter Modelica.Blocks.Types.InitPID initType= Modelica.Blocks.Types.InitPID.DoNotUse_InitialIntegratorState
          "Type of initialization (1: no init, 2: steady state, 3: initial state, 4: initial output)"
                                           annotation(Evaluate=true,
            Dialog(group="Initialization"));
            // Removed as the Limiter block no longer uses this parameter.
            // parameter Boolean limitsAtInit = true
            //  "= false, if limits are ignored during initialization"
            // annotation(Evaluate=true, Dialog(group="Initialization"));
        parameter Real xi_start=0
          "Initial or guess value value for integrator output (= integrator state)"
          annotation (Dialog(group="Initialization",
                      enable=controllerType==.Modelica.Blocks.Types.SimpleController.PI or
                             controllerType==.Modelica.Blocks.Types.SimpleController.PID));
        parameter Real xd_start=0
          "Initial or guess value for state of derivative block"
          annotation (Dialog(group="Initialization",
                               enable=controllerType==.Modelica.Blocks.Types.SimpleController.PD or
                                      controllerType==.Modelica.Blocks.Types.SimpleController.PID));
        parameter Real y_start=0 "Initial value of output"
          annotation(Dialog(enable=initType == Modelica.Blocks.Types.InitPID.InitialOutput, group=
                "Initialization"));
        parameter Boolean strict=true "= true, if strict limits with noEvent(..)"
          annotation (Evaluate=true, choices(checkBox=true), Dialog(tab="Advanced"));
        parameter Boolean reverseAction = false
          "Set to true for throttling the water flow rate through a cooling coil controller";
        parameter IDEAS.Types.Reset reset = IDEAS.Types.Reset.Disabled
          "Type of controller output reset"
          annotation(Evaluate=true, Dialog(group="Integrator reset"));
        parameter Real y_reset=xi_start
          "Value to which the controller output is reset if the boolean trigger has a rising edge, used if reset == IDEAS.Types.Reset.Parameter"
          annotation(Dialog(enable=reset == IDEAS.Types.Reset.Parameter,
                            group="Integrator reset"));
        Modelica.Blocks.Interfaces.BooleanInput trigger if
             reset <> IDEAS.Types.Reset.Disabled
          "Resets the controller output when trigger becomes true"
          annotation (Placement(transformation(extent={{-20,-20},{20,20}},
              rotation=90,
              origin={-80,-120})));
        Modelica.Blocks.Interfaces.RealInput y_reset_in if
             reset == IDEAS.Types.Reset.Input
          "Input signal for state to which integrator is reset, enabled if reset = IDEAS.Types.Reset.Input"
          annotation (Placement(transformation(extent={{-140,-100},{-100,-60}})));
        Modelica.Blocks.Math.Add addP(k1=revAct*wp, k2=-revAct) "Adder for P gain"
         annotation (Placement(
              transformation(extent={{-80,40},{-60,60}})));
        Modelica.Blocks.Math.Add addD(k1=revAct*wd, k2=-revAct) if with_D
          "Adder for D gain"
          annotation (Placement(
              transformation(extent={{-80,-10},{-60,10}})));
        Modelica.Blocks.Math.Gain P(k=1) "Proportional term"
          annotation (Placement(transformation(extent={{-40,40},{-20,60}})));
        Utilities.Math.IntegratorWithReset I(
          final reset=if reset == IDEAS.Types.Reset.Disabled then reset else IDEAS.Types.Reset.Input,
          final y_reset=y_reset,
          final k=unitTime/Ti,
          final y_start=xi_start,
          final initType=if initType == Modelica.Blocks.Types.InitPID.SteadyState then
              Modelica.Blocks.Types.Init.SteadyState
                   else if initType == Modelica.Blocks.Types.InitPID.InitialState
                        or initType == Modelica.Blocks.Types.InitPID.DoNotUse_InitialIntegratorState
                   then Modelica.Blocks.Types.Init.InitialState
                   else Modelica.Blocks.Types.Init.NoInit) if
             with_I "Integral term"
             annotation (Placement(transformation(extent={{-40,-60},{-20,-40}})));
        Modelica.Blocks.Continuous.Derivative D(
          final k=Td/unitTime,
          final T=max([Td/Nd,1.e-14]),
          final x_start=xd_start,
          final initType=if initType == Modelica.Blocks.Types.InitPID.SteadyState or
                      initType == Modelica.Blocks.Types.InitPID.InitialOutput
                   then
                     Modelica.Blocks.Types.Init.SteadyState
                   else
                     if initType == Modelica.Blocks.Types.InitPID.InitialState then
                       Modelica.Blocks.Types.Init.InitialState
                     else
                       Modelica.Blocks.Types.Init.NoInit) if with_D "Derivative term"
                                                           annotation (Placement(
              transformation(extent={{-40,-10},{-20,10}})));
        Modelica.Blocks.Math.Add3 addPID(
          final k1=1,
          final k2=1,
          final k3=1) "Adder for the gains"
          annotation (Placement(transformation(extent={{0,-10},{20,10}})));
    protected
        constant Modelica.SIunits.Time unitTime=1 annotation (HideResult=true);
        final parameter Real revAct = if reverseAction then -1 else 1
          "Switch for sign for reverse action";
        parameter Boolean with_I = controllerType==Modelica.Blocks.Types.SimpleController.PI or
                                   controllerType==Modelica.Blocks.Types.SimpleController.PID
          "Boolean flag to enable integral action"
          annotation(Evaluate=true, HideResult=true);
        parameter Boolean with_D = controllerType==Modelica.Blocks.Types.SimpleController.PD or
                                   controllerType==Modelica.Blocks.Types.SimpleController.PID
          "Boolean flag to enable derivative action"
          annotation(Evaluate=true, HideResult=true);
        Modelica.Blocks.Sources.Constant Dzero(final k=0) if not with_D
          "Zero input signal"
          annotation(Evaluate=true, HideResult=true,
                     Placement(transformation(extent={{-30,20},{-20,30}})));
        Modelica.Blocks.Sources.Constant Izero(final k=0) if not with_I
          "Zero input signal"
          annotation(Evaluate=true, HideResult=true,
                     Placement(transformation(extent={{10,-55},{0,-45}})));
        Modelica.Blocks.Interfaces.RealInput y_reset_internal
         "Internal connector for controller output reset"
         annotation(Evaluate=true);
        Modelica.Blocks.Math.Add3 addI(
          final k1=revAct,
          final k2=-revAct) if with_I
          "Adder for I gain"
             annotation (Placement(transformation(extent={{-80,-60},{-60,-40}})));
        Modelica.Blocks.Math.Add addSat(
          final k1=+1,
          final k2=-1) if with_I
          "Adder for integrator feedback"
          annotation (Placement(
              transformation(
              origin={80,-50},
              extent={{-10,-10},{10,10}},
              rotation=270)));
        Modelica.Blocks.Math.Gain gainPID(final k=k) "Multiplier for control gain"
         annotation (Placement(transformation(
                extent={{30,-10},{50,10}})));
        Modelica.Blocks.Math.Gain gainTrack(k=1/(k*Ni)) if with_I
          "Gain for anti-windup compensation"
          annotation (
            Placement(transformation(extent={{60,-80},{40,-60}})));
        Modelica.Blocks.Nonlinear.Limiter limiter(
          final uMax=yMax,
          final uMin=yMin,
          final strict=strict) "Output limiter"
          annotation (Placement(transformation(extent={{70,-10},{90,10}})));
        Modelica.Blocks.Sources.RealExpression intRes(
          final y=y_reset_internal/k - addPID.u1 - addPID.u2) if
             reset <> IDEAS.Types.Reset.Disabled
          "Signal source for integrator reset"
          annotation (Placement(transformation(extent={{-80,-90},{-60,-70}})));
      initial equation
        if initType==Modelica.Blocks.Types.InitPID.InitialOutput then
           gainPID.y = y_start;
        end if;
      equation
        assert(yMax >= yMin, "LimPID: Limits must be consistent. However, yMax (=" + String(yMax) +
                             ") < yMin (=" + String(yMin) + ")");
        if initType == Modelica.Blocks.Types.InitPID.InitialOutput and (y_start < yMin or y_start > yMax) then
            Modelica.Utilities.Streams.error("LimPID: Start value y_start (=" + String(y_start) +
               ") is outside of the limits of yMin (=" + String(yMin) +") and yMax (=" + String(yMax) + ")");
        end if;
        // Equations for conditional connectors
        connect(y_reset_in, y_reset_internal);
        if reset <> IDEAS.Types.Reset.Input then
          y_reset_internal = y_reset;
        end if;
        connect(u_s, addP.u1) annotation (Line(points={{-120,0},{-96,0},{-96,56},{
                -82,56}}, color={0,0,127}));
        connect(u_s, addD.u1) annotation (Line(points={{-120,0},{-96,0},{-96,6},{
                -82,6}}, color={0,0,127}));
        connect(u_s, addI.u1) annotation (Line(points={{-120,0},{-96,0},{-96,-42},{
                -82,-42}}, color={0,0,127}));
        connect(addP.y, P.u) annotation (Line(points={{-59,50},{-42,50}}, color={0,
                0,127}));
        connect(addD.y, D.u)
          annotation (Line(points={{-59,0},{-42,0}}, color={0,0,127}));
        connect(addI.y, I.u) annotation (Line(points={{-59,-50},{-42,-50}}, color={
                0,0,127}));
        connect(P.y, addPID.u1) annotation (Line(points={{-19,50},{-10,50},{-10,8},
                {-2,8}}, color={0,0,127}));
        connect(D.y, addPID.u2)
          annotation (Line(points={{-19,0},{-2,0}}, color={0,0,127}));
        connect(I.y, addPID.u3) annotation (Line(points={{-19,-50},{-10,-50},{-10,
                -8},{-2,-8}}, color={0,0,127}));
        connect(addPID.y, gainPID.u)
          annotation (Line(points={{21,0},{28,0}}, color={0,0,127}));
        connect(gainPID.y, addSat.u2) annotation (Line(points={{51,0},{60,0},{60,
                -20},{74,-20},{74,-38}}, color={0,0,127}));
        connect(gainPID.y, limiter.u)
          annotation (Line(points={{51,0},{68,0}}, color={0,0,127}));
        connect(limiter.y, addSat.u1) annotation (Line(points={{91,0},{94,0},{94,
                -20},{86,-20},{86,-38}}, color={0,0,127}));
        connect(limiter.y, y)
          annotation (Line(points={{91,0},{110,0}}, color={0,0,127}));
        connect(addSat.y, gainTrack.u) annotation (Line(points={{80,-61},{80,-70},{62,
                -70}},    color={0,0,127}));
        connect(gainTrack.y, addI.u3) annotation (Line(points={{39,-70},{-88,-70},{-88,
                -58},{-82,-58}},     color={0,0,127}));
        connect(u_m, addP.u2) annotation (Line(
            points={{0,-120},{0,-92},{-92,-92},{-92,44},{-82,44}},
            color={0,0,127},
            thickness=0.5));
        connect(u_m, addD.u2) annotation (Line(
            points={{0,-120},{0,-92},{-92,-92},{-92,-6},{-82,-6}},
            color={0,0,127},
            thickness=0.5));
        connect(u_m, addI.u2) annotation (Line(
            points={{0,-120},{0,-92},{-92,-92},{-92,-50},{-82,-50}},
            color={0,0,127},
            thickness=0.5));
        connect(Dzero.y, addPID.u2) annotation (Line(points={{-19.5,25},{-14,25},{
                -14,0},{-2,0}}, color={0,0,127}));
        connect(Izero.y, addPID.u3) annotation (Line(points={{-0.5,-50},{-10,-50},{
                -10,-8},{-2,-8}}, color={0,0,127}));
        connect(trigger, I.trigger) annotation (Line(points={{-80,-120},{-80,-88},{-30,
                -88},{-30,-62}}, color={255,0,255}));
        connect(intRes.y, I.y_reset_in) annotation (Line(points={{-59,-80},{-50,-80},{
                -50,-58},{-42,-58}}, color={0,0,127}));
         annotation (
      defaultComponentName="conPID",
      Documentation(info="<html>
<p>
This model is similar to
<a href=\"modelica://Modelica.Blocks.Continuous.LimPID\">Modelica.Blocks.Continuous.LimPID</a>,
except for the following changes:
</p>

<ol>
<li>
<p>
It can be configured to have a reverse action.
</p>
<p>If the parameter <code>reverseAction=false</code> (the default), then
<code>u_m &lt; u_s</code> increases the controller output,
otherwise the controller output is decreased. Thus,
</p>
<ul>
  <li>for a heating coil with a two-way valve, set <code>reverseAction = false</code>, </li>
  <li>for a cooling coils with a two-way valve, set <code>reverseAction = true</code>. </li>
</ul>
</li>

<li>
<p>
It can be configured to enable an input port that allows resetting the controller
output. The controller output can be reset as follows:
</p>
<ul>
  <li>
  If <code>reset = IDEAS.Types.Reset.Disabled</code>, which is the default,
  then the controller output is never reset.
  </li>
  <li>
  If <code>reset = IDEAS.Types.Reset.Parameter</code>, then a boolean
  input signal <code>trigger</code> is enabled. Whenever the value of
  this input changes from <code>false</code> to <code>true</code>,
  the controller output is reset by setting <code>y</code>
  to the value of the parameter <code>y_reset</code>.
  </li>
  <li>
  If <code>reset = IDEAS.Types.Reset.Input</code>, then a boolean
  input signal <code>trigger</code> is enabled. Whenever the value of
  this input changes from <code>false</code> to <code>true</code>,
  the controller output is reset by setting <code>y</code>
  to the value of the input signal <code>y_reset_in</code>.
  </li>
</ul>
<p>
Note that this controller implements an integrator anti-windup. Therefore,
for most applications, keeping the default setting of
<code>reset = IDEAS.Types.Reset.Disabled</code> is sufficient.
Examples where it may be beneficial to reset the controller output are situations
where the equipment control input should continuously increase as the equipment is
switched on, such as as a light dimmer that may slowly increase the luminance, or
a variable speed drive of a motor that should continuously increase the speed.
</p>
</li>

<li>
The parameter <code>limitsAtInit</code> has been removed.
</li>

<li>
Some parameters assignments in the instances have been made final.
</li>

</ol>
</html>",
      revisions="<html>
<ul>
<li>
September 29, 2016, by Michael Wetter:<br/>
Refactored model.
</li>
<li>
August 25, 2016, by Michael Wetter:<br/>
Removed parameter <code>limitsAtInit</code> because it was only propagated to
the instance <code>limiter</code>, but this block no longer makes use of this parameter.
This is a non-backward compatible change.<br/>
Revised implemenentation, added comments, made some parameter in the instances final.
</li>
<li>July 18, 2016, by Philipp Mehrfeld:<br/>
Added integrator reset.
This is for <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/494\">issue 494</a>.
</li>
<li>
March 15, 2016, by Michael Wetter:<br/>
Changed the default value to <code>strict=true</code> in order to avoid events
when the controller saturates.
This is for <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/433\">issue 433</a>.
</li>
<li>
February 24, 2010, by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"),       Icon(graphics={
              Rectangle(
                extent={{-6,-20},{66,-66}},
                lineColor={255,255,255},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid),
              Text(
                visible=(controllerType == Modelica.Blocks.Types.SimpleController.P),
                extent={{-32,-22},{68,-62}},
                lineColor={0,0,0},
                textString="P",
                fillPattern=FillPattern.Solid,
                fillColor={175,175,175}),
              Text(
                visible=(controllerType == Modelica.Blocks.Types.SimpleController.PI),
                extent={{-28,-22},{72,-62}},
                lineColor={0,0,0},
                textString="PI",
                fillPattern=FillPattern.Solid,
                fillColor={175,175,175}),
              Text(
                visible=(controllerType == Modelica.Blocks.Types.SimpleController.PD),
                extent={{-16,-22},{88,-62}},
                lineColor={0,0,0},
                fillPattern=FillPattern.Solid,
                fillColor={175,175,175},
                textString="P D"),
              Text(
                visible=(controllerType == Modelica.Blocks.Types.SimpleController.PID),
                extent={{-14,-22},{86,-62}},
                lineColor={0,0,0},
                textString="PID",
                fillPattern=FillPattern.Solid,
                fillColor={175,175,175}),
              Polygon(
                points={{-80,90},{-88,68},{-72,68},{-80,90}},
                lineColor={192,192,192},
                fillColor={192,192,192},
                fillPattern=FillPattern.Solid),
              Line(points={{-80,78},{-80,-90}}, color={192,192,192}),
              Line(points={{-80,-80},{-80,-20},{30,60},{80,60}}, color={0,0,127}),
              Line(points={{-90,-80},{82,-80}}, color={192,192,192}),
              Polygon(
                points={{90,-80},{68,-72},{68,-88},{90,-80}},
                lineColor={192,192,192},
                fillColor={192,192,192},
                fillPattern=FillPattern.Solid),
              Line(
                visible=strict,
                points={{30,60},{81,60}},
                color={255,0,0},
                smooth=Smooth.None)}));
      end LimPID;
    annotation (
    preferredView="info", Documentation(info="<html>
This package contains component models for continuous time controls.
For additional models, see also
<a href=\"modelica://Modelica.Blocks.Continuous\">
Modelica.Blocks.Discrete</a>.
</html>"),
    Icon(graphics={Line(
              origin={0.061,4.184},
              points={{81.939,36.056},{65.362,36.056},{14.39,-26.199},{-29.966,
                  113.485},{-65.374,-61.217},{-78.061,-78.184}},
              color={95,95,95},
              smooth=Smooth.Bezier)}));
    end Continuous;

    package ControlHeating "Controllers for thermal systems"
    extends Modelica.Icons.Package;

      model RunningMeanTemperatureEN15251
        "Calculate the running mean temperature of 7 days, acccording to norm EN15251"
         discrete Modelica.Blocks.Interfaces.RealOutput TRm(unit="K",displayUnit = "degC")
          "Running mean average temperature"
           annotation (Placement(transformation(extent={{96,-10},{116,10}})));
        Modelica.Blocks.Sources.RealExpression TAmb(y=sim.Te)
          annotation (Placement(transformation(extent={{-80,-10},{-60,10}})));
        outer BoundaryConditions.SimInfoManager sim
          annotation (Placement(transformation(extent={{-100,80},{-80,100}})));
    protected
        parameter Modelica.SIunits.Time t_start(fixed=false) "Start time of the model";
        parameter Real coeTRm[7] = {1, 0.8, 0.6, 0.5, 0.4, 0.3, 0.2}./3.8
          "weighTAmb.yg coefficient for the running average";
        discrete Real[7] TAveDay(each unit="K",each displayUnit = "degC")
          "Vector with the average day temperatures of the previous nTermRm days";
        Real intTAmb "integral of TAmb.y";
      initial equation
        intTAmb=0;
        t_start = time;
        TAveDay=ones(7).*sim.Te;
        TRm=sim.Te;
      equation
        der(intTAmb) =  TAmb.y;
      algorithm
        when sample(t_start+24*3600,24*3600) then
          // Update of TAveDay
          for i in 2:7 loop
            TAveDay[i] := pre(TAveDay[i-1]);
          end for;
          TAveDay[1] := intTAmb / 24/3600;
          TRm :=TAveDay*coeTRm;
        end when;
      equation
          // reinitialisation of the intTAmb
        when sample(t_start+24*3600,24*3600) then
          reinit(intTAmb,0);
        end when;
        annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                  -100},{100,100}}), graphics),
          experiment(StopTime=864000),
          __Dymola_experimentSetupOutput,
          Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,100}}),
              graphics={
              Rectangle(
                extent={{100,100},{-100,-100}},
                lineColor={100,100,100},
                fillPattern=FillPattern.Solid,
                fillColor={255,255,255}),
              Line(
                points={{0,100},{98,0},{0,-100}},
                color={100,100,100},
                smooth=Smooth.None),
              Text(
                extent={{-100,140},{100,100}},
                lineColor={0,0,255},
                textString="%name"),
              Text(
                extent={{-48,32},{58,-26}},
                lineColor={0,0,255},
                textString="EN15251")}),
      Documentation(revisions="<html>
<ul>
<li>
April 17, 2018, by Damien Picard:<br/>
Add t_start in sample to compute correctly for non zero initial time.<br/>
Use sim.Te as initialization instead of an arbitrary value of 283.15K.
</li>
<li>
January 19, 2015, by Damien Picard:<br/>
First implementation.
</li>
</ul>
</html>"));
      end RunningMeanTemperatureEN15251;
    end ControlHeating;
  annotation (
  preferredView="info", Documentation(info="<html>
This package contains component models for controls.
For additional models, see also
<a href=\"modelica://Modelica.Blocks\">
Modelica.Blocks</a>.
</html>"),
  Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100.0,-100.0},{100.0,100.0}}), graphics={
        Rectangle(
          origin={0.0,35.1488},
          fillColor={255,255,255},
          extent={{-30.0,-20.1488},{30.0,20.1488}}),
        Rectangle(
          origin={0.0,-34.8512},
          fillColor={255,255,255},
          extent={{-30.0,-20.1488},{30.0,20.1488}}),
        Line(
          origin={-51.25,0.0},
          points={{21.25,-35.0},{-13.75,-35.0},{-13.75,35.0},{6.25,35.0}}),
        Polygon(
          origin={-40.0,35.0},
          pattern=LinePattern.None,
          fillPattern=FillPattern.Solid,
          points={{10.0,0.0},{-5.0,5.0},{-5.0,-5.0}}),
        Line(
          origin={51.25,0.0},
          points={{-21.25,35.0},{13.75,35.0},{13.75,-35.0},{-6.25,-35.0}}),
        Polygon(
          origin={40.0,-35.0},
          pattern=LinePattern.None,
          fillPattern=FillPattern.Solid,
          points={{-10.0,0.0},{5.0,5.0},{5.0,-5.0}})}));
  end Controls;

  package Examples "IDEAS Examples"
  extends Modelica.Icons.ExamplesPackage;

    package TwinHouses
    "Models for validation on Twin house test cases IEA EBC Annex 58"
      extends Modelica.Icons.ExamplesPackage;

      package BaseClasses
        extends Modelica.Icons.BasesPackage;

        package Data
        extends Modelica.Icons.Package;

          package Materials
          extends Modelica.Icons.MaterialPropertiesPackage;

            record Glazing =IDEAS.Buildings.Data.Interfaces.Glazing (
                final nLay=3,
                final mats={IDEAS.Buildings.Data.Materials.Glass(
                                            d=0.004,
                                            epsLw_b=0.837),
                            IDEAS.Buildings.Data.Materials.Argon(
                                            d=0.016),
                            IDEAS.Buildings.Data.Materials.Glass(
                                            d=0.004,
                                            epsLw_b=0.04,
                                            epsLw_a=0.837)},
                final SwTrans=[0, 0.543;
                              10, 0.546;
                              20, 0.538;
                              30, 0.528;
                              40, 0.514;
                              50, 0.486;
                              60, 0.426;
                              70, 0.310;
                              80, 0.145;
                              90, 0.000],
                final SwAbs=[0, 0.107, 0.0, 0.085;
                            10, 0.108, 0.0, 0.087;
                            20, 0.109, 0.0, 0.094;
                            30, 0.112, 0.0, 0.1;
                            40, 0.116, 0.0, 0.102;
                            50, 0.121, 0.0, 0.106;
                            60, 0.126, 0.0, 0.119;
                            70, 0.130, 0.0, 0.127;
                            80, 0.124, 0.0, 0.091;
                            90, 0.000, 0.0, 0.000],
                final SwTransDif=0.427,
                final SwAbsDif={0.118,0.0,0.104},
                final U_value=1.1,
                final g_value=0.525)
              "Glass properties as specified by EN410 spectrum (U = 1.1 W/m2K, g = 0.525)"
              annotation (Documentation(revisions="<html>
<ul>
<li>
September 2, 2015, by Filip Jorissen:<br/>
Moved epsLw definition to solid layer to be consistent 
with changed implementation of MultiLayerLucent.
</li>
</ul>
</html>"));
          end Materials;
        end Data;
      end BaseClasses;
    end TwinHouses;
  end Examples;

  package Fluid "Package with models for fluid flow systems"
    extends Modelica.Icons.Package;

    package Actuators "Package with actuator models such as valves and dampers"
      extends Modelica.Icons.VariantsPackage;

      package BaseClasses "Package with base classes for IDEAS.Fluid.Actuators"
        extends Modelica.Icons.BasesPackage;

        model ActuatorSignal
          "Partial model that implements the filtered opening for valves and dampers"
          parameter Boolean use_inputFilter=true
            "= true, if opening is filtered with a 2nd order CriticalDamping filter"
            annotation(Dialog(tab="Dynamics", group="Filtered opening"));
          parameter Modelica.SIunits.Time riseTime=120
            "Rise time of the filter (time to reach 99.6 % of an opening step)"
            annotation(Dialog(tab="Dynamics", group="Filtered opening",enable=use_inputFilter));
          parameter Integer order(min=1) = 2 "Order of filter"
            annotation(Dialog(tab="Dynamics", group="Filtered opening",enable=use_inputFilter));
          parameter Modelica.Blocks.Types.Init init=Modelica.Blocks.Types.Init.InitialOutput
            "Type of initialization (no init/steady state/initial state/initial output)"
            annotation(Dialog(tab="Dynamics", group="Filtered opening",enable=use_inputFilter));
          parameter Real y_start=1 "Initial value of output"
            annotation(Dialog(tab="Dynamics", group="Filtered opening",enable=use_inputFilter));
          Modelica.Blocks.Interfaces.RealInput y(min=0, max=1)
            "Actuator position (0: closed, 1: open)"
            annotation (Placement(transformation(extent={{-20,-20},{20,20}},
                  rotation=270,
                origin={0,120}),iconTransformation(
                extent={{-20,-20},{20,20}},
                rotation=270,
                origin={0,120})));
          Modelica.Blocks.Interfaces.RealOutput y_actual "Actual valve position"
            annotation (Placement(transformation(extent={{40,60},{60,80}})));
          // Classes used to implement the filtered opening
      protected
          Modelica.Blocks.Interfaces.RealOutput y_filtered if use_inputFilter
            "Filtered valve position in the range 0..1"
            annotation (Placement(transformation(extent={{40,78},{60,98}}),
                iconTransformation(extent={{60,50},{80,70}})));
          Modelica.Blocks.Continuous.Filter filter(
             final order=order,
             f_cut=5/(2*Modelica.Constants.pi*riseTime),
             final init=init,
             final y_start=y_start,
             final analogFilter=Modelica.Blocks.Types.AnalogFilter.CriticalDamping,
             final filterType=Modelica.Blocks.Types.FilterType.LowPass,
             x(each stateSelect=StateSelect.always)) if
                use_inputFilter
            "Second order filter to approximate valve opening time, and to improve numerics"
            annotation (Placement(transformation(extent={{6,81},{20,95}})));
        equation
         connect(filter.y, y_filtered) annotation (Line(
              points={{20.7,88},{50,88}},
              color={0,0,127}));
          if use_inputFilter then
          connect(y, filter.u) annotation (Line(
              points={{1.11022e-15,120},{1.11022e-15,88},{4.6,88}},
              color={0,0,127}));
          connect(filter.y, y_actual) annotation (Line(
              points={{20.7,88},{30,88},{30,70},{50,70}},
              color={0,0,127}));
          else
            connect(y, y_actual) annotation (Line(
              points={{1.11022e-15,120},{0,120},{0,70},{50,70}},
              color={0,0,127}));
          end if;
          annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                    -100},{100,100}}), graphics={
                Line(
                  points={{0,40},{0,100}}),
                Line(
                  points={{0,70},{40,70}}),
                Rectangle(
                  visible=use_inputFilter,
                  extent={{-32,40},{32,100}},
                  lineColor={0,0,0},
                  fillColor={135,135,135},
                  fillPattern=FillPattern.Solid),
                Ellipse(
                  visible=use_inputFilter,
                  extent={{-32,100},{32,40}},
                  lineColor={0,0,0},
                  fillColor={135,135,135},
                  fillPattern=FillPattern.Solid),
                Text(
                  visible=use_inputFilter,
                  extent={{-20,92},{20,48}},
                  lineColor={0,0,0},
                  fillColor={135,135,135},
                  fillPattern=FillPattern.Solid,
                  textString="M",
                  textStyle={TextStyle.Bold})}),
        Documentation(info="<html>
<p>
This model implements the filter that is used to approximate the travel
time of the actuator.
Models that extend this model use the signal
<code>y_actual</code> to obtain the
current position of the actuator.
</p>
<p>
The filter order can be changed to modify the transient response
of the actuator.
</p>
<p>
See
<a href=\"modelica://IDEAS.Fluid.Actuators.UsersGuide\">
IDEAS.Fluid.Actuators.UsersGuide</a>
for a description of the filter.
</p>
</html>",         revisions="<html>
<ul>
<li>
February 16, 2018, by Filip Jorissen:<br/>
Propagated parameter <code>order</code>.<br/>
This is for
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/891\">#891</a>.
</li>
<li>
March 24, 2017, by Michael Wetter:<br/>
Renamed <code>filteredInput</code> to <code>use_inputFilter</code>.<br/>
This is for
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/665\">#665</a>.
</li>
<li>
February 14, 2012 by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"));
        end ActuatorSignal;

        partial model PartialTwoWayValve "Partial model for a two way valve"
          extends IDEAS.Fluid.BaseClasses.PartialResistance(
               final dp_nominal=dpValve_nominal + dpFixed_nominal,
               dp(nominal=6000),
               final m_flow_turbulent = deltaM * abs(m_flow_nominal));
          extends IDEAS.Fluid.Actuators.BaseClasses.ValveParameters(
              rhoStd=Medium.density_pTX(101325, 273.15+4, Medium.X_default));
          extends IDEAS.Fluid.Actuators.BaseClasses.ActuatorSignal;
          parameter Modelica.SIunits.PressureDifference dpFixed_nominal(displayUnit="Pa", min=0) = 0
            "Pressure drop of pipe and other resistances that are in series"
             annotation(Dialog(group = "Nominal condition"));
          parameter Real l(min=1e-10, max=1) = 0.0001
            "Valve leakage, l=Kv(y=0)/Kv(y=1)";
          input Real phi
            "Ratio actual to nominal mass flow rate of valve, phi=Kv(y)/Kv(y=1)";
          parameter Real kFixed(unit="", min=0) = if dpFixed_nominal > Modelica.Constants.eps
            then m_flow_nominal / sqrt(dpFixed_nominal) else 0
            "Flow coefficient of fixed resistance that may be in series with valve, k=m_flow/sqrt(dp), with unit=(kg.m)^(1/2).";
          Real kVal(unit="", min=Modelica.Constants.small)
            "Flow coefficient of valve, k=m_flow/sqrt(dp), with unit=(kg.m)^(1/2).";
          Real k(unit="", min=Modelica.Constants.small)
            "Flow coefficient of valve and pipe in series, k=m_flow/sqrt(dp), with unit=(kg.m)^(1/2).";
        initial equation
          assert(dpFixed_nominal > -Modelica.Constants.eps, "Require dpFixed_nominal >= 0. Received dpFixed_nominal = "
                + String(dpFixed_nominal) + " Pa.");
        equation
          assert(phi > -0.2, "Valve control signal needs to be bigger than zero, received phi = " + String(phi));
          annotation (Icon(coordinateSystem(preserveAspectRatio=true,  extent={{-100,-100},
                    {100,100}}),       graphics={
                Polygon(
                  points={{2,-2},{-76,60},{-76,-60},{2,-2}},
                  lineColor={0,0,0},
                  fillColor={0,0,0},
                  fillPattern=FillPattern.Solid),
                Polygon(
                  points={{-50,40},{0,-2},{54,40},{54,40},{-50,40}},
                  lineColor={0,0,255},
                  pattern=LinePattern.None,
                  fillColor={255,255,255},
                  fillPattern=FillPattern.Solid),
                Polygon(
                  points={{-52,-42},{0,-4},{60,40},{60,-42},{-52,-42}},
                  lineColor={0,0,255},
                  pattern=LinePattern.None,
                  fillColor={255,255,255},
                  fillPattern=FillPattern.Solid),
                Polygon(
                  points={{0,-2},{82,60},{82,-60},{0,-2}},
                  lineColor={0,0,0},
                  fillColor={255,255,255},
                  fillPattern=FillPattern.Solid),
                Line(
                  points={{0,40},{0,-4}}),
                Line(
                  visible=not use_inputFilter,
                  points={{0,100},{0,40}})}),
        Documentation(info="<html>
<p>
Partial model for a two way valve. This is the base model for valves
with different opening characteristics, such as linear, equal percentage,
quick opening or pressure-independent.
</p>
<p>
To prevent the derivative <code>d/dP (m_flow)</code> to be infinite near
the origin, this model linearizes the pressure drop versus flow relation
ship. The region in which it is linearized is parameterized by
</p>
<pre>
  m_turbulent_flow = deltaM * m_flow_nominal
</pre>
<p>
Because the parameterization contains <code>Kv_SI</code>, the values for
<code>deltaM</code> and <code>dp_nominal</code> need not be changed if the valve size
changes.
</p>
<p>
In contrast to the model in <a href=\"modelica://Modelica.Fluid\">
Modelica.Fluid</a>, this model uses the parameter <code>Kv_SI</code>,
which is the flow coefficient in SI units, i.e.,
it is the ratio between mass flow rate in <code>kg/s</code> and square root
of pressure drop in <code>Pa</code>.
</p>
<h4>Options</h4>
<p>
This model allows different parameterization of the flow resistance.
The different parameterizations are described in
<a href=\"modelica://IDEAS.Fluid.Actuators.BaseClasses.ValveParameters\">
IDEAS.Fluid.Actuators.BaseClasses.ValveParameters</a>.
</p>
<h4>Implementation</h4>
<p>
The two way valve models are implemented using this partial model, as opposed to using
different functions for the valve opening characteristics, because
each valve opening characteristics has different parameters.
</p>
</html>",
        revisions="<html>
<ul>
<li>
March 24, 2017, by Michael Wetter:<br/>
Renamed <code>filteredInput</code> to <code>use_inputFilter</code>.<br/>
This is for
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/665\">#665</a>.
</li>
<li>
November 16, 2017, by Michael Wetter:<br/>
Relaxed assertion on <code>phi</code>.<br/>
This is for
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/592\">#592</a>.
</li>
<li>
October 27, 2016, by Filip Jorissen:<br/>
Added assert for <code>phi &gt; 0</code>.
This fixes a bug that caused valves to behave
like pumps for negative control signals.
This is for
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/558\">#558</a>.
</li>
<li>
April 23, 2016, by Michael Wetter:<br/>
Changed test in assertion from <code>dpFixed_nominal > -Modelica.Constants.small</code>
to
<code>dpFixed_nominal > -Modelica.Constants.eps</code>.
Otherwise, JModelica evaluates it as <code>true</code> in
<a href=\"modelica://IDEAS.Fluid.Actuators.Valves.Examples.TwoWayValves\">
IDEAS.Fluid.Actuators.Valves.Examples.TwoWayValves</a>.
See also
<a href=\"https://trac.jmodelica.org/ticket/4932\">https://trac.jmodelica.org/ticket/4932</a>.
This is for
<a href=\"https://github.com/lbl-srg/modelica-buildings/issues/510\">Buildings, issue 510</a>.
</li>
<li>
January 22, 2016, by Michael Wetter:<br/>
Corrected type declaration of pressure difference.
This is
for <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/404\">#404</a>.
</li>
<li>
January 29, 2015, by Filip Jorissen:<br/>
Moved the governing equations to
<a href=\"modelica://IDEAS.Fluid.Actuators.BaseClasses.PartialTwoWayValveKv\">
PartialTwoWayValveKv</a>
in order to be able to extend from this partial in
<a href=\"modelica://IDEAS.Fluid.Actuators.Valves.TwoWayPressureIndependent\">
TwoWayPressureIndependent</a>
</li>
<li>
August 8, 2014, by Michael Wetter:<br/>
Reformulated the computation of <code>k</code> to make the model
work in OpenModelica.
</li>
<li>
April 4, 2014, by Michael Wetter:<br/>
Added keyword <code>input</code> to variable <code>phi</code>
to require models that extend this model to provide a binding equation.
This is done to use the same modeling concept as is used for example in
<a href=\"modelica://IDEAS.Fluid.Interfaces.StaticTwoPortHeatMassExchanger\">
IDEAS.Fluid.Interfaces.StaticTwoPortHeatMassExchanger</a>.
</li>
<li>
March 27, 2014 by Michael Wetter:<br/>
Revised model for implementation of new valve model that computes the flow function
based on a table.
</li>
<li>
March 20, 2013, by Michael Wetter:<br/>
Set <code>dp(nominal=6000)</code> as the previous formulation gives an error during model check
in Dymola 2014. The reason is that the previous formulation used <code>dpValve_nominal</code>, which
is not known at translation time.
</li>
<li>
February 28, 2013, by Michael Wetter:<br/>
Reformulated assignment of parameters.
Removed default value for <code>dpValve_nominal</code>, as this
parameter has the attribute <code>fixed=false</code> for some values
of <code>CvData</code>. In this case, assigning a value is not allowed.
Changed assignment of nominal attribute of <code>dp</code> to avoid assigning
a non-literal value.
</li>
<li>
February 20, 2012 by Michael Wetter:<br/>
Renamed parameter <code>dp_nominal</code> to <code>dpValve_nominal</code>,
and added new parameter <code>dpFixed_nominal</code>.
See
<a href=\"modelica://IDEAS.Fluid.Actuators.UsersGuide\">
IDEAS.Fluid.Actuators.UsersGuide</a>.
</li>
<li>
January 16, 2012 by Michael Wetter:<br/>
To simplify object inheritance tree, revised base classes
<code>IDEAS.Fluid.BaseClasses.PartialResistance</code>,
<code>IDEAS.Fluid.Actuators.BaseClasses.PartialTwoWayValve</code>,
<code>IDEAS.Fluid.Actuators.BaseClasses.PartialDamperExponential</code>,
<code>IDEAS.Fluid.Actuators.BaseClasses.PartialActuator</code>
and model
<code>IDEAS.Fluid.FixedResistances.PressureDrop</code>.
</li>
<li>
August 12, 2011 by Michael Wetter:<br/>
Added <code>assert</code> statement to prevent <code>l=0</code> due to the
implementation of
<a href=\"modelica://IDEAS.Fluid.BaseClasses.FlowModels.basicFlowFunction_m_flow\">
IDEAS.Fluid.BaseClasses.FlowModels.basicFlowFunction_m_flow</a>.
</li>
<li>
April 4, 2011 by Michael Wetter:<br/>
Revised implementation to use new base class for actuators.
</li>
<li>
February 18, 2009 by Michael Wetter:<br/>
Implemented parameterization of flow coefficient as in
<code>Modelica.Fluid</code>.
</li>
<li>
August 15, 2008 by Michael Wetter:<br/>
Set valve leakage to nonzero value.
</li>
<li>
June 3, 2008 by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"));
        end PartialTwoWayValve;

        partial model ValveParameters "Model with parameters for valves"
          parameter IDEAS.Fluid.Types.CvTypes CvData=IDEAS.Fluid.Types.CvTypes.OpPoint
            "Selection of flow coefficient"
           annotation(Dialog(group = "Flow Coefficient"));
          parameter Real Kv(
            fixed= if CvData==IDEAS.Fluid.Types.CvTypes.Kv then true else false)
            "Kv (metric) flow coefficient [m3/h/(bar)^(1/2)]"
          annotation(Dialog(group = "Flow Coefficient",
                            enable = (CvData==IDEAS.Fluid.Types.CvTypes.Kv)));
          parameter Real Cv(
            fixed= if CvData==IDEAS.Fluid.Types.CvTypes.Cv then true else false)
            "Cv (US) flow coefficient [USG/min/(psi)^(1/2)]"
          annotation(Dialog(group = "Flow Coefficient",
                            enable = (CvData==IDEAS.Fluid.Types.CvTypes.Cv)));
          parameter Modelica.SIunits.Area Av(
            fixed= if CvData==IDEAS.Fluid.Types.CvTypes.Av then true else false)
            "Av (metric) flow coefficient"
           annotation(Dialog(group = "Flow Coefficient",
                             enable = (CvData==IDEAS.Fluid.Types.CvTypes.Av)));
          parameter Real deltaM = 0.02
            "Fraction of nominal flow rate where linearization starts, if y=1"
            annotation(Dialog(group="Pressure-flow linearization"));
          parameter Modelica.SIunits.MassFlowRate m_flow_nominal
            "Nominal mass flow rate"
            annotation(Dialog(group = "Nominal condition"));
          parameter Modelica.SIunits.PressureDifference dpValve_nominal(
             displayUnit="Pa",
             min=0,
             fixed= if CvData==IDEAS.Fluid.Types.CvTypes.OpPoint then true else false)
            "Nominal pressure drop of fully open valve, used if CvData=IDEAS.Fluid.Types.CvTypes.OpPoint"
            annotation(Dialog(group="Nominal condition",
                       enable = (CvData==IDEAS.Fluid.Types.CvTypes.OpPoint)));
          parameter Modelica.SIunits.Density rhoStd
            "Inlet density for which valve coefficients are defined"
          annotation(Dialog(group="Nominal condition", tab="Advanced"));
      protected
          parameter Real Kv_SI(
            min=0,
            fixed= false)
            "Flow coefficient for fully open valve in SI units, Kv=m_flow/sqrt(dp) [kg/s/(Pa)^(1/2)]"
          annotation(Dialog(group = "Flow Coefficient",
                            enable = (CvData==IDEAS.Fluid.Types.CvTypes.OpPoint)));
        initial equation
          if  CvData == IDEAS.Fluid.Types.CvTypes.OpPoint then
            Kv_SI =           m_flow_nominal/sqrt(dpValve_nominal);
            Kv    =           Kv_SI/(rhoStd/3600/sqrt(1E5));
            Cv    =           Kv_SI/(rhoStd*0.0631/1000/sqrt(6895));
            Av    =           Kv_SI/sqrt(rhoStd);
          elseif CvData == IDEAS.Fluid.Types.CvTypes.Kv then
            Kv_SI =           Kv*rhoStd/3600/sqrt(1E5)
              "Unit conversion m3/(h*sqrt(bar)) to kg/(s*sqrt(Pa))";
            Cv    =           Kv_SI/(rhoStd*0.0631/1000/sqrt(6895));
            Av    =           Kv_SI/sqrt(rhoStd);
            dpValve_nominal =  (m_flow_nominal/Kv_SI)^2;
          elseif CvData == IDEAS.Fluid.Types.CvTypes.Cv then
            Kv_SI =           Cv*rhoStd*0.0631/1000/sqrt(6895)
              "Unit conversion USG/(min*sqrt(psi)) to kg/(s*sqrt(Pa))";
            Kv    =           Kv_SI/(rhoStd/3600/sqrt(1E5));
            Av    =           Kv_SI/sqrt(rhoStd);
            dpValve_nominal =  (m_flow_nominal/Kv_SI)^2;
          else
            assert(CvData == IDEAS.Fluid.Types.CvTypes.Av, "Invalid value for CvData.
Obtained CvData = "         + String(CvData) + ".");
            Kv_SI =           Av*sqrt(rhoStd);
            Kv    =           Kv_SI/(rhoStd/3600/sqrt(1E5));
            Cv    =           Kv_SI/(rhoStd*0.0631/1000/sqrt(6895));
            dpValve_nominal =  (m_flow_nominal/Kv_SI)^2;
          end if;
          annotation (Documentation(info="<html>
<p>
Model that computes the flow coefficients of valves. This base class allows the following modeling options,
which have been adapted from the valve implementation
in <a href=\"modelica://Modelica.Fluid\">
Modelica.Fluid</a>
to specify the valve flow coefficient in fully open conditions:
</p>
<ul>
<li><code>CvData = IDEAS.Fluid.Types.CvTypes.Av</code>: the flow coefficient is given by the metric <code>Av</code> coefficient (m^2).</li>
<li><code>CvData = IDEAS.Fluid.Types.CvTypes.Kv</code>: the flow coefficient is given by the metric <code>Kv</code> coefficient (m^3/h).</li>
<li><code>CvData = IDEAS.Fluid.Types.CvTypes.Cv</code>: the flow coefficient is given by the US <code>Cv</code> coefficient (USG/min).</li>
<li><code>CvData = IDEAS.Fluid.Types.CvTypes.OpPoint</code>: the flow is computed from the nominal operating point specified by <code>dp_nominal</code> and <code>m_flow_nominal</code>.</li>
</ul>
<p>
The treatment of parameters <code>Kv</code> and <code>Cv</code> is
explained in detail in the
<a href=\"modelica://Modelica.Fluid.UsersGuide.ComponentDefinition.ValveCharacteristics\">Users Guide</a>.
</p>
<p>
In contrast to the model in <a href=\"modelica://Modelica.Fluid\">
Modelica.Fluid</a>, this model uses the protected parameter <code>Kv_SI</code>,
which is the flow coefficient in SI units, i.e.,
it is the ratio between mass flow rate in <code>kg/s</code> and square root
of pressure drop in <code>Pa</code>.
The value of <code>Kv_SI</code> is computed based on the parameters
<code>Av</code>,
<code>Kv</code>,
<code>Cv</code>, or, if
<code>CvData = IDEAS.Fluid.Types.CvTypes.OpPoint</code>, based on
<code>m_flow_nominal</code> and <code>dpValve_nominal</code>.
Conversely, if
<code>CvData &lt;&gt; IDEAS.Fluid.Types.CvTypes.OpPoint</code>, then
<code>dpValve_nominal</code> is computed based on
<code>Av</code>,
<code>Kv</code>, or
<code>Cv</code>, and the nominal mass flow rate <code>m_flow_nominal</code>.
Therefore, if
<code>CvData &lt;&gt; IDEAS.Fluid.Types.CvTypes.OpPoint</code>,
then specifying a value for <code>dpValve_nominal</code> is a syntax error.
</p>
</html>",         revisions="<html>
<ul>
<li>
January 22, 2016, by Michael Wetter:<br/>
Corrected type declaration of pressure difference.
This is
for <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/404\">#404</a>.
</li>
<li>
August 12, 2014, by Michael Wetter:<br/>
Changed attribute <code>min</code> of <code>dpValve_nominal</code>
to <code>0</code>.
This is needed as for example in
<a href=\"modelica://IDEAS.Fluid.Actuators.Valves.Examples.TwoWayValveTable\">
IDEAS.Fluid.Actuators.Valves.Examples.TwoWayValveTable</a>,
<code>dpValve_nominal=0</code>.
</li>
<li>
August 8, 2014, by Michael Wetter:<br/>
Changed the <code>initial algorithm</code> to an <code>initial equation</code>
section. Otherwise, OpenModelica attempts to solve for the parameter
values using numerical iteration, and fails in doing so.
</li>
<li>
May 29, 2014, by Michael Wetter:<br/>
Removed undesirable annotation <code>Evaluate=true</code>.
</li>
<li>
March 25, 2013, by Michael Wetter:<br/>
Removed stray backslash in write statement.
</li>
<li>
February 28, 2013, by Michael Wetter:<br/>
Reformulated assignment of parameters, and removed <code>Kv_SI</code> as
a public parameter because it is always computed based on other parameters.
This change avoids a translation error in Dymola 2014 beta1 in
the pedantic mode, and a translation warning otherwise.
</li>
<li>
February 18, 2009 by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"));
        end ValveParameters;
      annotation (preferredView="info", Documentation(info="<html>
<p>
This package contains base classes that are used to construct the models in
<a href=\"modelica://IDEAS.Fluid.Actuators\">IDEAS.Fluid.Actuators</a>.
</p>
</html>"));
      end BaseClasses;

      package Valves "Package with valve models"
        extends Modelica.Icons.VariantsPackage;

        package Simplified
          extends Modelica.Icons.VariantsPackage;

          package BaseClasses
          extends Modelica.Icons.BasesPackage;

            model Partial3WayValve "Partial for 3-way valves"
              extends IDEAS.Fluid.Interfaces.LumpedVolumeDeclarations;
              parameter Real tau = 1 "Thermal time constant"
                annotation(Dialog(tab="Dynamics", group="Filter"));
              parameter Real l = 0.001
                "Valve leakage, minimum fraction of flow rate passing through ports 
    a";
              parameter Modelica.SIunits.MassFlowRate m_flow_nominal
                "Nominal mass flow rate";
              parameter Boolean allowFlowReversal=true
                "= true to allow flow reversal";
              final parameter Modelica.SIunits.Mass m = m_flow_nominal*tau
                "Fluid content of the mixing valve";

              Modelica.Fluid.Interfaces.FluidPort_a port_a1(
                redeclare package Medium = Medium) "First fluid inlet"
                annotation (Placement(transformation(extent={{-110,-10},{-90,10}})));
              Modelica.Fluid.Interfaces.FluidPort_a port_a2(
                redeclare package Medium = Medium) "Second fluid inlet"
                annotation (Placement(transformation(extent={{-10,-110},{10,-90}})));
              Modelica.Fluid.Interfaces.FluidPort_b port_b(
                redeclare package Medium = Medium) "Fluid outlet"
                annotation (Placement(transformation(extent={{90,-10},{110,10}})));

              IDEAS.Fluid.MixingVolumes.MixingVolume vol(nPorts=3,
                redeclare package Medium = Medium,
                m_flow_nominal=m_flow_nominal,
                energyDynamics=energyDynamics,
                massDynamics=massDynamics,
                p_start=p_start,
                T_start=T_start,
                X_start=X_start,
                C_start=C_start,
                C_nominal=C_nominal,
                V=m/Medium.density(Medium.setState_pTX(
                    Medium.p_default,
                    Medium.T_default,
                    Medium.X_default)),
                allowFlowReversal=allowFlowReversal,
                mSenFac=mSenFac)
                annotation (Placement(transformation(extent={{-10,0},{10,20}})));

              IDEAS.Fluid.Interfaces.IdealSource idealSource(
                redeclare package Medium = Medium,
                control_m_flow=true,
                allowFlowReversal=allowFlowReversal)
                                       annotation (Placement(transformation(
                    extent={{-10,10},{10,-10}},
                    rotation=90,
                    origin={0,-44})));
            equation
              connect(port_a1, vol.ports[1]) annotation (Line(
                  points={{-100,0},{-2.66667,0}},
                  color={0,127,255},
                  smooth=Smooth.None));
              connect(port_b, vol.ports[2]) annotation (Line(
                  points={{100,0},{2.22045e-16,0}},
                  color={0,127,255},
                  smooth=Smooth.None));
              connect(idealSource.port_a, port_a2) annotation (Line(
                  points={{0,-54},{4.44089e-16,-54},{4.44089e-16,-100}},
                  color={0,127,255},
                  smooth=Smooth.None));
              connect(idealSource.port_b, vol.ports[3]) annotation (Line(
                  points={{0,-34},{0,-4.44089e-16},{2.66667,-4.44089e-16}},
                  color={0,127,255},
                  smooth=Smooth.None));
              annotation (
                Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{
                        100,100}}),
                        graphics),
                Icon(graphics={
                    Polygon(
                      points={{-60,30},{-60,-30},{0,0},{-60,30}},
                      lineColor={0,0,127},
                      smooth=Smooth.None),
                    Polygon(
                      points={{60,30},{60,-30},{0,0},{60,30}},
                      lineColor={0,0,127},
                      smooth=Smooth.None),
                    Polygon(
                      points={{-30,30},{-30,-30},{30,0},{-30,30}},
                      lineColor={0,0,127},
                      smooth=Smooth.None,
                      origin={0,-30},
                      rotation=90),
                    Ellipse(extent={{-20,80},{20,40}}, lineColor={0,0,127}),
                    Line(
                      points={{0,0},{0,40}},
                      color={0,0,127},
                      smooth=Smooth.None),
                    Text(
                      extent={{-10,70},{10,50}},
                      lineColor={0,0,127},
                      textString="M"),
                    Line(
                      points={{-70,30},{-70,-30}},
                      color={0,0,127},
                      smooth=Smooth.None),
                    Line(
                      points={{70,30},{70,-30}},
                      color={0,0,127},
                      smooth=Smooth.None),
                    Line(
                      points={{-30,-70},{30,-70}},
                      color={0,0,127},
                      smooth=Smooth.None),
                    Line(
                      points={{-70,0},{-100,0}},
                      color={0,0,127},
                      smooth=Smooth.None),
                    Line(
                      points={{70,0},{100,0}},
                      color={0,0,127},
                      smooth=Smooth.None),
                    Line(
                      points={{0,-70},{0,-100}},
                      color={0,0,127},
                      smooth=Smooth.None)}),
                Documentation(info="<html>
<p><b>Description</b> </p>
<p>3-way valve with temperature set point for mixing a cold and hot fluid to obtain outlet fluid at the desired temperature. If the desired temperature is higher than the hot fluid, no mixing will occur and the outlet will have the temperature of the hot fluid. </p>
<p>Inside the valve, the cold water flowrate is fixed with a pump component.  The fluid content in the valve is equally split between the mixing volume and this pump.  Without fluid content in the pump, this model does not work in all operating conditions.  </p>
<h4>Assumptions and limitations </h4>
<ol>
<li>Correct connections of hot and cold fluid to the corresponding flowPorts is NOT CHECKED.</li>
<li>The fluid content m of the valve has to be larger than zero</li>
<li>There is an internal parameter mFlowMin which sets a minimum mass flow rate for mixing to start. </li>
</ol>
<h4>Model use</h4>
<ol>
<li>Set medium and the internal fluid content of the valve (too small values of m could increase simulation times)</li>
<li>Set mFlowMin, the minimum mass flow rate for mixing to start. </li>
<li>Supply a set temperature at the outlet</li>
</ol>
<h4>Validation </h4>
<p>None </p>
<h4>Example (optional) </h4>
<p>Examples of this model can be found in<a href=\"modelica://IDEAS.Thermal.Components.Examples.TempMixingTester\"> IDEAS.Thermal.Components.Examples.TempMixingTester</a> and<a href=\"modelica://IDEAS.Thermal.Components.Examples.RadiatorWithMixingValve\"> IDEAS.Thermal.Components.Examples.RadiatorWithMixingValve</a></p>
</html>",             revisions="<html>
<ul>
<li>
May 3, 2019 by Filip Jorissen:<br/> 
Propagated <code>mSenFac</code>.
See <a href=\"https://github.com/open-ideas/IDEAS/issues/1018\">#1018</a>.
</li>
<li>
April 23, 2019 by Filip Jorissen:<br/> 
Using separate port for each connection to avoid algebraic loops.
See <a href=\"https://github.com/open-ideas/IDEAS/issues/1019\">#1019</a>.
</li>
<li>
March 26, 2018 by Filip Jorissen:<br/> 
Implemented valve leakage,
see <a href=\"https://github.com/open-ideas/IDEAS/issues/782\">#782</a>.
</li>
<li>
March 2014 by Filip Jorissen:<br/> 
Initial implementation
</li>
</ul>
</html>
"));
            end Partial3WayValve;
          end BaseClasses;

          model ThreeWayValveMotor
            "Ideal three way valve with a krane controlled with a Real input with value between 0 and 1"
            extends BaseClasses.Partial3WayValve(idealSource(dp_start=0));
            Modelica.Blocks.Interfaces.RealInput ctrl(min=0, max=1)
              "procentage of flow through flowPort_a1" annotation (Placement(transformation(
                  extent={{20,-20},{-20,20}},
                  rotation=90,
                  origin={10,118}),iconTransformation(
                  extent={{10,-10},{-10,10}},
                  rotation=90,
                  origin={0,108})));
            Modelica.Blocks.Sources.RealExpression realExpression(y=-(l + (1 - ctrl)*(1 -
                  2*l))*port_b.m_flow)
              annotation (Placement(transformation(extent={{92,-60},{28,-40}})));
          equation
            connect(realExpression.y, idealSource.m_flow_in) annotation (Line(
                points={{24.8,-50},{8,-50}},
                color={0,0,127},
                smooth=Smooth.None));
            annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                      -100},{100,100}}),
                                graphics), Icon(coordinateSystem(preserveAspectRatio=false,
                             extent={{-100,-100},{100,100}}),
                                                graphics={
                  Polygon(
                    points={{-60,30},{-60,-30},{0,0},{-60,30}},
                    lineColor={0,0,127},
                    smooth=Smooth.None,
                    fillColor={0,127,255},
                    fillPattern=FillPattern.Solid),
                  Polygon(
                    points={{-30,30},{-30,-30},{30,0},{-30,30}},
                    lineColor={0,0,127},
                    smooth=Smooth.None,
                    origin={0,-30},
                    rotation=90,
                    fillColor={0,127,255},
                    fillPattern=FillPattern.Solid),
                  Line(
                    points={{-30,-70},{30,-70}},
                    color={0,0,127},
                    smooth=Smooth.None),
                  Line(
                    points={{0,-70},{0,-100}},
                    color={0,0,127},
                    smooth=Smooth.None),
                  Text(
                    extent={{-100,-56},{100,-100}},
                    lineColor={0,0,255},
                    textString="%name")}),
              Documentation(revisions="<html>
<ul>
<li>
March 26, 2018 by Filip Jorissen:<br/> 
Implemented valve leakage,
see <a href=\"https://github.com/open-ideas/IDEAS/issues/782\">#782</a>.
</li>
<li>March 2014 by Filip Jorissen:<br/> 
Annex60 compatibility
</li>
<li>January 2014, Damien Picard:<br/> 
First implementation
</li>
</ul>
</html>
"));
          end ThreeWayValveMotor;

          model ThreeWayValveSwitch "Switches between two circuits"
            extends BaseClasses.Partial3WayValve;
            parameter Modelica.SIunits.MassFlowRate mFlowMin = 0.01
              "Minimum outlet flowrate for mixing to start";
            Modelica.Blocks.Interfaces.BooleanInput switch
              "if true, the flow goes from leg a2 to leg b. Otherwise from leg a1"                                              annotation (Placement(
                  transformation(
                  extent={{-20,-20},{20,20}},
                  rotation=-90,
                  origin={0,102}), iconTransformation(
                 extent={{-20,-20},{20,20}},
                  rotation=-90,
                  origin={0,80})));
            Modelica.Blocks.Sources.RealExpression realExpression(y=-port_b.m_flow)
              "Outlet flow rate"
              annotation (Placement(transformation(extent={{78,50},{34,70}})));
            Modelica.Blocks.Math.Product product
              annotation (Placement(transformation(extent={{-10,-10},{10,10}},
                  rotation=270,
                  origin={22,32})));
            Modelica.Blocks.Math.BooleanToReal booleanToReal(realTrue=1 - l, realFalse=l)
                                                             annotation (Placement(
                  transformation(
                  extent={{-6,-6},{6,6}},
                  rotation=270,
                  origin={4.44089e-16,70})));
          equation
            connect(product.u2, booleanToReal.y) annotation (Line(
                points={{16,44},{16,60},{0,60},{0,63.4},{-1.33227e-15,63.4}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(switch, booleanToReal.u) annotation (Line(
                points={{0,102},{0,77.2},{1.11022e-15,77.2}},
                color={255,0,255},
                smooth=Smooth.None));
            connect(realExpression.y, product.u1) annotation (Line(
                points={{31.8,60},{28,60},{28,44}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(product.y, idealSource.m_flow_in) annotation (Line(
                points={{22,21},{24,21},{24,-50},{8,-50}},
                color={0,0,127},
                smooth=Smooth.None));
            annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                      -100},{100,100}}),
                                graphics), Icon(graphics={
                  Polygon(
                    points={{-60,30},{-60,-30},{0,0},{-60,30}},
                    lineColor={100,100,100},
                    smooth=Smooth.None),
                  Polygon(
                    points={{60,30},{60,-30},{0,0},{60,30}},
                    lineColor={100,100,100},
                    smooth=Smooth.None),
                  Polygon(
                    points={{-30,30},{-30,-30},{30,0},{-30,30}},
                    lineColor={100,100,100},
                    smooth=Smooth.None,
                    origin={0,-30},
                    rotation=90),
                  Line(
                    points={{-70,30},{-70,-30}},
                    color={0,0,127},
                    smooth=Smooth.None),
                  Line(
                    points={{70,30},{70,-30}},
                    color={0,0,127},
                    smooth=Smooth.None),
                  Line(
                    points={{-30,-70},{30,-70}},
                    color={0,0,127},
                    smooth=Smooth.None),
                  Line(
                    points={{-70,0},{-100,0}},
                    color={0,0,127},
                    smooth=Smooth.None),
                  Line(
                    points={{70,0},{100,0}},
                    color={0,0,127},
                    smooth=Smooth.None),
                  Line(
                    points={{0,-70},{0,-100}},
                    color={0,0,127},
                    smooth=Smooth.None),
                  Text(
                    extent={{-76,-20},{-22,16}},
                    lineColor={255,0,0},
                    textString="0"),
                  Text(
                    extent={{-28,-62},{26,-26}},
                    lineColor={255,0,0},
                    textString="1")}),
              Documentation(revisions="<html>
<ul>
<li>March 26, 2018 by Filip Jorissen:<br/> 
Implemented valve leakage,
see <a href=\"https://github.com/open-ideas/IDEAS/issues/782\">#782</a>.
</li>
<li>March 2014 by Filip Jorissen:<br/> 
Annex60 compatibility
</li>
<li>January 2014, Dieter Patteeuw:<br/> 
First implementation
</li>
</ul>
</html>
"));
          end ThreeWayValveSwitch;
        end Simplified;

        model TwoWayPressureIndependent "Model of a pressure-independent two way valve"
          extends IDEAS.Fluid.Actuators.BaseClasses.PartialTwoWayValve(
                    final linearized = false,
                    from_dp=true,
                    phi=l + y_actual*(1 - l));
          parameter Real l2(min=1e-10) = 0.01
            "Gain for mass flow increase if pressure is above nominal pressure"
            annotation(Dialog(tab="Advanced"));
          parameter Real deltax = 0.02 "Transition interval for flow rate"
            annotation(Dialog(tab="Advanced"));
      protected
          parameter Real coeff1 = l2/dp_nominal*m_flow_nominal
            "Parameter for avoiding unnecessary computations";
          parameter Real coeff2 = 1/coeff1
            "Parameter for avoiding unnecessary computations";
          constant Real y2dd = 0
            "Second derivative at second support point";
          Modelica.SIunits.MassFlowRate m_flow_set
            "Requested mass flow rate";
          Modelica.SIunits.PressureDifference dp_min(displayUnit="Pa")
            "Minimum pressure difference required for delivering requested mass flow rate";
          Modelica.SIunits.PressureDifference dp_x, dp_x1, dp_x2, dp_y2, dp_y1
            "Support points for interpolation flow functions";
          Modelica.SIunits.MassFlowRate m_flow_x, m_flow_x1, m_flow_x2, m_flow_y2, m_flow_y1
            "Support points for interpolation flow functions";
          Modelica.SIunits.MassFlowRate m_flow_smooth
            "Smooth interpolation result between two flow regimes";
          Modelica.SIunits.PressureDifference dp_smooth
            "Smooth interpolation result between two flow regimes";
        equation
          m_flow_set = m_flow_nominal*phi;
          kVal = Kv_SI;
          if (dpFixed_nominal > Modelica.Constants.eps) then
            k = sqrt(1/(1/kFixed^2 + 1/kVal^2));
          else
            k = kVal;
          end if;
          dp_min = IDEAS.Fluid.BaseClasses.FlowModels.basicFlowFunction_m_flow(
                      m_flow=m_flow_set,
                      k=k,
                      m_flow_turbulent=m_flow_turbulent);
          if from_dp then
            m_flow_x=0;
            m_flow_x1=0;
            m_flow_x2=0;
            dp_y1=0;
            dp_y2=0;
            dp_smooth=0;
            dp_x = dp-dp_min;
            dp_x1 = -dp_x2;
            dp_x2 = deltax*dp_min;
            // min function ensures that m_flow_y1 does not increase further for dp_x > dp_x1
            m_flow_y1 = IDEAS.Fluid.BaseClasses.FlowModels.basicFlowFunction_dp(
                                          dp=min(dp, dp_min+dp_x1),
                                          k=k,
                                          m_flow_turbulent=m_flow_turbulent);
            // max function ensures that m_flow_y2 does not decrease further for dp_x < dp_x2
            m_flow_y2 = m_flow_set + coeff1*max(dp_x,dp_x2);
            m_flow_smooth = noEvent(smooth(2,
                if dp_x <= dp_x1
                then m_flow_y1
                elseif dp_x >=dp_x2
                then m_flow_y2
                else IDEAS.Utilities.Math.Functions.quinticHermite(
                         x=dp_x,
                         x1=dp_x1,
                         x2=dp_x2,
                         y1=m_flow_y1,
                         y2=m_flow_y2,
                         y1d= IDEAS.Fluid.BaseClasses.FlowModels.basicFlowFunction_dp_der(
                                             dp=dp_min + dp_x1,
                                             k=k,
                                             m_flow_turbulent=m_flow_turbulent,
                                             dp_der=1),
                         y2d=coeff1,
                         y1dd=IDEAS.Fluid.BaseClasses.FlowModels.basicFlowFunction_dp_der2(
                                             dp=dp_min + dp_x1,
                                             k=k,
                                             m_flow_turbulent=m_flow_turbulent,
                                             dp_der=1,
                                             dp_der2=0),
                         y2dd=y2dd)));
          else
            dp_x=0;
            dp_x1=0;
            dp_x2=0;
            m_flow_y1=0;
            m_flow_y2=0;
            m_flow_smooth=0;
            m_flow_x = m_flow-m_flow_set;
            m_flow_x1 = -m_flow_x2;
            m_flow_x2 = deltax*m_flow_set;
            // min function ensures that dp_y1 does not increase further for m_flow_x > m_flow_x1
            dp_y1 = IDEAS.Fluid.BaseClasses.FlowModels.basicFlowFunction_m_flow(
                                             m_flow=min(m_flow, m_flow_set + m_flow_x1),
                                             k=k,
                                             m_flow_turbulent=m_flow_turbulent);
            // max function ensures that dp_y2 does not decrease further for m_flow_x < m_flow_x2
            dp_y2 = dp_min + coeff2*max(m_flow_x, m_flow_x2);
            dp_smooth = noEvent(smooth(2,
                if m_flow_x <= m_flow_x1
                then dp_y1
                elseif m_flow_x >=m_flow_x2
                then dp_y2
                else IDEAS.Utilities.Math.Functions.quinticHermite(
                         x=m_flow_x,
                         x1=m_flow_x1,
                         x2=m_flow_x2,
                         y1=dp_y1,
                         y2=dp_y2,
                         y1d=IDEAS.Fluid.BaseClasses.FlowModels.basicFlowFunction_m_flow_der(
                                             m_flow=m_flow_set + m_flow_x1,
                                             k=k,
                                             m_flow_turbulent=m_flow_turbulent,
                                             m_flow_der=1),
                         y2d=coeff2,
                         y1dd=IDEAS.Fluid.BaseClasses.FlowModels.basicFlowFunction_m_flow_der2(
                                             m_flow=m_flow_set + m_flow_x1,
                                             k=k,
                                             m_flow_turbulent=m_flow_turbulent,
                                             m_flow_der=1,
                                             m_flow_der2=0),
                         y2dd=y2dd)));
          end if;
          if homotopyInitialization then
            if from_dp then
              m_flow=homotopy(actual=m_flow_smooth,
                              simplified=m_flow_nominal_pos*dp/dp_nominal_pos);
            else
                dp=homotopy(
                   actual=dp_smooth,
                   simplified=dp_nominal_pos*m_flow/m_flow_nominal_pos);
            end if;
          else
            if from_dp then
              m_flow=m_flow_smooth;
            else
              dp=dp_smooth;
            end if;
          end if;
          annotation (defaultComponentName="val",
          Icon(coordinateSystem(preserveAspectRatio=true,  extent={{-100,-100},
                    {100,100}}),       graphics={
                Polygon(
                  points={{2,-2},{-76,60},{-76,-60},{2,-2}},
                  lineColor={0,0,0},
                  fillColor={0,0,0},
                  fillPattern=FillPattern.Solid),
                Polygon(
                  points={{-50,40},{0,-2},{54,40},{54,40},{-50,40}},
                  lineColor={0,0,255},
                  pattern=LinePattern.None,
                  fillColor={255,255,255},
                  fillPattern=FillPattern.Solid),
                Polygon(
                  points={{-52,-42},{0,-4},{60,40},{60,-42},{-52,-42}},
                  lineColor={0,0,255},
                  pattern=LinePattern.None,
                  fillColor={255,255,255},
                  fillPattern=FillPattern.Solid),
                Polygon(
                  points={{0,-2},{82,60},{82,-60},{0,-2}},
                  lineColor={0,0,0},
                  fillColor={255,255,255},
                  fillPattern=FillPattern.Solid),
                Line(
                  points={{0,40},{0,-4}}),
                Line(
                  visible=not use_inputFilter,
                  points={{0,100},{0,40}})}),
        Documentation(info="<html>
<p>
Two way valve with a pressure-independent valve opening characteristic.
The mass flow rate is controlled such that it is nearly equal to its
set point <code>y*m_flow_nominal</code>, unless the pressure
<code>dp</code> is too low, in which case a regular <code>Kv</code>
characteristic is used.
</p>
<h4>Main equations</h4>
<p>
First the minimum pressure head <code>dp_min</code>
required for delivering the requested mass flow rate
<code>y*m_flow_nominal</code> is computed. If
<code>dp &gt; dp_min</code> then the requested mass flow
rate is supplied. If <code>dp &lt; dp_min</code> then
<code>m_flow = Kv/sqrt(dp)</code>. Transition between
these two flow regimes happens in a smooth way.
</p>
<h4>Typical use and important parameters</h4>
<p>
This model is configured by setting <code>m_flow_nominal</code>
to the mass flow rate that the valve should supply when it is
completely open, i.e., <code>y = 1</code>. The pressure drop corresponding
to this working point can be set using <code>dpValve_nominal</code>,
or using a <code>Kv</code>, <code>Cv</code> or <code>Av</code>
value. The parameter <code>dpValve_fixed</code> can be used to add
additional pressure drops, although in this valve it is equivalent to
add these to <code>dpValve_nominal</code>.
</p>
<p>
The parameter <code>l2</code> represents the non-ideal
leakage behaviour of this valve for high pressures.
It is assumed that the mass flow rate will rise beyond
the requested mass flow rate <code>y*m_flow_nominal</code>
if <code>dp &gt; dpValve_nominal+dpFixed_nominal</code>.
The parameter <code>l2</code> represents the slope
of this rise:
<code>d(m_flow)/d(dp) = l2* m_flow_nominal/dp_nominal</code>.
In the ideal case <code>l2=0</code>, but
this may introduce singularities, for instance when
connecting this component with a fixed mass flow source.
</p>
<h4>Options</h4>
<p>
Parameter <code>deltax</code> sets the duration of
the transition region between the two flow regimes
as a fraction of <code>dp_nominal</code> or <code>m_flow_nominal</code>,
depending on the value of <code>from_dp</code>.
</p>
<h4>Implementation</h4>
<p>
Note that the result in the transition region when
using <code>from_dp = true</code> is not identical to
the result when using <code>from_dp = false</code>.
</p>
<p>
Variables <code>*_y1</code> and <code>*_y2</code>
serve a dual use.
They are used to
1) compute the support points at <code>*_x1</code> and <code>*_x2</code>,
which should not depend on <code>m_flow</code> or <code>dp</code> and
2) to compute the flow functions when outside of this regime,
which does depend on <code>m_flow</code> or <code>dp</code>.
Min and max functions are therefore used such that one equation
can serve both puroposes.
</p>
</html>",
        revisions="<html>
<ul>
<li>
April 14, 2017, by Filip Jorissen:<br/>
Revised implementation using <code>cubicHermite</code>
such that it does not have a local maximum
and such that it is C2-continuous.
See <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/156\">#156</a>.
</li>
<li>
March 24, 2017, by Michael Wetter:<br/>
Renamed <code>filteredInput</code> to <code>use_inputFilter</code>.<br/>
This is for
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/665\">#665</a>.
</li>
<li>
March 15, 2016, by Michael Wetter:<br/>
Replaced <code>spliceFunction</code> with <code>regStep</code>.
This is for
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/300\">issue 300</a>.
</li>
<li>
January 22, 2016, by Michael Wetter:<br/>
Corrected type declaration of pressure difference.
This is
for <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/404\">#404</a>.
</li>
<li>
January 29, 2015, by Filip Jorissen:<br/>
First implementation.
</li>
</ul>
</html>"));
        end TwoWayPressureIndependent;
      annotation (preferredView="info", Documentation(info="<html>
This package contains component models for two- and three-way valves.
For motor models, see
<a href=\"modelica://IDEAS.Fluid.Actuators.Motors\">IDEAS.Fluid.Actuators.Motors</a>.
</html>"));
      end Valves;
    annotation (preferredView="info", Documentation(info="<html>
This package contains component models for actuators.
</html>"));
    end Actuators;

    package BaseClasses "Package with base classes for IDEAS.Fluid"
      extends Modelica.Icons.BasesPackage;

      package FlowModels "Flow models for pressure drop calculations"
        extends Modelica.Icons.BasesPackage;

        function basicFlowFunction_dp
          "Function that computes mass flow rate for given pressure drop"

          input Modelica.SIunits.PressureDifference dp(displayUnit="Pa")
            "Pressure difference between port_a and port_b (= port_a.p - port_b.p)";
          input Real k(min=0, unit="")
            "Flow coefficient, k=m_flow/sqrt(dp), with unit=(kg.m)^(1/2)";
          input Modelica.SIunits.MassFlowRate m_flow_turbulent(min=0)
            "Mass flow rate where transition to turbulent flow occurs";
          output Modelica.SIunits.MassFlowRate m_flow
            "Mass flow rate in design flow direction";
      protected
          Modelica.SIunits.PressureDifference dp_turbulent = (m_flow_turbulent/k)^2
            "Pressure where flow changes to turbulent";
          Real dpNorm=dp/dp_turbulent
            "Normalised pressure difference";
          Real dpNormSq=dpNorm^2
            "Square of normalised pressure difference";
        algorithm
           m_flow :=  if noEvent(abs(dp)>dp_turbulent)
                      then sign(dp)*k*sqrt(abs(dp))
                      else (1.40625  + (0.15625*dpNormSq - 0.5625)*dpNormSq)*m_flow_turbulent*dpNorm;
          annotation(LateInline=true,
                   smoothOrder=2,
                   derivative(order=1, zeroDerivative=k, zeroDerivative=m_flow_turbulent)=
                     IDEAS.Fluid.BaseClasses.FlowModels.basicFlowFunction_dp_der,
                   inverse(dp=IDEAS.Fluid.BaseClasses.FlowModels.basicFlowFunction_m_flow(
                     m_flow=m_flow, k=k, m_flow_turbulent=m_flow_turbulent)),
                   Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},
                    {100,100}}), graphics={Line(
                  points={{-80,-40},{-80,60},{80,-40},{80,60}},
                  color={0,0,255},
                  thickness=1), Text(
                  extent={{-40,-40},{40,-80}},
                  lineColor={0,0,0},
                  fillPattern=FillPattern.Sphere,
                  fillColor={232,0,0},
                  textString="%name")}),
        Documentation(info="<html>
<p>
Function that computes the pressure drop of flow elements as
</p>
<p align=\"center\" style=\"font-style:italic;\">
  m = sign(&Delta;p) k  &radic;<span style=\"text-decoration:overline;\">&nbsp;&Delta;p &nbsp;</span>
</p>
<p>
with regularization near the origin.
Therefore, the flow coefficient is
</p>
<p align=\"center\" style=\"font-style:italic;\">
  k = m &frasl; &radic;<span style=\"text-decoration:overline;\">&nbsp;&Delta;p &nbsp;</span>
</p>
<p>
The input <code>m_flow_turbulent</code> determines the location of the regularization.
</p>
</html>",         revisions="<html>
<ul>
<li>
January 4, 2019, by Michael Wetter:<br/>
Set `Inline=false`.<br/>
See <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/1070\">#1070</a>.
</li>
<li>
May 1, 2017, by Filip Jorissen:<br/>
Revised implementation such that
<a href=\"modelica://IDEAS.Fluid.BaseClasses.FlowModels.basicFlowFunction_dp\">basicFlowFunction_dp</a>
is C2 continuous.
See <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/725\">#725</a>.
</li>
<li>
March 19, 2016, by Michael Wetter:<br/>
Added <code>abs</code> function for
<code>IDEAS.Fluid.FixedResistances.Validation.PressureDropsExplicit</code>
to work in OpenModelica.
See <a href=\"https://trac.openmodelica.org/OpenModelica/ticket/3778\">
OpenModelica ticket 3778</a>.
</li>
<li>
January 22, 2016, by Michael Wetter:<br/>
Corrected type declaration of pressure difference.
This is
for <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/404\">#404</a>.
</li>
<li>
July 28, 2015, by Michael Wetter:<br/>
Removed double declaration of <code>smooth(..)</code> and <code>smoothOrder</code>
and changed <code>Inline=true</code> to <code>LateInline=true</code>.
This is for
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/301\">issue 301</a>.
</li>
<li>
July 15, 2015, by Filip Jorissen:<br/>
New, more efficient implementation based on regularisation using simple polynomial.
Expanded common subexpressions for function inlining to be possible.
Set <code>Inline=true</code> for inlining to occur.
This is for
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/279\">#279</a>.
</li>
<li>
January 9, 2014, by Michael Wetter:<br/>
Correct revision section, of which there were two.
</li>
<li>
August 10, 2011, by Michael Wetter:<br/>
Removed <code>if-then</code> optimization that set <code>m_flow=0</code> if <code>dp=0</code>,
as this causes the derivative to be discontinuous at <code>dp=0</code>.
</li>
<li>
August 4, 2011, by Michael Wetter:<br/>
Removed option to use a linear function. The linear implementation is now done
in models that call this function. With the previous implementation,
the symbolic processor may not rearrange the equations, which can lead
to coupled equations instead of an explicit solution.
</li>
<li>
March 29, 2010 by Michael Wetter:<br/>
Changed implementation to allow <code>k=0</code>, which is
the case for a closed valve with no leakage
</li>
<li>
April 13, 2009, by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"));
        end basicFlowFunction_dp;

        function basicFlowFunction_dp_der
          "1st derivative of function that computes mass flow rate for given pressure drop"
          extends Modelica.Icons.Function;

          input Modelica.SIunits.PressureDifference dp(displayUnit="Pa")
            "Pressure difference between port_a and port_b (= port_a.p - port_b.p)";
          input Real k(min=0, unit="")
            "Flow coefficient, k=m_flow/sqrt(dp), with unit=(kg.m)^(1/2)";
          input Modelica.SIunits.MassFlowRate m_flow_turbulent(min=0)
            "Mass flow rate where transition to turbulent flow occurs";
          input Real dp_der
            "Derivative of pressure difference between port_a and port_b (= port_a.p - port_b.p)";
          output Real m_flow_der(unit="kg/s2")
            "Derivative of mass flow rate in design flow direction";
      protected
          Modelica.SIunits.PressureDifference dp_turbulent = (m_flow_turbulent/k)^2
            "Pressure where flow changes to turbulent";
          Real dpNormSq=(dp/dp_turbulent)^2
            "Square of normalised pressure difference";
        algorithm
         m_flow_der := (if noEvent(abs(dp)>dp_turbulent)
                        then 0.5*k/sqrt(abs(dp))
                        else (1.40625  + (0.78125*dpNormSq - 1.6875)*dpNormSq)*m_flow_turbulent/dp_turbulent)*dp_der;
         annotation (Inline=false,
                     smoothOrder=1,
                     derivative(order=2, zeroDerivative=k, zeroDerivative=m_flow_turbulent)=
                       IDEAS.Fluid.BaseClasses.FlowModels.basicFlowFunction_dp_der2,
        Documentation(info="<html>
<p>
Function that implements the first order derivative of
<a href=\"modelica://IDEAS.Fluid.BaseClasses.FlowModels.basicFlowFunction_dp\">
IDEAS.Fluid.BaseClasses.FlowModels.basicFlowFunction_dp</a>
with respect to the mass flow rate.
</p>
</html>",
        revisions="<html>
<ul>
<li>
January 4, 2019, by Michael Wetter:<br/>
Set `Inline=false`.<br/>
See <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/1070\">#1070</a>.
</li>
<li>
May 1, 2017, by Filip Jorissen:<br/>
Revised implementation such that
<a href=\"modelica://IDEAS.Fluid.BaseClasses.FlowModels.basicFlowFunction_dp\">
IDEAS.Fluid.BaseClasses.FlowModels.basicFlowFunction_dp</a>
is C2 continuous.
See <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/725\">#725</a>.
</li>
<li>
April 14, 2017, by Filip Jorissen:<br/>
Changed implementation such that it cannot lead to square roots
of negative numbers and reduced the number of required operations.
This is
for <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/723\">#723</a>.
</li>
<li>
January 22, 2016, by Michael Wetter:<br/>
Corrected type declaration of pressure difference.
This is
for <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/404\">#404</a>.
</li>
<li>
July 29, 2015, by Michael Wetter:<br/>
First implementation to avoid in Dymola 2016 the warning
\"Differentiating ... under the assumption that it is continuous at switching\".
</li>
</ul>
</html>"));
        end basicFlowFunction_dp_der;

        function basicFlowFunction_dp_der2
          "2nd derivative of flow function2nd derivative of function that computes mass flow rate for given pressure drop"
          extends Modelica.Icons.Function;

          input Modelica.SIunits.PressureDifference dp(displayUnit="Pa")
            "Pressure difference between port_a and port_b (= port_a.p - port_b.p)";
          input Real k(min=0, unit="")
            "Flow coefficient, k=m_flow/sqrt(dp), with unit=(kg.m)^(1/2)";
          input Modelica.SIunits.MassFlowRate m_flow_turbulent(min=0)
            "Mass flow rate where transition to turbulent flow occurs";
          input Real dp_der
            "1st derivative of pressure difference between port_a and port_b (= port_a.p - port_b.p)";
          input Real dp_der2
            "2nd derivative of pressure difference between port_a and port_b (= port_a.p - port_b.p)";
          output Real m_flow_der2
            "2nd derivative of mass flow rate in design flow direction";
      protected
          Modelica.SIunits.PressureDifference dp_turbulent = (m_flow_turbulent/k)^2
            "Pressure where flow changes to turbulent";
          Real dpNorm=dp/dp_turbulent
            "Normalised pressure difference";
          Real dpNormSq=dpNorm^2
            "Square of normalised pressure difference";
        algorithm
         m_flow_der2 := if noEvent(abs(dp)>dp_turbulent)
                         then 0.5*k/sqrt(abs(dp))*(-0.5/dp * dp_der^2 + dp_der2)
                         else m_flow_turbulent/dp_turbulent*(
                               (1.40625  + (0.78125*dpNormSq - 1.6875)*dpNormSq)*dp_der2
                             + (-3.375 + 3.125*dpNormSq)*dpNorm/dp_turbulent*dp_der^2);

         annotation (smoothOrder=0,
         Inline=false,
        Documentation(info="<html>
<p>
Function that implements the second order derivative of
<a href=\"modelica://IDEAS.Fluid.BaseClasses.FlowModels.basicFlowFunction_dp\">
IDEAS.Fluid.BaseClasses.FlowModels.basicFlowFunction_dp</a>
with respect to the mass flow rate.
</p>
</html>",
        revisions="<html>
<ul>
<li>
January 4, 2019, by Michael Wetter:<br/>
Set `Inline=false`.<br/>
See <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/1070\">#1070</a>.
</li>
<li>
May 1, 2017, by Filip Jorissen:<br/>
Revised implementation such that
<a href=\"modelica://IDEAS.Fluid.BaseClasses.FlowModels.basicFlowFunction_dp\">
IDEAS.Fluid.BaseClasses.FlowModels.basicFlowFunction_dp</a>
is C2 continuous.
See <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/725\">#725</a>.
</li>
<li>
January 22, 2016, by Michael Wetter:<br/>
Corrected type declaration of pressure difference.
This is
for <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/404\">#404</a>.
</li>
<li>
July 29, 2015, by Michael Wetter:<br/>
First implementation to avoid in Dymola 2016 the warning
\"Differentiating ... under the assumption that it is continuous at switching\".
</li>
</ul>
</html>"));
        end basicFlowFunction_dp_der2;

        function basicFlowFunction_m_flow
          "Function that computes pressure drop for given mass flow rate"

          input Modelica.SIunits.MassFlowRate m_flow
            "Mass flow rate in design flow direction";
          input Real k(unit="")
            "Flow coefficient, k=m_flow/sqrt(dp), with unit=(kg.m)^(1/2)";
          input Modelica.SIunits.MassFlowRate m_flow_turbulent(min=0)
            "Mass flow rate where transition to turbulent flow occurs";
          output Modelica.SIunits.PressureDifference dp(displayUnit="Pa")
            "Pressure difference between port_a and port_b (= port_a.p - port_b.p)";
      protected
          Modelica.SIunits.PressureDifference dp_turbulent = (m_flow_turbulent/k)^2
            "Pressure where flow changes to turbulent";
          Real m_flowNorm = m_flow/m_flow_turbulent
            "Normalised mass flow rate";
          Real m_flowNormSq = m_flowNorm^2
            "Square of normalised mass flow rate";

        algorithm
         dp :=if noEvent(abs(m_flow)>m_flow_turbulent)
              then sign(m_flow)*(m_flow/k)^2
              else (0.375 + (0.75-0.125*m_flowNormSq)*m_flowNormSq)*dp_turbulent*m_flowNorm;

         annotation (LateInline=true,
                     smoothOrder=2,
                     derivative(order=1, zeroDerivative=k, zeroDerivative=m_flow_turbulent)=
                       IDEAS.Fluid.BaseClasses.FlowModels.basicFlowFunction_m_flow_der,
                     inverse(m_flow=IDEAS.Fluid.BaseClasses.FlowModels.basicFlowFunction_dp(
                       dp=dp, k=k, m_flow_turbulent=m_flow_turbulent)),
                     Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                    -100},{100,100}}), graphics={Line(
                  points={{-80,-40},{-80,60},{80,-40},{80,60}},
                  color={0,0,255},
                  thickness=1), Text(
                  extent={{-40,-40},{40,-80}},
                  lineColor={0,0,0},
                  fillPattern=FillPattern.Sphere,
                  fillColor={232,0,0},
                  textString="%name")}),
        Documentation(info="<html>
<p>
Function that computes the pressure drop of flow elements as
</p>
<p align=\"center\" style=\"font-style:italic;\">
  &Delta;p = sign(m) (m &frasl; k)<sup>2</sup>
</p>
<p>
with regularization near the origin.
Therefore, the flow coefficient is
</p>
<p align=\"center\" style=\"font-style:italic;\">
  k = m &frasl; &radic;<span style=\"text-decoration:overline;\">&nbsp;&Delta;p &nbsp;</span>
</p>
<p>
The input <code>m_flow_turbulent</code> determines the location of the regularization.
</p>
</html>",
        revisions="<html>
<ul>
<li>
January 4, 2019, by Michael Wetter:<br/>
Set `Inline=false`.<br/>
See <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/1070\">#1070</a>.
</li>
<li>
May 1, 2017, by Filip Jorissen:<br/>
Revised implementation such that
<a href=\"modelica://IDEAS.Fluid.BaseClasses.FlowModels.basicFlowFunction_m_flow\">
IDEAS.Fluid.BaseClasses.FlowModels.basicFlowFunction_m_flow</a>
is C2 continuous.
See <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/725\">#725</a>.
</li>
<li>
January 22, 2016, by Michael Wetter:<br/>
Corrected type declaration of pressure difference.
This is
for <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/404\">#404</a>.
</li>
<li>
July 28, 2015, by Michael Wetter:<br/>
Removed double declaration of <code>smooth(..)</code> and <code>smoothOrder</code>
and changed <code>Inline=true</code> to <code>LateInline=true</code>.
This is for
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/301\">issue 301</a>.
</li>
<li>
July 15, 2015, by Filip Jorissen:<br/>
New, more efficient implementation based on regularisation using simple polynomial.
Expanded common subexpressions for function inlining to be possible.
Set <code>Inline=true</code> for inlining to occur.
This is for
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/279\">#279</a>.
</li>
<li>
August 10, 2011, by Michael Wetter:<br/>
Removed <code>if-then</code> optimization that set <code>dp=0</code> if <code>m_flow=0</code>,
as this causes the derivative to be discontinuous at <code>m_flow=0</code>.
</li>
<li>
August 4, 2011, by Michael Wetter:<br/>
Removed option to use a linear function. The linear implementation is now done
in models that call this function. With the previous implementation,
the symbolic processor may not rearrange the equations, which can lead
to coupled equations instead of an explicit solution.
</li>
<li>
April 13, 2009, by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"));
        end basicFlowFunction_m_flow;

        function basicFlowFunction_m_flow_der
          "1st derivative of function that computes pressure drop for given mass flow rate"
          extends Modelica.Icons.Function;

          input Modelica.SIunits.MassFlowRate m_flow
            "Mass flow rate in design flow direction";
          input Real k(unit="")
            "Flow coefficient, k=m_flow/sqrt(dp), with unit=(kg.m)^(1/2)";
          input Modelica.SIunits.MassFlowRate m_flow_turbulent(min=0)
            "Mass flow rate where transition to turbulent flow occurs";
          input Real m_flow_der(unit="kg/s2")
            "Derivative of mass flow rate in design flow direction";
          output Real dp_der
            "Derivative of pressure difference between port_a and port_b (= port_a.p - port_b.p)";
      protected
          Modelica.SIunits.PressureDifference dp_turbulent = (m_flow_turbulent/k)^2
            "Pressure where flow changes to turbulent";
          Real m_flowNormSq = (m_flow/m_flow_turbulent)^2
            "Square of normalised mass flow rate";
        algorithm
         dp_der :=(if noEvent(abs(m_flow)>m_flow_turbulent)
                   then sign(m_flow)*2*m_flow/k^2
                   else (0.375  + (2.25 - 0.625*m_flowNormSq)*m_flowNormSq)*dp_turbulent/m_flow_turbulent)*m_flow_der;

         annotation (Inline=false,
                     smoothOrder=1,
                     derivative(order=2, zeroDerivative=k, zeroDerivative=m_flow_turbulent)=
                     IDEAS.Fluid.BaseClasses.FlowModels.basicFlowFunction_m_flow_der2,
        Documentation(info="<html>
<p>
Function that implements the first order derivative of
<a href=\"modelica://IDEAS.Fluid.BaseClasses.FlowModels.basicFlowFunction_m_flow\">
IDEAS.Fluid.BaseClasses.FlowModels.basicFlowFunction_m_flow</a>
with respect to the mass flow rate.
</p>
</html>",
        revisions="<html>
<ul>
<li>
January 4, 2019, by Michael Wetter:<br/>
Set `Inline=false`.<br/>
See <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/1070\">#1070</a>.
</li>
<li>
May 1, 2017, by Filip Jorissen:<br/>
Revised implementation such that
<a href=\"modelica://IDEAS.Fluid.BaseClasses.FlowModels.basicFlowFunction_m_flow\">
IDEAS.Fluid.BaseClasses.FlowModels.basicFlowFunction_m_flow</a>
is C2 continuous.
See <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/725\">#725</a>.
</li>
<li>
July 29, 2015, by Michael Wetter:<br/>
First implementation to avoid in Dymola 2016 the warning
\"Differentiating ... under the assumption that it is continuous at switching\".
</li>
</ul>
</html>"));
        end basicFlowFunction_m_flow_der;

        function basicFlowFunction_m_flow_der2
          "2nd derivative of function that computes pressure drop for given mass flow rate"
          extends Modelica.Icons.Function;

          input Modelica.SIunits.MassFlowRate m_flow
            "Mass flow rate in design flow direction";
          input Real k(unit="")
            "Flow coefficient, k=m_flow/sqrt(dp), with unit=(kg.m)^(1/2)";
          input Modelica.SIunits.MassFlowRate m_flow_turbulent(min=0)
            "Mass flow rate where transition to turbulent flow occurs";
          input Real m_flow_der(unit="kg/s2")
            "1st derivative of mass flow rate in design flow direction";
          input Real m_flow_der2(unit="kg/s3")
            "2nd derivative of mass flow rate in design flow direction";
          output Real dp_der2
            "2nd derivative of pressure difference between port_a and port_b (= port_a.p - port_b.p)";
      protected
          Modelica.SIunits.PressureDifference dp_turbulent = (m_flow_turbulent/k)^2
            "Pressure where flow changes to turbulent";
          Real m_flowNorm = m_flow/m_flow_turbulent
            "Normalised mass flow rate";
          Real m_flowNormSq = m_flowNorm^2
            "Square of normalised mass flow rate";
        algorithm
         dp_der2 :=if noEvent(abs(m_flow)>m_flow_turbulent)
                   then sign(m_flow)*2/k^2 * (m_flow_der^2 + m_flow * m_flow_der2)
                   else dp_turbulent/m_flow_turbulent*(
                         (0.375  + (2.25 - 0.625*m_flowNormSq)*m_flowNormSq)*m_flow_der2
                       + (4.5 - 2.5*m_flowNormSq)*m_flowNorm/m_flow_turbulent*m_flow_der^2);

         annotation (smoothOrder=0,
         Inline=false,
        Documentation(info="<html>
<p>
Function that implements the second order derivative of
<a href=\"modelica://IDEAS.Fluid.BaseClasses.FlowModels.basicFlowFunction_m_flow\">
IDEAS.Fluid.BaseClasses.FlowModels.basicFlowFunction_m_flow</a>
with respect to the mass flow rate.
</p>
</html>",
        revisions="<html>
<ul>
<li>
January 4, 2019, by Michael Wetter:<br/>
Set `Inline=false`.<br/>
See <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/1070\">#1070</a>.
</li>
<li>
May 1, 2017, by Filip Jorissen:<br/>
Revised implementation such that
<a href=\"modelica://IDEAS.Fluid.BaseClasses.FlowModels.basicFlowFunction_dp\">
IDEAS.Fluid.BaseClasses.FlowModels.basicFlowFunction_dp</a>
is C2 continuous.
See <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/725\">#725</a>.
</li>
<li>
January 22, 2016, by Michael Wetter:<br/>
Corrected type declaration of pressure difference.
This is
for <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/404\">#404</a>.
</li>
<li>
July 29, 2015, by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"));
        end basicFlowFunction_m_flow_der2;
      annotation (Documentation(info="<html>
<p>
This package contains a basic flow model that is used by the
various models that compute pressure drop.
</p>
<h4>Assumption and limitations</h4>
<p>
Because the density does not change signficantly in heating,
ventilation and air conditioning systems for buildings,
the flow models compute the pressure drop based on the mass flow
rate and not the volume flow rate. This typically leads to simpler
equations because it does not require
the mass density, which changes when the flow is reversed.
Although, for conceptual design of building energy system, there is
in general not enough information available that would warrant a more
detailed pressure drop calculation.
If a more detailed computation of the flow resistance is needed,
then a user can use models from the
<a href=\"modelica://Modelica.Fluid\">Modelica.Fluid</a> library.
</p>
<p>
All functions have an argument <code>m_flow_turbulent</code> that determines where the
flow transitions to fully turbulent flow. For smaller mass flow rates,
the quadratic relation is replaced by a function that has finite slope
near zero pressure drop. This is done for numerical reasons, and to approximate
laminar flow, although the implementation does not use a linear function.
</p>
<h4>Implementation</h4>
<p>
The two main functions are
<a href=\"modelica://IDEAS.Fluid.BaseClasses.FlowModels.basicFlowFunction_dp\">
IDEAS.Fluid.BaseClasses.FlowModels.basicFlowFunction_dp</a>
and
<a href=\"modelica://IDEAS.Fluid.BaseClasses.FlowModels.basicFlowFunction_m_flow\">
IDEAS.Fluid.BaseClasses.FlowModels.basicFlowFunction_m_flow</a>
that compute the mass flow rate or the pressure drop, respectively.
Both functions are two times continuously differentiable.
First and second order derivatives are provided
in the function that have the suffix <code>_der</code> and <code>_der2</code>.
</p>
</html>",       revisions="<html>
<ul>
<li>
April 10, 2009 by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"));
      end FlowModels;

      model MassFlowRateMultiplier "Model that multiplies the mass flow rate"
        extends IDEAS.Fluid.Interfaces.PartialTwoPort;
        parameter Real k "Gain for mass flow rate";
      initial equation
        assert(k > Modelica.Constants.small or -k < -Modelica.Constants.small,
          "Gain must not be zero. Received k = " + String(k));
      equation
          // Pressure drop in design flow direction
        port_a.p = port_b.p;
        // Mass balance (mass is not conserved by this model!)
        port_b.m_flow = -k*port_a.m_flow;
        // Specific enthalpy flow rate
        port_a.h_outflow = inStream(port_b.h_outflow);
        port_b.h_outflow = inStream(port_a.h_outflow);
        // Transport of substances
        port_a.Xi_outflow = inStream(port_b.Xi_outflow);
        port_b.Xi_outflow = inStream(port_a.Xi_outflow);
        port_a.C_outflow = inStream(port_b.C_outflow);
        port_b.C_outflow = inStream(port_a.C_outflow);
        annotation (Documentation(info="<html>
<p>
This model multiplies the mass flow rate so that
<code>0 = port_b.m_flow + k * port_a.m_flow</code>.
</p>
<p>
The specific enthalpy, the species concentration and the trace substance concentration
remain unchanged.
Therefore, this model does not conserve mass or energy.
It is used in
<a href=\"modelica://IDEAS.Fluid.Geothermal.Borefields.BaseClasses.PartialBorefield\">
IDEAS.Fluid.Geothermal.Borefields.BaseClasses.PartialBorefield</a>
and also in the Buildings library
to avoid having to instantiate circuits in parallel, with each
having the same mass flow rate and temperatures.
</p>
</html>",       revisions="<html>
<ul>
<li>
March 27, 2013, by Michael Wetter:<br/>
Changed implementation to extend from <code>Modelica.Fluid</code>.
</li>
<li>
June 27, 2012, by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"),       Icon(graphics={
              Rectangle(
                extent={{-100,100},{100,-100}},
                fillColor={255,237,228},
                fillPattern=FillPattern.Solid,
                pattern=LinePattern.None,
                lineColor={0,0,0}),
                                Polygon(
                points={{-100,8},{100,20},{100,-20},{-100,-8},{-100,8}},
                lineColor={0,0,255},
                smooth=Smooth.None,
                fillColor={0,0,255},
                fillPattern=FillPattern.Solid)}));
      end MassFlowRateMultiplier;

      partial model PartialResistance "Partial model for a hydraulic resistance"
          extends IDEAS.Fluid.Interfaces.PartialTwoPortInterface(
           show_T=false,
           dp(nominal=if dp_nominal_pos > Modelica.Constants.eps
                then dp_nominal_pos else 1),
           m_flow(
              nominal=if m_flow_nominal_pos > Modelica.Constants.eps
                then m_flow_nominal_pos else 1),
           final m_flow_small = 1E-4*abs(m_flow_nominal));
        parameter Boolean from_dp = false
          "= true, use m_flow = f(dp) else dp = f(m_flow)"
          annotation (Evaluate=true, Dialog(tab="Advanced"));
        parameter Modelica.SIunits.PressureDifference dp_nominal(displayUnit="Pa")
          "Pressure drop at nominal mass flow rate"
          annotation(Dialog(group = "Nominal condition"));
        parameter Boolean homotopyInitialization = true "= true, use homotopy method"
          annotation(Evaluate=true, Dialog(tab="Advanced"));
        parameter Boolean linearized = false
          "= true, use linear relation between m_flow and dp for any flow rate"
          annotation(Evaluate=true, Dialog(tab="Advanced"));
        parameter Modelica.SIunits.MassFlowRate m_flow_turbulent(min=0)
          "Turbulent flow if |m_flow| >= m_flow_turbulent";
    protected
        parameter Medium.ThermodynamicState sta_default=
           Medium.setState_pTX(T=Medium.T_default, p=Medium.p_default, X=Medium.X_default);
        parameter Modelica.SIunits.DynamicViscosity eta_default=Medium.dynamicViscosity(sta_default)
          "Dynamic viscosity, used to compute transition to turbulent flow regime";
        final parameter Modelica.SIunits.MassFlowRate m_flow_nominal_pos = abs(m_flow_nominal)
          "Absolute value of nominal flow rate";
        final parameter Modelica.SIunits.PressureDifference dp_nominal_pos(displayUnit="Pa") = abs(dp_nominal)
          "Absolute value of nominal pressure difference";
      equation
        // Isenthalpic state transformation (no storage and no loss of energy)
        port_a.h_outflow = if allowFlowReversal then inStream(port_b.h_outflow) else Medium.h_default;
        port_b.h_outflow = inStream(port_a.h_outflow);
        // Mass balance (no storage)
        port_a.m_flow + port_b.m_flow = 0;
        // Transport of substances
        port_a.Xi_outflow = if allowFlowReversal then inStream(port_b.Xi_outflow) else Medium.X_default[1:Medium.nXi];
        port_b.Xi_outflow = inStream(port_a.Xi_outflow);
        port_a.C_outflow = if allowFlowReversal then inStream(port_b.C_outflow) else zeros(Medium.nC);
        port_b.C_outflow = inStream(port_a.C_outflow);
        annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                  -100},{100,100}}), graphics={
              Rectangle(
                extent={{-100,40},{100,-42}},
                lineColor={0,0,0},
                fillPattern=FillPattern.HorizontalCylinder,
                fillColor={192,192,192}),
              Rectangle(
                extent={{-100,22},{100,-24}},
                lineColor={0,0,0},
                fillPattern=FillPattern.HorizontalCylinder,
                fillColor={0,127,255}),
              Rectangle(
                visible=linearized,
                extent={{-100,22},{100,-24}},
                fillPattern=FillPattern.Backward,
                fillColor={0,128,255},
                pattern=LinePattern.None,
                lineColor={255,255,255})}),
                defaultComponentName="res",
      Documentation(info="<html>
<p>
Partial model for a flow resistance, possible with variable flow coefficient.
Models that extend this class need to implement an equation that relates
<code>m_flow</code> and <code>dp</code>, and they need to assign the parameter
<code>m_flow_turbulent</code>.
</p>
<p>
See for example
<a href=\"modelica://IDEAS.Fluid.FixedResistances.PressureDrop\">
IDEAS.Fluid.FixedResistances.PressureDrop</a> for a model that extends
this base class.
</p>
</html>",       revisions="<html>
<ul>
<li>
November 3, 2016, by Michael Wetter:<br/>
Removed start value for pressure difference
to simplify the parameter window.<br/>
This is for
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/552\">#552</a>.
</li>
<li>
January 26, 2016, by Michael Wetter:<br/>
Avoided assignment of <code>dp(nominal=0)</code> if <code>dp_nominal_pos = 0</code>
and of <code>m_flow(nominal=0)</code> if <code>m_flow_nominal_pos = 0</code>
as nominal values are not allowed to be zero.
</li>
<li>
January 22, 2016, by Michael Wetter:<br/>
Corrected type declaration of pressure difference.
This is
for <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/404\">#404</a>.
</li>
<li>
August 15, 2015, by Filip Jorissen:<br/>
Implemented more efficient computation of <code>port_a.Xi_outflow</code>,
<code>port_a.h_outflow</code>
and <code>port_a.C_outflow</code> when <code>allowFlowReversal=false</code>.
This is for
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/281\">#281</a>.
</li>
<li>
January 13, 2015, by Marcus Fuchs:<br/>
Revised revisions section (there were two revisions statements)
</li>
<li>
November 20, 2014 by Michael Wetter:<br/>
Removed <code>start</code> attribute for <code>m_flow</code>
as this is already set in its base class.
</li>
<li>
October 8, 2013 by Michael Wetter:<br/>
Removed propagation of <code>show_V_flow</code>
to base class as it has no longer this parameter.
</li>
<li>
December 14, 2012 by Michael Wetter:<br/>
Renamed protected parameters for consistency with the naming conventions.
</li>
<li>
February 12, 2012, by Michael Wetter:<br/>
Removed duplicate declaration of <code>m_flow_nominal</code>.
</li>
<li>
February 3, 2012, by Michael Wetter:<br/>
Made assignment of <code>m_flow_small</code> <code>final</code> as it is no
longer used in the base class.
</li>
<li>
January 16, 2012, by Michael Wetter:<br/>
To simplify object inheritance tree, revised base classes
<code>IDEAS.Fluid.BaseClasses.PartialResistance</code>,
<code>IDEAS.Fluid.Actuators.BaseClasses.PartialTwoWayValve</code>,
<code>IDEAS.Fluid.Actuators.BaseClasses.PartialDamperExponential</code>,
<code>IDEAS.Fluid.Actuators.BaseClasses.PartialActuator</code>
and model
<code>IDEAS.Fluid.FixedResistances.PressureDrop</code>.
</li>
<li>
August 5, 2011, by Michael Wetter:<br/>
Moved linearized pressure drop equation from the function body to the equation
section. With the previous implementation,
the symbolic processor may not rearrange the equations, which can lead
to coupled equations instead of an explicit solution.
</li>
<li>
June 20, 2011, by Michael Wetter:<br/>
Set start values for <code>m_flow</code> and <code>dp</code> to zero, since
most HVAC systems start at zero flow. With this change, the start values
appear in the GUI and can be set by the user.
</li>
<li>
April 2, 2011 by Michael Wetter:<br/>
Added <code>m_flow_nominal_pos</code> and <code>dp_nominal_pos</code> to allow
providing negative nominal values which will be used, for example, to set start
values of flow splitters which may have negative flow rates and pressure drop
at the initial condition.
</li>
<li>
March 27, 2011, by Michael Wetter:<br/>
Added <code>homotopy</code> operator.
</li>
<li>
March 23, 2011 by Michael Wetter:<br/>
Added homotopy operator.
</li>
<li>
March 30, 2010 by Michael Wetter:<br/>
Changed base classes to allow easier initialization.
</li>
<li>
April 13, 2009, by Michael Wetter:<br/>
Extracted pressure drop computation and implemented it in the
new model
<a href=\"modelica://IDEAS.Fluid.BaseClasses.FlowModels.BasicFlowModel\">
IDEAS.Fluid.BaseClasses.FlowModels.BasicFlowModel</a>.
</li>
<li>
September 18, 2008, by Michael Wetter:<br/>
Added equations for the mass balance of extra species flow,
i.e., <code>C</code> and <code>mC_flow</code>.
</li>
<li>
July 20, 2007 by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"));
      end PartialResistance;

      partial model PartialThreeWayResistance
        "Flow splitter with partial resistance model at each port"
        extends IDEAS.Fluid.Interfaces.LumpedVolumeDeclarations(
          final mSenFac=1);
        Modelica.Fluid.Interfaces.FluidPort_a port_1(
          redeclare package Medium = Medium,
          h_outflow(start=Medium.h_default, nominal=Medium.h_default),
          m_flow(min=if (portFlowDirection_1 == Modelica.Fluid.Types.PortFlowDirection.Entering) then 0.0 else -Modelica.Constants.inf,
                 max=if (portFlowDirection_1== Modelica.Fluid.Types.PortFlowDirection.Leaving) then 0.0 else Modelica.Constants.inf))
          "First port, typically inlet"
          annotation (Placement(transformation(extent={{-110,-10},{-90,10}})));
        Modelica.Fluid.Interfaces.FluidPort_b port_2(
          redeclare package Medium = Medium,
          h_outflow(start=Medium.h_default, nominal=Medium.h_default),
          m_flow(min=if (portFlowDirection_2 == Modelica.Fluid.Types.PortFlowDirection.Entering) then 0.0 else -Modelica.Constants.inf,
                 max=if (portFlowDirection_2 == Modelica.Fluid.Types.PortFlowDirection.Leaving) then 0.0 else Modelica.Constants.inf))
          "Second port, typically outlet"
          annotation (Placement(transformation(extent={{90,-10},{110,10}})));
        Modelica.Fluid.Interfaces.FluidPort_a port_3(
          redeclare package Medium=Medium,
          h_outflow(start=Medium.h_default, nominal=Medium.h_default),
          m_flow(min=if (portFlowDirection_3==Modelica.Fluid.Types.PortFlowDirection.Entering) then 0.0 else -Modelica.Constants.inf,
                 max=if (portFlowDirection_3==Modelica.Fluid.Types.PortFlowDirection.Leaving) then 0.0 else Modelica.Constants.inf))
          "Third port, can be either inlet or outlet"
          annotation (Placement(transformation(extent={{-10,-110},{10,-90}})));
        parameter Modelica.SIunits.Time tau=10
          "Time constant at nominal flow for dynamic energy and momentum balance"
          annotation(Dialog(tab="Dynamics", group="Nominal condition",
                     enable=not energyDynamics == Modelica.Fluid.Types.Dynamics.SteadyState));
        parameter Modelica.SIunits.MassFlowRate mDyn_flow_nominal
          "Nominal mass flow rate for dynamic momentum and energy balance"
          annotation(Dialog(tab="Dynamics", group="Equations",
                     enable=not energyDynamics == Modelica.Fluid.Types.Dynamics.SteadyState));
        parameter Boolean from_dp = true
          "= true, use m_flow = f(dp) else dp = f(m_flow)"
          annotation (Evaluate=true, Dialog(tab="Advanced"));
        parameter Modelica.Fluid.Types.PortFlowDirection portFlowDirection_1=Modelica.Fluid.Types.PortFlowDirection.Bidirectional
          "Flow direction for port_1"
         annotation(Dialog(tab="Advanced"));
        parameter Modelica.Fluid.Types.PortFlowDirection portFlowDirection_2=Modelica.Fluid.Types.PortFlowDirection.Bidirectional
          "Flow direction for port_2"
         annotation(Dialog(tab="Advanced"));
        parameter Modelica.Fluid.Types.PortFlowDirection portFlowDirection_3=Modelica.Fluid.Types.PortFlowDirection.Bidirectional
          "Flow direction for port_3"
         annotation(Dialog(tab="Advanced"));
        parameter Boolean verifyFlowReversal = false
          "=true, to assert that the flow does not reverse when portFlowDirection_* does not equal Bidirectional"
          annotation(Dialog(tab="Advanced"));
        parameter Modelica.SIunits.MassFlowRate m_flow_small
          "Small mass flow rate for checking flow reversal"
          annotation(Dialog(tab="Advanced",enable=verifyFlowReversal));
        replaceable IDEAS.Fluid.Interfaces.PartialTwoPortInterface res1
          constrainedby IDEAS.Fluid.Interfaces.PartialTwoPortInterface(
            redeclare final package Medium = Medium,
            allowFlowReversal=portFlowDirection_1 == Modelica.Fluid.Types.PortFlowDirection.Bidirectional)
          "Partial model, to be replaced with a fluid component"
          annotation (Placement(transformation(extent={{-60,-10},{-40,10}})));
        replaceable IDEAS.Fluid.Interfaces.PartialTwoPortInterface res2
          constrainedby IDEAS.Fluid.Interfaces.PartialTwoPortInterface(
            redeclare final package Medium = Medium,
            allowFlowReversal=portFlowDirection_2 == Modelica.Fluid.Types.PortFlowDirection.Bidirectional)
          "Partial model, to be replaced with a fluid component"
          annotation (Placement(transformation(extent={{60,-10},{40,10}})));
        replaceable IDEAS.Fluid.Interfaces.PartialTwoPortInterface res3
          constrainedby IDEAS.Fluid.Interfaces.PartialTwoPortInterface(
            redeclare final package Medium = Medium,
            allowFlowReversal=portFlowDirection_3 == Modelica.Fluid.Types.PortFlowDirection.Bidirectional)
          "Partial model, to be replaced with a fluid component"
          annotation (Placement(transformation(
              origin={0,-50},
              extent={{-10,10},{10,-10}},
              rotation=90)));
        IDEAS.Fluid.Delays.DelayFirstOrder vol(
          redeclare final package Medium = Medium,
          final nPorts=3,
          final tau=tau,
          final m_flow_nominal=mDyn_flow_nominal,
          final energyDynamics=energyDynamics,
          final massDynamics=massDynamics,
          final p_start=p_start,
          final T_start=T_start,
          final X_start=X_start,
          final C_start=C_start,
          final allowFlowReversal=true,
          final prescribedHeatFlowRate=false) if
             have_controlVolume "Fluid volume to break algebraic loop"
          annotation (Placement(transformation(extent={{-10,0},{10,20}})));
    protected
        parameter Boolean have_controlVolume=
            energyDynamics <> Modelica.Fluid.Types.Dynamics.SteadyState or
             massDynamics <> Modelica.Fluid.Types.Dynamics.SteadyState
          "Boolean flag used to remove conditional components";
        Modelica.Fluid.Interfaces.FluidPort_a port_internal(
          redeclare package Medium = Medium) if not have_controlVolume
          "Internal dummy port for easier connection of conditional connections"
          annotation (Placement(transformation(extent={{-10,50},{10,70}})));
      initial equation
        assert(portFlowDirection_1<>Modelica.Fluid.Types.PortFlowDirection.Leaving or
               portFlowDirection_2<>Modelica.Fluid.Types.PortFlowDirection.Leaving or
               portFlowDirection_3<>Modelica.Fluid.Types.PortFlowDirection.Leaving,
               "In " + getInstanceName() + ": All ports are configured to
         Modelica.Fluid.Types.PortFlowDirection.Leaving, which is non-physical.");
        assert(portFlowDirection_1<>Modelica.Fluid.Types.PortFlowDirection.Entering or
               portFlowDirection_2<>Modelica.Fluid.Types.PortFlowDirection.Entering or
               portFlowDirection_3<>Modelica.Fluid.Types.PortFlowDirection.Entering,
               "In " + getInstanceName() + ": All ports are configured to
         Modelica.Fluid.Types.PortFlowDirection.Entering, which is non-physical.");
      equation
        if verifyFlowReversal then
          if portFlowDirection_1==Modelica.Fluid.Types.PortFlowDirection.Entering then
            assert(port_1.m_flow> -m_flow_small,
            "In " + getInstanceName() + ":
      Flow is leaving port_1 but portFlowDirection_1=PortFlowDirection.Entering since m_flow="       +
            String(port_1.m_flow) + ">-"+String(m_flow_small));
          end if;
          if portFlowDirection_1==Modelica.Fluid.Types.PortFlowDirection.Leaving then
            assert(port_1.m_flow< m_flow_small,
            "In " + getInstanceName() + ":
      Flow is entering port_1 but portFlowDirection_1=PortFlowDirection.Leaving since m_flow="       +
            String(port_1.m_flow) + "<"+String(m_flow_small));
          end if;
          if portFlowDirection_2==Modelica.Fluid.Types.PortFlowDirection.Entering then
            assert(port_2.m_flow> -m_flow_small,
            "In " + getInstanceName() + ":
      Flow is leaving port_2 but portFlowDirection_2=PortFlowDirection.Entering since m_flow="       +
            String(port_2.m_flow) + ">-"+String(m_flow_small));
          end if;
          if portFlowDirection_2==Modelica.Fluid.Types.PortFlowDirection.Leaving then
            assert(port_2.m_flow< m_flow_small,
            "In " + getInstanceName() + ":
      Flow is entering port_2 but portFlowDirection_2=PortFlowDirection.Leaving since m_flow="       +
            String(port_2.m_flow) + "<"+String(m_flow_small));
          end if;
          if portFlowDirection_3==Modelica.Fluid.Types.PortFlowDirection.Entering then
            assert(port_3.m_flow> -m_flow_small,
            "In " + getInstanceName() + ":
      Flow is leaving port_3 but portFlowDirection_3=PortFlowDirection.Entering since m_flow="       +
            String(port_3.m_flow) + ">-"+String(m_flow_small));
          end if;
          if portFlowDirection_3==Modelica.Fluid.Types.PortFlowDirection.Leaving then
            assert(port_3.m_flow< m_flow_small,
            "In " + getInstanceName() + ": 
      Flow is entering port_3 but portFlowDirection_3=PortFlowDirection.Leaving since m_flow="       +
            String(port_3.m_flow) + "<"+String(m_flow_small));
          end if;
        end if;
        if portFlowDirection_1==Modelica.Fluid.Types.PortFlowDirection.Leaving then
          if not have_controlVolume then
             connect(res1.port_a, port_internal) annotation (Line(
            points={{-60,0},{-60,60},{0,60}},
            color={0,127,255}));
          else
             connect(res1.port_a, vol.ports[1]) annotation (Line(
            points={{-60,0},{-2.66667,0}},
            color={0,127,255}));
          end if;
          connect(port_1, res1.port_b) annotation (Line(points={{-100,0},{-100,0},{-40,
                  0}}, color={0,127,255}));
        else
          if not have_controlVolume then
             connect(res1.port_b, port_internal) annotation (Line(
            points={{-40,0},{-40,60},{0,60}},
            color={0,127,255}));
          else
             connect(res1.port_b, vol.ports[1]) annotation (Line(
            points={{-40,0},{-2.66667,0}},
            color={0,127,255}));
          end if;
          connect(port_1, res1.port_a) annotation (Line(points={{-100,0},{-100,0},{-60,0}}, color={0,127,255}));
        end if;
        if portFlowDirection_2==Modelica.Fluid.Types.PortFlowDirection.Leaving then
          if not have_controlVolume then
             connect(res2.port_a, port_internal) annotation (Line(
            points={{60,0},{60,60},{0,60}},
            color={0,127,255}));
          else
             connect(res2.port_a, vol.ports[2]) annotation (Line(
            points={{60,0},{2.22045e-16,0}},
            color={0,127,255}));
          end if;
          connect(port_2, res2.port_b) annotation (Line(points={{100,0},{100,0},{40,0}},    color={0,127,255}));
        else
          if not have_controlVolume then
             connect(res2.port_b, port_internal) annotation (Line(
            points={{40,0},{40,60},{0,60}},
            color={0,127,255}));
          else
             connect(res2.port_b, vol.ports[2]) annotation (Line(
            points={{40,0},{2.22045e-16,0}},
            color={0,127,255}));
          end if;
          connect(port_2, res2.port_a) annotation (Line(points={{100,0},{100,0},{60,0}},    color={0,127,255}));
        end if;
        if portFlowDirection_3==Modelica.Fluid.Types.PortFlowDirection.Leaving then
          if not have_controlVolume then
             connect(res3.port_a, port_internal) annotation (Line(
            points={{-4.44089e-16,-60},{20,-60},{20,60},{0,60}},
            color={0,127,255}));
          else
             connect(res3.port_a, vol.ports[3]) annotation (Line(
            points={{-6.66134e-16,-60},{0,-60},{0,0},{2.66667,0}},
            color={0,127,255}));
          end if;
          connect(port_3, res3.port_b) annotation (Line(points={{0,-100},{0,-100},{0,-40}}, color={0,127,255}));
        else
          if not have_controlVolume then
             connect(res3.port_b, port_internal) annotation (Line(
            points={{4.44089e-16,-40},{20,-40},{20,60},{0,60}},
            color={0,127,255}));
          else
             connect(res3.port_b, vol.ports[3]) annotation (Line(
            points={{4.44089e-16,-40},{0,-40},{0,0},{2.66667,0}},
            color={0,127,255}));
          end if;
          connect(port_3, res3.port_a) annotation (Line(points={{0,-100},{0,-100},{0,-60}}, color={0,127,255}));
        end if;
         annotation (
          Documentation(info="<html>
<p>
Partial model for flow resistances with three ports such as a
flow mixer/splitter or a three way valve.
</p>
<p>
If <code>energyDynamics &ne; Modelica.Fluid.Types.Dynamics.SteadyState</code>,
then at the junction of the three flows,
a mixing volume will be present. This will introduce a dynamic energy and momentum
balance, which often breaks algebraic loops.
The time constant of the mixing volume is determined by the parameter <code>tau</code>.
</p>
</html>",       revisions="<html>
<ul>
<li>
July 7, 2018, by Filip Jorissen:<br/>
Added asserts that verify whether flow reversal occurs when 
<code>verifyFlowReversal=true</code> and <code>portFlowDirection&lt;&gt;Bidirectional</code>.
See <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/963\">#963</a>.
</li>
<li>
July 8, 2018, by Filip Jorissen:<br/>
Added nominal value of <code>h_outflow</code> in <code>FluidPorts</code>.
See <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/977\">#977</a>.
</li>
<li>
March 30, 2018, by Filip Jorissen:<br/>
Added graphical illustrations for the values of <code>portFlowDirection</code>.
Added asserts that verify the consistency of
the values of <code>portFlowDirection</code>.
See <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/902\">#902</a>.
</li>
<li>
February 22, 2016, by Michael Wetter:<br/>
Conditionally removed control volume <code>vol</code>, and added the conditional connnector
<code>port_internal</code>.
This was already done when the parameter <code>dynamicBalance</code> was present, but
was updated wrong when this parameter was removed.
Without these conditional components, the regression test for
<code>IDEAS.Fluid.Examples.ResistanceVolumeFlowReversal</code> fails to simulate.
</li>
<li>
December 17, 2015, by Michael Wetter:<br/>
Added assignment <code>redeclare final package Medium=Medium</code>
as this is required for OpenModelica.
This is for
<a href=\"https://github.com/lbl-srg/modelica-buildings/issues/475\">
https://github.com/lbl-srg/modelica-buildings/issues/475</a>.
</li>
<li>
February 20, 2016, by Ruben Baetens:<br/>
Removal of <code>dynamicBalance</code> as parameter for <code>massDynamics</code> and <code>energyDynamics</code>.
</li>
<li>
April 13 2015, by Filip Jorissen:<br/>
Exposed options for flow reversal to users and added corresponding implementation.
</li>
<li>
March 23 2010, by Michael Wetter:<br/>
Changed start values from <code>system.p_start</code> or (code <code>T_start</code>)
to <code>Medium.p_default</code>.
</li>
<li>
September 18, 2008 by Michael Wetter:<br/>
Replaced splitter model with a fluid port since the
splitter model in Modelica.Fluid 1.0 beta does not transport
<code>mC_flow</code>.
</li>
<li>
June 11, 2008 by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"),       Icon(graphics={
              Polygon(
                points={{104,28},{124,20},{104,12},{104,28}},
                lineColor={0,128,255},
                fillColor={0,128,255},
                fillPattern=FillPattern.Solid,
                visible=portFlowDirection_2==Modelica.Fluid.Types.PortFlowDirection.Leaving),
              Polygon(
                points={{124,28},{104,20},{124,12},{124,28}},
                lineColor={0,128,255},
                fillColor={0,128,255},
                fillPattern=FillPattern.Solid,
                visible=portFlowDirection_2==Modelica.Fluid.Types.PortFlowDirection.Entering),
              Polygon(
                points={{-124,28},{-104,20},{-124,12},{-124,28}},
                lineColor={0,128,255},
                fillColor={0,128,255},
                fillPattern=FillPattern.Solid,
                visible=portFlowDirection_1==Modelica.Fluid.Types.PortFlowDirection.Entering),
              Polygon(
                points={{-104,28},{-124,20},{-104,12},{-104,28}},
                lineColor={0,128,255},
                fillColor={0,128,255},
                fillPattern=FillPattern.Solid,
                visible=portFlowDirection_1==Modelica.Fluid.Types.PortFlowDirection.Leaving),
              Polygon(
                points={{1,8},{21,6.12323e-17},{1,-8},{1,8}},
                lineColor={0,128,255},
                fillColor={0,128,255},
                fillPattern=FillPattern.Solid,
                visible=portFlowDirection_3==Modelica.Fluid.Types.PortFlowDirection.Entering,
                origin={20,-125},
                rotation=90),
              Polygon(
                points={{21,14},{1,6},{21,-2},{21,14}},
                lineColor={0,128,255},
                fillColor={0,128,255},
                fillPattern=FillPattern.Solid,
                visible=portFlowDirection_3==Modelica.Fluid.Types.PortFlowDirection.Leaving,
                origin={26,-125},
                rotation=90)}));
      end PartialThreeWayResistance;
    annotation (preferredView="info", Documentation(info="<html>
<p>
This package contains base classes that are used to construct the models in
<a href=\"modelica://IDEAS.Fluid\">IDEAS.Fluid</a>.
</p>
</html>"));
    end BaseClasses;

    package Delays "Package with delay models"
      extends Modelica.Icons.VariantsPackage;

      model DelayFirstOrder
        "Delay element, approximated by a first order differential equation"
        extends IDEAS.Fluid.MixingVolumes.MixingVolume(final V=V_nominal,
                                                         final mSenFac=1);
        parameter Modelica.SIunits.Time tau = 60 "Time constant at nominal flow"
          annotation (Dialog(tab="Dynamics", group="Nominal condition"));
    protected
         parameter Modelica.SIunits.Volume V_nominal = m_flow_nominal*tau/rho_default
          "Volume of delay element";
        annotation (    Icon(coordinateSystem(preserveAspectRatio=true,  extent={{-100,-100},{100,
                  100}}), graphics={Ellipse(
                extent={{-100,98},{100,-102}},
                lineColor={0,0,0},
                fillPattern=FillPattern.Sphere,
                fillColor={170,213,255}), Text(
                extent={{-72,22},{68,-18}},
                lineColor={0,0,0},
                textString="tau=%tau")}),
      defaultComponentName="del",
          Documentation(info="<html>
<p>
This model approximates a transport delay using a first order differential equations.
</p>
<p>
The model consists of a mixing volume with two ports. The size of the
mixing volume is such that at the nominal mass flow rate
<code>m_flow_nominal</code>,
the time constant of the volume is equal to the parameter <code>tau</code>.
</p>
<p>
The heat flux connector is optional, it need not be connnected.
</p>
</html>",
      revisions="<html>
<ul>
<li>
September 14, 2013, by Michael Wetter:<br/>
Renamed <code>V0</code> to <code>V_nominal</code> to use consistent notation.
</li>
<li>
September 24, 2008, by Michael Wetter:<br/>
Changed base class from <code>Modelica.Fluid</code> to <code>IDEAS</code> library.
This was done to track the auxiliary species flow <code>mC_flow</code>.
</li>
<li>
September 4, 2008, by Michael Wetter:<br/>
Fixed bug in assignment of parameter <code>sta0</code>.
The earlier implementation
required temperature to be a state, which is not always the case.
</li>
<li>
March 17, 2008, by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"));
      end DelayFirstOrder;
    annotation (preferredView="info", Documentation(info="<html>
<p>
This package contains component models for transport delays in
piping networks.
</p>
<p>
The model
<a href=\"modelica://IDEAS.Fluid.Delays.DelayFirstOrder\">
IDEAS.Fluid.Delays.DelayFirstOrder</a>
approximates transport delays using a first order differential equation.
</p>
</html>"));
    end Delays;

    package FixedResistances "Package with models for fixed flow resistances"
      extends Modelica.Icons.VariantsPackage;

      model Junction
        "Flow splitter with fixed resistance at each port"
          extends IDEAS.Fluid.BaseClasses.PartialThreeWayResistance(
          m_flow_small=mDyn_flow_nominal*1e-4,
          mDyn_flow_nominal = sum(abs(m_flow_nominal[:])/3),
          redeclare IDEAS.Fluid.FixedResistances.PressureDrop res1(
            from_dp=from_dp,
            final m_flow_nominal=m_flow_nominal[1],
            final dp_nominal=dp_nominal[1],
            linearized=linearized,
            homotopyInitialization=homotopyInitialization,
            deltaM=deltaM),
          redeclare IDEAS.Fluid.FixedResistances.PressureDrop res2(
            from_dp=from_dp,
            final m_flow_nominal=m_flow_nominal[2],
            final dp_nominal=dp_nominal[2],
            linearized=linearized,
            homotopyInitialization=homotopyInitialization,
            deltaM=deltaM),
          redeclare IDEAS.Fluid.FixedResistances.PressureDrop res3(
            from_dp=from_dp,
            final m_flow_nominal=m_flow_nominal[3],
            final dp_nominal=dp_nominal[3],
            linearized=linearized,
            homotopyInitialization=homotopyInitialization,
            deltaM=deltaM));
        parameter Modelica.SIunits.MassFlowRate[3] m_flow_nominal
          "Mass flow rate. Set negative at outflowing ports."
          annotation(Dialog(group = "Nominal condition"));
        parameter Modelica.SIunits.Pressure[3] dp_nominal(each displayUnit = "Pa")
          "Pressure drop at nominal mass flow rate, set to zero or negative number at outflowing ports."
          annotation(Dialog(group = "Nominal condition"));
        parameter Real deltaM(min=0) = 0.3
          "Fraction of nominal mass flow rate where transition to turbulent occurs"
             annotation(Dialog(group = "Transition to laminar",
                               enable = not linearized));
        parameter Boolean linearized = false
          "= true, use linear relation between m_flow and dp for any flow rate"
          annotation(Dialog(tab="Advanced"));
        parameter Boolean homotopyInitialization = true "= true, use homotopy method"
          annotation(Evaluate=true, Dialog(tab="Advanced"));
        annotation (Icon(coordinateSystem(preserveAspectRatio=true,  extent={{-100,
                  -100},{100,100}}), graphics={
              Polygon(
                points={{-100,-46},{-32,-40},{-32,-100},{30,-100},{30,-36},{100,-30},
                    {100,38},{-100,52},{-100,-46}},
                lineColor={0,0,0},
                fillColor={175,175,175},
                fillPattern=FillPattern.Solid),
              Polygon(
                points={{-100,-34},{-18,-28},{-18,-100},{18,-100},{18,-26},{100,-20},
                    {100,22},{-100,38},{-100,-34}},
                lineColor={0,0,0},
                fillPattern=FillPattern.HorizontalCylinder,
                fillColor={0,128,255}),
              Ellipse(
                visible=not energyDynamics == Modelica.Fluid.Types.Dynamics.SteadyState,
                extent={{-38,36},{40,-40}},
                lineColor={0,0,127},
                fillColor={0,0,127},
                fillPattern=FillPattern.Solid),
              Text(
                extent={{-151,142},{149,102}},
                lineColor={0,0,255},
                textString="%name")}),
      defaultComponentName="jun",
          Documentation(info="<html>
<p>
Model of a flow junction with an optional fixed resistance in each flow leg
and an optional mixing volume at the junction.
</p>
<p>
The pressure drop is implemented using the model
<a href=\"modelica://IDEAS.Fluid.FixedResistances.PressureDrop\">
IDEAS.Fluid.FixedResistances.PressureDrop</a>.
If its nominal pressure drop is set to zero, then the pressure drop
model will be removed.
For example, the pressure drop declaration
</p>
<pre>
  m_flow_nominal={ 0.1, 0.1,  -0.2},
  dp_nominal =   {500,    0, -6000}
</pre>
<p>
would model a flow mixer that has the nominal flow rates and associated pressure drops
as shown in the figure below. Note that <code>port_3</code> is set to negative values.
The negative values indicate that at the nominal conditions, fluid is leaving the component.
</p>
<p align=\"center\">
<img alt=\"image\" src=\"modelica://IDEAS/Resources/Images/Fluid/FixedResistances/Junction.png\"/>
</p>
<p>
If
<code>energyDynamics &lt;&gt; Modelica.Fluid.Types.Dynamics.SteadyState</code>,
then at the flow junction, a fluid volume is modeled.
The fluid volume is implemented using the model
<a href=\"modelica://IDEAS.Fluid.Delays.DelayFirstOrder\">
IDEAS.Fluid.Delays.DelayFirstOrder</a>.
The fluid volume has the size
</p>
<pre>
  V = sum(abs(m_flow_nominal[:])/3)*tau/rho_nominal
</pre>
<p>
where <code>tau</code> is a parameter and <code>rho_nominal</code> is the density
of the medium in the volume at nominal condition.
Setting <code>energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial</code>
can help reducing the size of the nonlinear
system of equations.
</p>
</html>",       revisions="<html>
<ul>
<li>
March 26, 2018 by Filip Jorissen:<br/>
Removed <code>final allowFlowReversal=true</code> from all resistances 
since this overrides the default simplification when the flow
is not bidirectional.
This change can lead to smaller algebraic loops.
This is for
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/898\">issue 898</a>.
</li>
<li>
December 1, 2016, by Michael Wetter:<br/>
Renamed model from <code>SplitterFixedResistanceDpM</code> to
<code>FlowJunction</code> and removed the parameters
<code>use_dh</code>, <code>dh</code> and <code>ReC</code>.<br/>
This is for
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/451\">issue 451</a>.
</li>
<li>
October 14, 2016 by Michael Wetter:<br/>
Added to Annex 60 library.<br/>
Updated comment for parameter <code>use_dh</code>.<br/>
This is for
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/451\">issue 451</a>.
</li>
<li>
Removed parameter <code>dynamicBalance</code> that overwrote the setting
of <code>energyDynamics</code> and <code>massDynamics</code>.
This is for
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/411\">
Annex 60, issue 411</a>.
</li>
<li>
February 1, 2012 by Michael Wetter:<br/>
Expanded documentation.
</li>
<li>
August 4, 2011 by Michael Wetter:<br/>
Added <code>final allowFlowReversal=true</code> to all resistances since it is impractical
to avoid flow reversal in large flow networks where such a setting may be useful.
</li>
<li>
June 11, 2008 by Michael Wetter:<br/>
Based class on
<a href=\"modelica://IDEAS.Fluid.BaseClasses.PartialThreeWayFixedResistance\">
PartialThreeWayFixedResistance</a>.
</li>
<li>
July 20, 2007 by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"));
      end Junction;

      model ParallelPressureDrop
        "Fixed flow resistance with multiple parallel circuits"
        extends IDEAS.Fluid.BaseClasses.PartialResistance(
          final m_flow_turbulent = if (computeFlowResistance and use_dh) then
                             eta_default*dh/4*Modelica.Constants.pi*ReC*nParCir
                             elseif (computeFlowResistance) then
                             deltaM * m_flow_nominal_pos
               else 0);
        parameter Real nParCir "Number of parallel circuits";
        parameter Boolean use_dh = false "Set to true to specify hydraulic diameter"
             annotation(Evaluate=true, Dialog(enable = not linearized));
        parameter Modelica.SIunits.Length dh=1 "Hydraulic diameter"
             annotation(Evaluate=true, Dialog(enable = use_dh and not linearized));
        parameter Real ReC(min=0)=4000
          "Reynolds number where transition to turbulent starts"
             annotation(Evaluate=true, Dialog(enable = use_dh and not linearized));
        parameter Real deltaM(min=0.01) = 0.3
          "Fraction of nominal mass flow rate where transition to turbulent occurs"
             annotation(Evaluate=true, Dialog(enable = not use_dh and not linearized));
        final parameter Real k(unit="") = if computeFlowResistance then
              m_flow_nominal_pos/nParCir / sqrt(dp_nominal_pos) else 0
          "Flow coefficient for 1 of the parallel circuits";
        parameter Boolean computeFlowResistance=true
          "Flag to enable/disable computation of flow resistance"
         annotation(Evaluate=true);
      initial equation
       if computeFlowResistance then
         assert(m_flow_turbulent > 0, "m_flow_turbulent must be bigger than zero.");
       end if;
       assert(m_flow_nominal_pos > 0, "m_flow_nominal_pos must be non-zero. Check parameters.");
       if ( m_flow_turbulent > m_flow_nominal_pos) then
         Modelica.Utilities.Streams.print("Warning: In FixedResistanceDpM, m_flow_nominal is smaller than m_flow_turbulent."
                 + "\n"
                 + "  m_flow_nominal = " + String(m_flow_nominal) + "\n"
                 + "  dh      = " + String(dh) + "\n"
                 + "  To fix, set dh < " +
                      String(     4*m_flow_nominal/eta_default/Modelica.Constants.pi/ReC) + "\n"
                 + "  Suggested value: dh = " +
                      String(1/10*4*m_flow_nominal/eta_default/Modelica.Constants.pi/ReC));
       end if;
      equation
        // Pressure drop calculation
        if computeFlowResistance then
          if linearized then
            m_flow*m_flow_nominal_pos/nParCir^2 = k^2*dp;
          else
            if homotopyInitialization then
              if from_dp then
                m_flow=homotopy(actual=IDEAS.Fluid.BaseClasses.FlowModels.basicFlowFunction_dp(dp=dp, k=k,
                                         m_flow_turbulent=m_flow_turbulent/nParCir)*nParCir,
                                         simplified=m_flow_nominal_pos*dp/dp_nominal_pos);
              else
                dp=homotopy(actual=IDEAS.Fluid.BaseClasses.FlowModels.basicFlowFunction_m_flow(m_flow=m_flow/nParCir, k=k,
                                         m_flow_turbulent=m_flow_turbulent/nParCir),
                          simplified=dp_nominal_pos*m_flow/m_flow_nominal_pos);
               end if;  // from_dp
            else // do not use homotopy
              if from_dp then
                m_flow=IDEAS.Fluid.BaseClasses.FlowModels.basicFlowFunction_dp(dp=dp, k=k,
                                         m_flow_turbulent=m_flow_turbulent/nParCir)*nParCir;
              else
                dp=IDEAS.Fluid.BaseClasses.FlowModels.basicFlowFunction_m_flow(m_flow=m_flow/nParCir, k=k,
                                         m_flow_turbulent=m_flow_turbulent/nParCir);
              end if;  // from_dp
            end if; // homotopyInitialization
          end if; // linearized
        else // do not compute flow resistance
          dp = 0;
        end if;  // computeFlowResistance
        annotation (Diagram(coordinateSystem(preserveAspectRatio=true,  extent={{-100,
                  -100},{100,100}}),
                            graphics),
      defaultComponentName="res",
      Documentation(info="<html>
<p>
This is a model of a resistance with a fixed flow coefficient.
The mass flow rate is computed as
</p>
<p align=\"center\" style=\"font-style:italic;\">
m&#775; = k  
&radic;<span style=\"text-decoration:overline;\">&Delta;P</span>,
</p>
<p>
where 
<i>k</i> is a constant and 
<i>&Delta;P</i> is the pressure drop.
The constant <i>k</i> is equal to
<code>k=m_flow_nominal/dp_nominal</code>,
where <code>m_flow_nominal</code> and <code>dp_nominal</code>
are parameters.
In the region
<code>abs(m_flow) &lt; m_flow_turbulent</code>, 
the square root is replaced by a differentiable function
with finite slope.
The value of <code>m_flow_turbulent</code> is
computed as follows:
</p>
<ul>
<li>
If the parameter <code>use_dh</code> is <code>false</code>
(the default setting), 
the equation 
<code>m_flow_turbulent = deltaM * abs(m_flow_nominal)</code>,
where <code>deltaM=0.3</code> and 
<code>m_flow_nominal</code> are parameters that can be set by the user.
</li>
<li>
Otherwise, the equation
<code>m_flow_turbulent = eta_nominal*dh/4*&pi;*ReC</code> is used,
where 
<code>eta_nominal</code> is the dynamic viscosity, obtained from
the medium model. The parameter
<code>dh</code> is the hydraulic diameter and
<code>ReC=4000</code> is the critical Reynolds number, which both
can be set by the user.
</li>
</ul>
<p>
The figure below shows the pressure drop for the parameters
<code>m_flow_nominal=5</code> kg/s,
<code>dp_nominal=10</code> Pa and
<code>deltaM=0.3</code>.
</p>
<p align=\"center\">
<img alt=\"image\" src=\"modelica://IDEAS/Resources/Images/Fluid/FixedResistances/FixedResistanceDpM.png\"/>
</p>
<p>
If the parameter
<code>show_T</code> is set to <code>true</code>,
then the model will compute the
temperature at its ports. Note that this can lead to state events
when the mass flow rate approaches zero,
which can increase computing time.
</p>
<p>
The parameter <code>from_dp</code> is used to determine
whether the mass flow rate is computed as a function of the 
pressure drop (if <code>from_dp=true</code>), or vice versa.
This setting can affect the size of the nonlinear system of equations.
</p>
<p>
If the parameter <code>linearized</code> is set to <code>true</code>,
then the pressure drop is computed as a linear function of the
mass flow rate.
</p>
<p>
Setting <code>allowFlowReversal=false</code> can lead to simpler
equations. However, this should only be set to <code>false</code>
if one can guarantee that the flow never reverses its direction.
This can be difficult to guarantee, as pressure imbalance after 
the initialization, or due to medium expansion and contraction,
can lead to reverse flow.
</p>
<h4>Notes</h4>
<p>
For more detailed models that compute the actual flow friction, 
models from the package 
<a href=\"modelica://Modelica.Fluid\">
Modelica.Fluid</a>
can be used and combined with models from the 
<code>Buildings</code> library.
</p>
<h4>Implementation</h4>
<p>
The pressure drop is computed by calling a function in the package
<a href=\"modelica://IDEAS.Fluid.BaseClasses.FlowModels\">
IDEAS.Fluid.BaseClasses.FlowModels</a>,
This package contains regularized implementations of the equation
</p>
<p align=\"center\" style=\"font-style:italic;\">
  m = sign(&Delta;p) k  &radic;<span style=\"text-decoration:overline;\">&nbsp;&Delta;p &nbsp;</span>
</p>
<p>
and its inverse function.
</p>
<p>
To decouple the energy equation from the mass equations,
the pressure drop is a function of the mass flow rate,
and not the volume flow rate.
This leads to simpler equations.
</p>
</html>",       revisions="<html>
<ul>
<li>
October 8, 2013, by Michael Wetter:<br/>
Removed parameter <code>show_V_flow</code>.
</li>
<li>
December 14, 2012 by Michael Wetter:<br/>
Renamed protected parameters for consistency with the naming conventions.
</li>
<li>
January 16, 2012 by Michael Wetter:<br/>
To simplify object inheritance tree, revised base classes
<code>IDEAS.Fluid.BaseClasses.PartialResistance</code>,
<code>IDEAS.Fluid.Actuators.BaseClasses.PartialTwoWayValve</code>,
<code>IDEAS.Fluid.Actuators.BaseClasses.PartialDamperExponential</code>,
<code>IDEAS.Fluid.Actuators.BaseClasses.PartialActuator</code>
and model
<code>IDEAS.Fluid.FixedResistances.FixedResistanceDpM</code>.
</li>
<li>
May 30, 2008 by Michael Wetter:<br/>
Added parameters <code>use_dh</code> and <code>deltaM</code> for easier parameterization.
</li>
<li>
July 20, 2007 by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"),Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,
                  100}}), graphics={Text(
                extent={{-102,86},{-4,22}},
                lineColor={0,0,255},
                textString="dp_nominal=%dp_nominal"), Text(
                extent={{-106,106},{6,60}},
                lineColor={0,0,255},
                textString="m0=%m_flow_nominal")}));
      end ParallelPressureDrop;

      model PressureDrop
        "Fixed flow resistance with dp and m_flow as parameter"
        extends IDEAS.Fluid.BaseClasses.PartialResistance(
          final m_flow_turbulent = if computeFlowResistance then deltaM * m_flow_nominal_pos else 0);
        parameter Real deltaM(min=1E-6) = 0.3
          "Fraction of nominal mass flow rate where transition to turbulent occurs"
             annotation(Evaluate=true,
                        Dialog(group = "Transition to laminar",
                               enable = not linearized));
        final parameter Real k = if computeFlowResistance then
              m_flow_nominal_pos / sqrt(dp_nominal_pos) else 0
          "Flow coefficient, k=m_flow/sqrt(dp), with unit=(kg.m)^(1/2)";
    protected
        final parameter Boolean computeFlowResistance=(dp_nominal_pos > Modelica.Constants.eps)
          "Flag to enable/disable computation of flow resistance"
         annotation(Evaluate=true);
        final parameter Real coeff=
          if linearized and computeFlowResistance
          then if from_dp then k^2/m_flow_nominal_pos else m_flow_nominal_pos/k^2
          else 0
          "Precomputed coefficient to avoid division by parameter";
      initial equation
       if computeFlowResistance then
         assert(m_flow_turbulent > 0, "m_flow_turbulent must be bigger than zero.");
       end if;
       assert(m_flow_nominal_pos > 0, "m_flow_nominal_pos must be non-zero. Check parameters.");
      equation
        // Pressure drop calculation
        if computeFlowResistance then
          if linearized then
            if from_dp then
              m_flow = dp*coeff;
            else
              dp = m_flow*coeff;
            end if;
          else
            if homotopyInitialization then
              if from_dp then
                m_flow=homotopy(
                  actual=IDEAS.Fluid.BaseClasses.FlowModels.basicFlowFunction_dp(
                    dp=dp,
                    k=k,
                    m_flow_turbulent=m_flow_turbulent),
                  simplified=m_flow_nominal_pos*dp/dp_nominal_pos);
              else
                dp=homotopy(
                  actual=IDEAS.Fluid.BaseClasses.FlowModels.basicFlowFunction_m_flow(
                    m_flow=m_flow,
                    k=k,
                    m_flow_turbulent=m_flow_turbulent),
                  simplified=dp_nominal_pos*m_flow/m_flow_nominal_pos);
               end if;  // from_dp
            else // do not use homotopy
              if from_dp then
                m_flow=IDEAS.Fluid.BaseClasses.FlowModels.basicFlowFunction_dp(
                  dp=dp,
                  k=k,
                  m_flow_turbulent=m_flow_turbulent);
              else
                dp=IDEAS.Fluid.BaseClasses.FlowModels.basicFlowFunction_m_flow(
                  m_flow=m_flow,
                  k=k,
                  m_flow_turbulent=m_flow_turbulent);
              end if;  // from_dp
            end if; // homotopyInitialization
          end if; // linearized
        else // do not compute flow resistance
          dp = 0;
        end if;  // computeFlowResistance
        annotation (defaultComponentName="res",
      Documentation(info="<html>
<p>
Model of a flow resistance with a fixed flow coefficient.
The mass flow rate is
</p>
<p align=\"center\" style=\"font-style:italic;\">
m&#775; = k
&radic;<span style=\"text-decoration:overline;\">&Delta;P</span>,
</p>
<p>
where
<i>k</i> is a constant and
<i>&Delta;P</i> is the pressure drop.
The constant <i>k</i> is equal to
<code>k=m_flow_nominal/sqrt(dp_nominal)</code>,
where <code>m_flow_nominal</code> and <code>dp_nominal</code>
are parameters.
</p>
<h4>Assumptions</h4>
<p>
In the region
<code>abs(m_flow) &lt; m_flow_turbulent</code>,
the square root is replaced by a differentiable function
with finite slope.
The value of <code>m_flow_turbulent</code> is
computed as
<code>m_flow_turbulent = deltaM * abs(m_flow_nominal)</code>,
where <code>deltaM=0.3</code> and
<code>m_flow_nominal</code> are parameters that can be set by the user.
</p>
<p>
The figure below shows the pressure drop for the parameters
<code>m_flow_nominal=5</code> kg/s,
<code>dp_nominal=10</code> Pa and
<code>deltaM=0.3</code>.
</p>
<p align=\"center\">
<img alt=\"image\" src=\"modelica://IDEAS/Resources/Images/Fluid/FixedResistances/PressureDrop.png\"/>
</p>
<h4>Important parameters</h4>
<p>
The parameter <code>from_dp</code> is used to determine
whether the mass flow rate is computed as a function of the
pressure drop (if <code>from_dp=true</code>), or vice versa.
This setting can affect the size of the nonlinear system of equations.
</p>
<p>
If the parameter <code>linearized</code> is set to <code>true</code>,
then the pressure drop is computed as a linear function of the
mass flow rate.
</p>
<p>
Setting <code>allowFlowReversal=false</code> can lead to simpler
equations. However, this should only be set to <code>false</code>
if one can guarantee that the flow never reverses its direction.
This can be difficult to guarantee, as pressure imbalance after
the initialization, or due to medium expansion and contraction,
can lead to reverse flow.
</p>
<p>
If the parameter
<code>show_T</code> is set to <code>true</code>,
then the model will compute the
temperature at its ports. Note that this can lead to state events
when the mass flow rate approaches zero,
which can increase computing time.
</p>
<h4>Notes</h4>
<p>
For more detailed models that compute the actual flow friction,
models from the package
<a href=\"modelica://Modelica.Fluid\">
Modelica.Fluid</a>
can be used and combined with models from the
<code>IDEAS</code> library.
</p>
<p>
For a model that uses the hydraulic parameter and flow velocity at nominal conditions
as a parameter, use
<a href=\"modelica://IDEAS.Fluid.FixedResistances.HydraulicDiameter\">
IDEAS.Fluid.FixedResistances.HydraulicDiameter</a>.
</p>
<h4>Implementation</h4>
<p>
The pressure drop is computed by calling a function in the package
<a href=\"modelica://IDEAS.Fluid.BaseClasses.FlowModels\">
IDEAS.Fluid.BaseClasses.FlowModels</a>,
This package contains regularized implementations of the equation
</p>
<p align=\"center\" style=\"font-style:italic;\">
  m = sign(&Delta;p) k  &radic;<span style=\"text-decoration:overline;\">&nbsp;&Delta;p &nbsp;</span>
</p>
<p>
and its inverse function.
</p>
<p>
To decouple the energy equation from the mass equations,
the pressure drop is a function of the mass flow rate,
and not the volume flow rate.
This leads to simpler equations.
</p>
</html>",       revisions="<html>
<ul>
<li>
September 21, 2018, by Michael Wetter:<br/>
Decrease value of <code>deltaM(min=...)</code> attribute.
See <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/1026\">#1026</a>.
</li>
<li>
February 3, 2018, by Filip Jorissen:<br/>
Revised implementation of pressure drop equation
such that it depends on <code>from_dp</code>
when <code>linearized=true</code>.
See <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/884\">#884</a>.
</li>
<li>
December 1, 2016, by Michael Wetter:<br/>
Simplified model by removing the geometry dependent parameters into the new
model
<a href=\"modelica://IDEAS.Fluid.FixedResistances.HydraulicDiameter\">
IDEAS.Fluid.FixedResistances.HydraulicDiameter</a>.
</li>
<li>
November 23, 2016, by Filip Jorissen:<br/>
Removed <code>dp_nominal</code> and
<code>m_flow_nominal</code> labels from icon.
</li>
<li>
October 14, 2016, by Michael Wetter:<br/>
Updated comment for parameter <code>use_dh</code>.
</li>
<li>
November 26, 2014, by Michael Wetter:<br/>
Added the required <code>annotation(Evaluate=true)</code> so
that the system of nonlinear equations in
<a href=\"modelica://IDEAS.Fluid.FixedResistances.Validation.PressureDropsExplicit\">
IDEAS.Fluid.FixedResistances.Validation.PressureDropsExplicit</a>
remains the same.
</li>
<li>
November 20, 2014, by Michael Wetter:<br/>
Rewrote the warning message using an <code>assert</code> with
<code>AssertionLevel.warning</code>
as this is the proper way to write warnings in Modelica.
</li>
<li>
August 5, 2014, by Michael Wetter:<br/>
Corrected error in documentation of computation of <code>k</code>.
</li>
<li>
May 29, 2014, by Michael Wetter:<br/>
Removed undesirable annotation <code>Evaluate=true</code>.
</li>
<li>
October 8, 2013, by Michael Wetter:<br/>
Removed parameter <code>show_V_flow</code>.
</li>
<li>
December 14, 2012 by Michael Wetter:<br/>
Renamed protected parameters for consistency with the naming conventions.
</li>
<li>
January 16, 2012 by Michael Wetter:<br/>
To simplify object inheritance tree, revised base classes
<code>IDEAS.Fluid.BaseClasses.PartialResistance</code>,
<code>IDEAS.Fluid.Actuators.BaseClasses.PartialTwoWayValve</code>,
<code>IDEAS.Fluid.Actuators.BaseClasses.PartialDamperExponential</code>,
<code>IDEAS.Fluid.Actuators.BaseClasses.PartialActuator</code>
and model
<code>IDEAS.Fluid.FixedResistances.PressureDrop</code>.
</li>
<li>
May 30, 2008 by Michael Wetter:<br/>
Added parameters <code>use_dh</code> and <code>deltaM</code> for easier parameterization.
</li>
<li>
July 20, 2007 by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"));
      end PressureDrop;
      annotation (preferredView="info", Documentation(info="<html>
<p>
This package contains component models for fixed flow resistances.
By fixed flow resistance, we mean resistances that do not change the
flow coefficient
</p>
<p align=\"center\" style=\"font-style:italic;\">
k = m &frasl;
&radic;<span style=\"text-decoration:overline;\">&Delta;P</span>.
</p>
<p>
For models of valves and air dampers, see
<a href=\"modelica://IDEAS.Fluid.Actuators\">
IDEAS.Fluid.Actuators</a>.
For models of flow resistances as part of the building constructions, see
<a href=\"modelica://IDEAS.Airflow.Multizone\">
IDEAS.Airflow.Multizone</a>.
</p>
<p>
The model
<a href=\"modelica://IDEAS.Fluid.FixedResistances.PressureDrop\">
IDEAS.Fluid.FixedResistances.PressureDrop</a>
is a fixed flow resistance that takes as parameter a nominal flow rate and a nominal pressure drop. The actual resistance is scaled using the above equation.
</p>
<p>
The model
<a href=\"modelica://IDEAS.Fluid.FixedResistances.HydraulicDiameter\">
IDEAS.Fluid.FixedResistances.HydraulicDiameter</a>
is a fixed flow resistance that takes as parameter a nominal flow rate and
a hydraulic diameter. The actual resistance is scaled using the above equation.
</p>
<p>
The model
<a href=\"modelica://IDEAS.Fluid.FixedResistances.LosslessPipe\">
IDEAS.Fluid.FixedResistances.LosslessPipe</a>
is an ideal pipe segment with no pressure drop. It is primarily used
in models in which the above pressure drop model need to be replaced by a model with no pressure drop.
</p>
<p>
The model
<a href=\"modelica://IDEAS.Fluid.FixedResistances.Junction\">
IDEAS.Fluid.FixedResistances.Junction</a>
can be used to model flow splitters or flow merges.
</p>
</html>"));
    end FixedResistances;

    package Geothermal "Package with models for geothermal heat exchange"
      extends Modelica.Icons.VariantsPackage;

      package Borefields "Package with borefield models"
        extends Modelica.Icons.VariantsPackage;

        package BaseClasses
        "Base classes used in IDEAS.Fluid.HeatExchangers.Ground"
        extends Modelica.Icons.BasesPackage;

          package Boreholes "Package with borehole heat exchangers"
          extends Modelica.Icons.VariantsPackage;

            package BaseClasses "Base classes for Borehole"
            extends Modelica.Icons.BasesPackage;

              package Functions
              "Package with functions for evaluation of borehole thermal resistances"
              extends Modelica.Icons.VariantsPackage;

                function convectionResistanceCircularPipe
                  "Thermal resistance from the fluid in pipes and the grout zones (Bauer et al. 2011)"
                  // Geometry of the borehole
                  input Modelica.SIunits.Height hSeg "Height of the element";
                  input Modelica.SIunits.Radius rTub "Tube radius";
                  input Modelica.SIunits.Length eTub "Tube thickness";
                  // thermal properties
                  input Modelica.SIunits.ThermalConductivity kMed
                    "Thermal conductivity of the fluid";
                  input Modelica.SIunits.DynamicViscosity muMed
                    "Dynamic viscosity of the fluid";
                  input Modelica.SIunits.SpecificHeatCapacity cpMed
                    "Specific heat capacity of the fluid";
                  input Modelica.SIunits.MassFlowRate m_flow "Mass flow rate";
                  input Modelica.SIunits.MassFlowRate m_flow_nominal "Nominal mass flow rate";
                  // Outputs
                  output Modelica.SIunits.ThermalResistance RFluPip
                    "Convection resistance (or conduction in fluid if no mass flow)";
              protected
                  parameter Modelica.SIunits.Radius rTub_in = rTub - eTub
                    "Pipe inner radius";
                  Modelica.SIunits.CoefficientOfHeatTransfer h
                    "Convective heat transfer coefficient of the fluid";
                  Real k(unit="s/kg")
                    "Coefficient used in the computation of the convective heat transfer coefficient";
                  Modelica.SIunits.MassFlowRate m_flow_abs = IDEAS.Utilities.Math.Functions.spliceFunction(m_flow,-m_flow,m_flow,m_flow_nominal/30);
                  Real Re "Reynolds number";
                  Real NuTurb "Nusselt at Re=2400";
                  Real Nu "Nusselt";
                algorithm
                  // Convection resistance and Reynolds number
                  k := 2/(muMed*Modelica.Constants.pi*rTub_in);
                  Re := m_flow_abs*k;
                  if Re>=2400 then
                    // Turbulent, fully-developped flow in a smooth circular pipe with the
                    // Dittus-Boelter correlation: h = 0.023*k_f*Re*Pr/(2*rTub)
                    // Re = rho*v*DTub / mue_f
                    //    = m_flow/(pi r^2) * DTub/mue_f = 2*m_flow / ( mue*pi*rTub)
                    Nu := 0.023*(cpMed*muMed/kMed)^(0.35)*
                      IDEAS.Utilities.Math.Functions.regNonZeroPower(
                        x=Re,
                        n=0.8,
                        delta=0.01*m_flow_nominal*k);
                  else
                    // Laminar, fully-developped flow in a smooth circular pipe with uniform
                    // imposed temperature: Nu=3.66 for Re<=2300. For 2300<Re<2400, a smooth
                    // transition is created with the splice function.
                    NuTurb := 0.023*(cpMed*muMed/kMed)^(0.35)*(2400)^(0.8);
                    Nu := IDEAS.Utilities.Math.Functions.spliceFunction(NuTurb,3.66,Re-(2300+2400)/2,((2300+2400)/2)-2300);
                  end if;
                  h := Nu*kMed/(2*rTub_in);
                  RFluPip := 1/(2*Modelica.Constants.pi*rTub_in*hSeg*h);
                  annotation (Diagram(graphics), Documentation(info="<html>
<p>
This model computes the convection resistance in the pipes of a borehole segment 
with heigth <i>h<sub>Seg</sub></i> using correlations suggested by Bergman et al. (2011).
</p>
<p>
If the flow is laminar (<i>Re &le; 2300</i>, with <i>Re</i> being the Reynolds number of the flow),
the Nusselt number of the flow is assumed to be constant at 3.66. If the flow is turbulent (<i>Re &gt; 2300</i>),
the correlation of Dittus-Boelter is used to find the convection heat transfer coefficient as
</p>
<p align=\"center\" style=\"font-style:italic;\">
  Nu = 0.023 &nbsp; Re<sup>0.8</sup> &nbsp; Pr<sup>n</sup>,
</p>
<p>
where <i>Nu</i> is the Nusselt number and 
<i>Pr</i> is the Prandlt number.
A value of <i>n=0.35</i> is used, as the reference uses <i>n=0.4</i> for heating and 
<i>n=0.3</i> for cooling. To ensure that the function is continuously differentiable,
a smooth transition between the laminar and turbulent values is created for the
range <i>2300 &lt; Re &lt; 2400</i>.
</p>
<h4>References</h4>
<p>
Bergman, T. L., Incropera, F. P., DeWitt, D. P., &amp; Lavine, A. S. (2011). <i>Fundamentals of heat and mass
transfer</i> (7th ed.). New York: John Wiley &amp; Sons.
</p>
</html>",                 revisions="<html>
<ul>
<li>
July 10, 2018, by Alex Laferri&egrave;re:<br/>
Added laminar flow and smooth laminar-turbulent transition.
Revised documentation.
</li>
<li>
February 14, 2014, by Michael Wetter:<br/>
Removed unused input <code>rBor</code>.
Revised documentation.
</li>
<li>
January 24, 2014, by Michael Wetter:<br/>
Revised implementation. 
Changed <code>cpFluid</code> to <code>cpMed</code> to use consistent notation.
Added regularization for computation of convective heat transfer coefficient to
avoid an event and a non-differentiability.
</li>
<li>
January 23, 2014, by Damien Picard:<br/>
First implementation.
</li>
</ul>
</html>"));
                end convectionResistanceCircularPipe;

                function internalResistancesOneUTube
                  "Thermal resistances for single U-tube, according to Bauer et al. (2011)"
                  extends
                  IDEAS.Fluid.Geothermal.Borefields.BaseClasses.Boreholes.BaseClasses.Functions.partialInternalResistances;

                  // Outputs
                  output Modelica.SIunits.ThermalResistance Rgb
                    "Thermal resistance between grout zone and borehole wall";
                  output Modelica.SIunits.ThermalResistance Rgg
                    "Thermal resistance between the two grout zones";
                  output Modelica.SIunits.ThermalResistance RCondGro
                    "Thermal resistance between: pipe wall to capacity in grout";
              protected
                  Real[2,2] RDelta(each unit="(m.K)/W") "Delta-circuit thermal resistances";
                  Real[2,2] R(each unit="(m.K)/W") "Internal thermal resistances";
                  Modelica.SIunits.Position[2] xPip = {-sha, sha} "x-Coordinates of pipes";
                  Modelica.SIunits.Position[2] yPip = {0., 0.} "y-Coordinates of pipes";
                  Modelica.SIunits.Radius[2] rPip = {rTub, rTub} "Outer radius of pipes";
                  Real[2] RFluPip(each unit="(m.K)/W") = {RCondPipe+RConv, RCondPipe+RConv} "Fluid to pipe wall thermal resistances";
                  Modelica.SIunits.ThermalResistance Rg
                    "Thermal resistance between outer borehole wall and one tube";
                  Modelica.SIunits.ThermalResistance Rar
                    "Thermal resistance between the two pipe outer walls";

                  Real Ra(unit="(m.K)/W")
                    "Grout-to-grout resistance (2D) as defined by Hellstrom. Interaction between the different grout parts";

                algorithm
                  // Internal thermal resistances
                  (RDelta, R) :=
                    IDEAS.Fluid.Geothermal.Borefields.BaseClasses.Boreholes.BaseClasses.Functions.multipoleThermalResistances(
                      2, 3, xPip, yPip, rBor, rPip, kFil, kSoi, RFluPip);

                  // Rb and Ra
                  Rb_multipole := 1./(1./RDelta[1,1] + 1./RDelta[2,2]);
                  Rb_internal := if use_Rb then Rb else Rb_multipole;
                  // The short-circuit resistance in weigthed by the ratio between the used
                  // value of Rb and the theoretical value
                  Ra := (R[1,1] + R[2,2] - 2*R[1,2])*Rb_internal/Rb_multipole;

                  // Conversion of Rb (resp. Ra) to Rg (resp. Rar) of Bauer:
                  Rg  :=(2*Rb_internal-RCondPipe-RConv)/hSeg;
                  Rar :=(Ra-2*(RCondPipe + RConv))/hSeg;

                  // If any of the internal delta-circuit resistances is negative, then
                  // the location (x) of the thermal capacity is set to zero to limit
                  // instabilities in the calculations. Otherwise, calculations follow the
                  // method of Bauer et al. (2011).
                  if (RDelta[1,2] < 0) then
                    //Thermal resistance between the grout zone and borehole wall
                    Rgb := Rg;

                    //Conduction resistance in grout from pipe wall to capacity in grout
                    RCondGro := RCondPipe/hSeg;

                    //Thermal resistance between the two grout zones
                    Rgg := 2*Rgb*Rar/(2*Rgb - Rar);

                    test := true;
                  else
                    // ********** Resistances and capacity location according to Bauer **********
                    while test == false and i <= 10 loop
                      // Capacity location (with correction factor in case that the test is
                      // negative)
                      x := Modelica.Math.log(sqrt(rBor^2 + 2*rTub^2)/(2*rTub))/
                        Modelica.Math.log(rBor/(sqrt(2)*rTub))*((15 - i + 1)/15);

                      //Thermal resistance between the grout zone and borehole wall
                      Rgb := (1 - x)*Rg;

                      //Conduction resistance in grout from pipe wall to capacity in grout
                      RCondGro := x*Rg + RCondPipe/hSeg;

                      //Thermal resistance between the two grout zones
                      Rgg := 2*Rgb*(Rar - 2*x*Rg)/(2*Rgb - Rar + 2*x*Rg);

                      // Thermodynamic test to check if negative R values make sense. If not,
                      // decrease x-value.
                      test := ((1/Rgg + 1/2/Rgb)^(-1) > 0);
                      i := i + 1;
                    end while;
                  end if;
                  assert(test,
                  "Maximum number of iterations exceeded. Check the borehole geometry.
  The tubes may be too close to the borehole wall.
  Input to the function 
  IDEAS.Fluid.HeatExchangers.Boreholes.BaseClasses.singleUTubeResistances
  is
           hSeg = "                 + String(hSeg) + " m
           rBor = "                 + String(rBor) + " m
           rTub = "                 + String(rTub) + " m
           eTub = "                 + String(eTub) + " m
           kSoi = "                 + String(kSoi) + " W/m/K
           kFil = "                 + String(kFil) + " W/m/K
           kTub = "                 + String(kTub) + " W/m/K
           i = "                  + String(i) + "
  Computed x    = "                 + String(x) + " K/W
           Rgb  = "                 + String(Rgb) + " K/W
           Rgg  = "                 + String(Rgg) + " K/W");

                  if printDebug then
                    Modelica.Utilities.Streams.print("
      Rb = "                 + String(Rb_internal) + " m K / W
      RCondPipe = "                + String(RCondPipe) + " m K / W
      RConv = "                 +String(RConv) +"m K / W
      hSeg = "                 + String(hSeg) + " m
      Rg = "                +String(Rg) + " K / W
      Ra = "                 + String(Ra)  + " m K / W
      x = "                 + String(x) + "
      i = "                  + String(i));
                  end if;
                                                                        annotation (Diagram(graphics), Documentation(info="<html>
<p>
This model computes the different thermal resistances present in a single-U-tube borehole 
using the method of Bauer et al. (2011).
It also computes the fluid-to-ground thermal resistance <i>R<sub>b</sub></i> 
and the grout-to-grout thermal resistance <i>R<sub>a</sub></i> 
as defined by Claesson and Hellstrom (2011) using the multipole method.
</p>

<h4>References</h4>
<p>J. Claesson and G. Hellstrom. 
<i>Multipole method to calculate borehole thermal resistances in a borehole heat exchanger. 
</i>
HVAC&amp;R Research,
17(6): 895-911, 2011.</p>
<p>D. Bauer, W. Heidemann, H. M&uuml;ller-Steinhagen, and H.-J. G. Diersch. 
<i>Thermal resistance and capacity models for borehole heat exchangers</i>. 
International Journal of Energy Research, 35:312&ndash;320, 2011.</p>
</html>",                 revisions="<html>
<ul>
<li>
July 18, 2018 by Massimo Cimmino:<br/>
Implemented multipole method.
</li>
<li>
February 14, 2014 by Michael Wetter:<br/>
Added an assert statement to test for non-physical values.
</li>
<li>
February 12, 2014, by Damien Picard:<br/>
Remove the flow dependency of the resistances, as this function calculates the conduction resistances only.
</li>
<li>
January 24, 2014, by Michael Wetter:<br/>
Revised implementation.
</li>
<li>
January 23, 2014, by Damien Picard:<br/>
First implementation.
</li>
</ul>
</html>"));
                end internalResistancesOneUTube;

                function multipoleFluidTemperature "Fluid temperatures from multipole solution"
                  extends Modelica.Icons.Function;

                  input Integer nPip "Number of pipes";
                  input Integer J "Number of multipoles";
                  input Modelica.SIunits.Position xPip[nPip] "x-Coordinates of pipes";
                  input Modelica.SIunits.Position yPip[nPip] "y-Coordinates of pipes";
                  input Real QPip_flow[nPip](each unit="W/m") "Heat flow in pipes";
                  input Modelica.SIunits.Temperature TBor "Average borehole wall temperature";
                  input Modelica.SIunits.Radius rBor "Borehole radius";
                  input Modelica.SIunits.Radius rPip[nPip] "Outter radius of pipes";
                  input Modelica.SIunits.ThermalConductivity kFil "Thermal conductivity of grouting material";
                  input Modelica.SIunits.ThermalConductivity kSoi "Thermal conductivity of soil material";
                  input Real RFluPip[nPip](each unit="(m.K)/W") "Fluid to pipe wall thermal resistances";
                  input Real eps=1.0e-5 "Iteration relative accuracy";
                  input Integer it_max=100 "Maximum number of iterations";

                  output Modelica.SIunits.Temperature TFlu[nPip] "Fluid temperature in pipes";

              protected
                  Real pikFil(unit="(m.K)/W")=1/(2*Modelica.Constants.pi*kFil) "Coefficient based on grout thermal conductivity";
                  Real sigma=(kFil - kSoi)/(kFil + kSoi) "Thermal conductivity ratio";
                  Real betaPip[nPip]=2*Modelica.Constants.pi*kFil*RFluPip "Dimensionless fluid to outter pipe wall thermal resistance";
                  Complex zPip_i "Position of pipe i";
                  Complex zPip_j "Position of pipe j";
                  Complex P_nj "Multipole of order j for pipe n";
                  Real PRea[nPip,J] "Matrix of real part of multipoles";
                  Real PIma[nPip,J] "Matrix of imaginary part of multipole";
                  Complex P_nj_new "New value of multipole of order j for pipe n";
                  Real PRea_new[nPip,J] "New value of real part of multipoles";
                  Real PIma_new[nPip,J] "New value of imaginary part of multipoles";
                  Complex F_mk "Coefficient F of order k of pipe m";
                  Real FRea[nPip,J] "Real part of matrix F_mk";
                  Real FIma[nPip,J] "Imaginary part of matrix F_mk";
                  Real R0[nPip,nPip](each unit="(m.K)/W") "Line source approximation of thermal resistances";
                  Complex deltaTFlu "Fluid temperature difference with line source approximation";
                  Real rbm "Intermediate coefficient";
                  Modelica.SIunits.Distance dz "Pipe to pipe distance";
                  Real coeff[nPip,J] "Coefficient for multiplication with matrix F_mk";
                  Real diff "Difference in subsequent multipole evaluations";
                  Real diff_max "Maximum difference in subsequent multipole evaluations";
                  Real diff_min "Minimum difference in subsequent multipole evaluations";
                  Real diff0 "Difference in subsequent multipole evaluations";
                  Integer it "Iteration counter";
                  Real eps_max "Convergence variable";

                algorithm
                  // Thermal resistance matrix from 0th order multipole
                  for i in 1:nPip loop
                    zPip_i := Complex(xPip[i], yPip[i]);
                    rbm := rBor^2/(rBor^2 - Modelica.ComplexMath.'abs'(zPip_i)^2);
                    R0[i, i] := pikFil*(log(rBor/rPip[i]) + betaPip[i] + sigma*log(rbm));
                    for j in 1:nPip loop
                      zPip_j := Complex(xPip[j], yPip[j]);
                      if i <> j then
                        dz := Modelica.ComplexMath.'abs'(zPip_i - zPip_j);
                        rbm := rBor^2/Modelica.ComplexMath.'abs'(rBor^2 - zPip_j*
                          Modelica.ComplexMath.conj(zPip_i));
                        R0[i, j] := pikFil*(log(rBor/dz) + sigma*log(rbm));
                      end if;
                    end for;
                  end for;

                  // Initialize maximum error and iteration counter
                  eps_max := 1.0e99;
                  it := 0;
                  // Multipoles
                  if J > 0 then
                    for m in 1:nPip loop
                      for k in 1:J loop
                        coeff[m, k] := -(1 - k*betaPip[m])/(1 + k*betaPip[m]);
                        PRea[m, k] := 0;
                        PIma[m, k] := 0;
                      end for;
                    end for;
                    while eps_max > eps and it < it_max loop
                      it := it + 1;
                      (FRea, FIma) :=
                        IDEAS.Fluid.Geothermal.Borefields.BaseClasses.Boreholes.BaseClasses.Functions.multipoleFmk(
                        nPip,
                        J,
                        QPip_flow,
                        PRea,
                        PIma,
                        rBor,
                        rPip,
                        xPip,
                        yPip,
                        kFil,
                        kSoi);
                      for m in 1:nPip loop
                        for k in 1:J loop
                          F_mk := Complex(FRea[m, k], FIma[m, k]);
                          P_nj_new := coeff[m, k]*Modelica.ComplexMath.conj(F_mk);
                          PRea_new[m, k] := Modelica.ComplexMath.real(P_nj_new);
                          PIma_new[m, k] := Modelica.ComplexMath.imag(P_nj_new);
                        end for;
                      end for;
                      diff_max := 0;
                      diff_min := 1e99;
                      for m in 1:nPip loop
                        for k in 1:J loop
                          P_nj := Complex(PRea[m, k], PIma[m, k]);
                          P_nj_new := Complex(PRea_new[m, k], PIma_new[m, k]);
                          diff_max := max(diff_max,
                                           Modelica.ComplexMath.'abs'(P_nj_new - P_nj));
                          diff_min := min(diff_min,
                                           Modelica.ComplexMath.'abs'(P_nj_new - P_nj));
                        end for;
                      end for;
                      diff := diff_max - diff_min;
                      if it == 1 then
                        diff0 :=diff;
                      end if;
                      eps_max := diff/diff0;
                      PRea := PRea_new;
                      PIma := PIma_new;
                    end while;
                  end if;

                  // Fluid Temperatures
                  TFlu := TBor .+ R0*QPip_flow;
                  if J > 0 then
                    for m in 1:nPip loop
                      zPip_i :=Complex(xPip[m], yPip[m]);
                      deltaTFlu := Complex(0, 0);
                      for n in 1:nPip loop
                        zPip_j :=Complex(xPip[n], yPip[n]);
                        for j in 1:J loop
                          P_nj := Complex(PRea[n, j], PIma[n, j]);
                          if n <> m then
                            // Second term
                            deltaTFlu := deltaTFlu + P_nj*(rPip[n]/(zPip_i - zPip_j))^j;
                          end if;
                          // Third term
                          deltaTFlu := deltaTFlu + sigma*P_nj*(rPip[n]*
                            Modelica.ComplexMath.conj(zPip_i)/(rBor^2 - zPip_j*
                            Modelica.ComplexMath.conj(zPip_i)))^j;
                        end for;
                      end for;
                      TFlu[m] := TFlu[m] + Modelica.ComplexMath.real(deltaTFlu);
                    end for;
                  end if;

                  annotation (Documentation(info="<html>
<p> This model evaluates the fluid temperatures using the multipole method of Claesson and Hellstrom (2011).
</p>
<h4>References</h4>
<p>J. Claesson and G. Hellstrom. 
<i>Multipole method to calculate borehole thermal resistances in a borehole heat exchanger. 
</i>
HVAC&amp;R Research,
17(6): 895-911, 2011.</p>
</html>",                 revisions="<html>
<ul>
<li>
February 12, 2018, by Massimo Cimmino:<br/>
First implementation.
</li>
</ul>
</html>"));
                end multipoleFluidTemperature;

                function multipoleFmk "Complex matrix F_mk from Claesson and Hellstrom (2011)"
                  extends Modelica.Icons.Function;

                  input Integer nPip "Number of pipes";
                  input Integer J "Number of multipoles";
                  input Real QPip_flow[nPip](each unit="W/m") "Heat flow in pipes";
                  input Real PRea[nPip,J] "Multipoles (Real part)";
                  input Real PIma[nPip,J] "Multipoles (Imaginary part)";
                  input Modelica.SIunits.Radius rBor "Borehole radius";
                  input Modelica.SIunits.Radius rPip[nPip] "Outter radius of pipes";
                  input Modelica.SIunits.Position xPip[nPip] "x-Coordinates of pipes";
                  input Modelica.SIunits.Position yPip[nPip] "y-Coordinates of pipes";
                  input Modelica.SIunits.ThermalConductivity kFil "Thermal conductivity of grouting material";
                  input Modelica.SIunits.ThermalConductivity kSoi "Thermal conductivity of soil material";

                  output Real FRea[nPip,J] "Multipole coefficients";
                  output Real FIma[nPip,J] "Multipole coefficients";

              protected
                  Complex zPip_i "Position of pipe i";
                  Complex zPip_j "Position of pipe j";
                  Complex P_nj "Multipole of order j for pipe n";
                  Real pikFil(unit="(m.K)/W")=1/(2*Modelica.Constants.pi*kFil) "Coefficient based on grout thermal conductivity";
                  Real sigma=(kFil - kSoi)/(kFil + kSoi) "Thermal conductivity ratio";
                  Complex f "Intermedia value of multipole coefficient";
                  Integer j_pend "Maximum loop index in fourth term";

                algorithm

                  for m in 1:nPip loop
                    zPip_i := Complex(xPip[m], yPip[m]);
                    for k in 1:J loop
                      f := Complex(0, 0);
                      for n in 1:nPip loop
                        zPip_j := Complex(xPip[n], yPip[n]);
                        // First term
                        if m <> n then
                          f := f + QPip_flow[n]*pikFil/k*(rPip[m]/(zPip_j - zPip_i))^k;
                        end if;
                        // Second term
                        f := f + sigma*QPip_flow[n]*pikFil/k*(rPip[m]*Modelica.ComplexMath.conj(
                          zPip_j)/(rBor^2 - zPip_i*Modelica.ComplexMath.conj(zPip_j)))^k;
                        for j in 1:J loop
                          P_nj := Complex(PRea[n, j], PIma[n, j]);
                          // Third term
                          if m <> n then
                            f := f + P_nj*IDEAS.Utilities.Math.Functions.binomial(j + k - 1, j -
                              1)*rPip[n]^j*(-rPip[m])^k/(zPip_i - zPip_j)^(j + k);
                          end if;
                          //Fourth term
                          j_pend := min(k, j);
                          for jp in 0:j_pend loop
                            f := f + sigma*Modelica.ComplexMath.conj(P_nj)*
                              IDEAS.Utilities.Math.Functions.binomial(j, jp)*
                              IDEAS.Utilities.Math.Functions.binomial(j + k - jp - 1, j - 1)*
                              rPip[n]^j*rPip[m]^k*zPip_i^(j - jp)*Modelica.ComplexMath.conj(
                              zPip_j)^(k - jp)/(rBor^2 - zPip_i*Modelica.ComplexMath.conj(
                              zPip_j))^(k + j - jp);
                          end for;
                        end for;
                      end for;
                      FRea[m, k] := Modelica.ComplexMath.real(f);
                      FIma[m, k] := Modelica.ComplexMath.imag(f);
                    end for;
                  end for;

                  annotation (Documentation(info="<html>
<p>This model evaluates the complex coefficient matrix F_mk from Claesson and Hellstrom (2011).
</p>
<h4>References</h4>
<p>J. Claesson and G. Hellstrom. 
<i>Multipole method to calculate borehole thermal resistances in a borehole heat exchanger. 
</i>
HVAC&amp;R Research,
17(6): 895-911, 2011.</p>
</html>",                 revisions="<html>
<ul>
<li>
February 12, 2018, by Massimo Cimmino:<br/>
First implementation.
</li>
</ul>
</html>"));
                end multipoleFmk;

                function multipoleThermalResistances
                  "Thermal resistances from multipole solution"
                  extends Modelica.Icons.Function;

                  input Integer nPip "Number of pipes";
                  input Integer J "Number of multipoles";
                  input Modelica.SIunits.Position xPip[nPip] "x-Coordinates of pipes";
                  input Modelica.SIunits.Position yPip[nPip] "y-Coordinates of pipes";
                  input Modelica.SIunits.Radius rBor "Borehole radius";
                  input Modelica.SIunits.Radius rPip[nPip] "Outter radius of pipes";
                  input Modelica.SIunits.ThermalConductivity kFil "Thermal conductivity of grouting material";
                  input Modelica.SIunits.ThermalConductivity kSoi "Thermal conductivity of soil material";
                  input Real RFluPip[nPip](each unit="(m.K)/W") "Fluid to pipe wall thermal resistances";
                  input Modelica.SIunits.Temperature TBor=0 "Average borehole wall temperature";

                  output Real RDelta[nPip,nPip](each unit="(m.K)/W") "Delta-circuit thermal resistances";
                  output Real R[nPip,nPip](each unit="(m.K)/W") "Internal thermal resistances";

              protected
                  Real QPip_flow[nPip](each unit="W/m") "Pipe heat transfer rates";
                  Modelica.SIunits.Temperature TFlu[nPip] "Fluid temperatures";
                  Real K[nPip,nPip](each unit="W/(m.K)") "Internal thermal conductances";

                algorithm
                  for m in 1:nPip loop
                    for n in 1:nPip loop
                      if n == m then
                        QPip_flow[n] := 1;
                      else
                        QPip_flow[n] := 0;
                      end if;
                    end for;
                    TFlu :=
                      IDEAS.Fluid.Geothermal.Borefields.BaseClasses.Boreholes.BaseClasses.Functions.multipoleFluidTemperature(
                      nPip,
                      J,
                      xPip,
                      yPip,
                      QPip_flow,
                      TBor,
                      rBor,
                      rPip,
                      kFil,
                      kSoi,
                      RFluPip);
                    for n in 1:nPip loop
                      R[n, m] := TFlu[n];
                    end for;
                  end for;
                  K := -Modelica.Math.Matrices.inv(R);
                  for m in 1:nPip loop
                    K[m, m] := -K[m, m];
                    for n in 1:nPip loop
                      if m <> n then
                        K[m, m] := K[m, m] - K[m, n];
                      end if;
                    end for;
                  end for;
                  for m in 1:nPip loop
                    for n in 1:nPip loop
                      RDelta[m, n] := 1./K[m, n];
                    end for;
                  end for;

                  annotation (Documentation(info="<html>
<p>This model evaluates the delta-circuit borehole thermal resistances using the multipole method of Claesson and Hellstrom (2011).
</p>
<h4>References</h4>
<p>J. Claesson and G. Hellstrom. 
<i>Multipole method to calculate borehole thermal resistances in a borehole heat exchanger. 
</i>
HVAC&amp;R Research,
17(6): 895-911, 2011.</p>
</html>",                 revisions="<html>
<ul>
<li>
February 12, 2018, by Massimo Cimmino:<br/>
First implementation.
</li>
</ul>
</html>"));
                end multipoleThermalResistances;

                partial function partialInternalResistances
                  "Partial model for borehole resistance calculation"
                  extends Modelica.Icons.Function;
                  // Geometry of the borehole
                  input Boolean use_Rb = false
                    "True if the value Rb should be used instead of calculated";
                  input Real Rb(unit="(m.K)/W") "Borehole thermal resistance";
                  input Modelica.SIunits.Height hSeg "Height of the element";
                  input Modelica.SIunits.Radius rBor "Radius of the borehole";
                  // Geometry of the pipe
                  input Modelica.SIunits.Radius rTub "Radius of the tube";
                  input Modelica.SIunits.Length eTub "Thickness of the tubes";
                  input Modelica.SIunits.Length sha
                    "Shank spacing, defined as the distance between the center of a pipe and the center of the borehole";
                  // Thermal properties
                  input Modelica.SIunits.ThermalConductivity kFil
                    "Thermal conductivity of the grout";
                  input Modelica.SIunits.ThermalConductivity kSoi
                    "Thermal conductivity of the soi";
                  input Modelica.SIunits.ThermalConductivity kTub
                    "Thermal conductivity of the tube";
                  input Modelica.SIunits.ThermalConductivity kMed
                    "Thermal conductivity of the fluid";
                  input Modelica.SIunits.DynamicViscosity muMed
                    "Dynamic viscosity of the fluid";
                  input Modelica.SIunits.SpecificHeatCapacity cpMed
                    "Specific heat capacity of the fluid";
                  input Modelica.SIunits.MassFlowRate m_flow_nominal "Nominal mass flow rate";
                  input Boolean printDebug=false
                    "Print resistances values in log for debug purposes.";
                  // Outputs
                  output Real x "Capacity location";
              protected
                  parameter Real pi = 3.141592653589793 "pi";
                  parameter Real rTub_in = rTub-eTub "Inner radius of tube";
                  Real RConv(unit="(m.K)/W")=
                    IDEAS.Fluid.Geothermal.Borefields.BaseClasses.Boreholes.BaseClasses.Functions.convectionResistanceCircularPipe(
                      hSeg=hSeg,
                      rTub=rTub,
                      eTub=eTub,
                      kMed=kMed,
                      muMed=muMed,
                      cpMed=cpMed,
                      m_flow=m_flow_nominal,
                      m_flow_nominal=m_flow_nominal)*hSeg;
                  Boolean test=false "thermodynamic test for R and x value";
                  Real RCondPipe(unit="(m.K)/W") =  Modelica.Math.log((rTub)/rTub_in)/(2*Modelica.Constants.pi*kTub)
                    "Thermal resistance of the pipe wall";
                  Real Rb_internal(unit="(m.K)/W")
                    "Resistance from the fluid in the pipe to the borehole wall";
                  Real Rb_multipole(unit="(m.K)/W")
                    "Theoretical Fluid-to-borehole-wall resistance evaluated from the multipole method";
                  Integer i=1 "Loop counter";
                  annotation (Diagram(graphics), Documentation(info="<html>
<p>
This partial function defines the common inputs to functions that calculate
the borehole internal resistances.
</p>
</html>",                 revisions="<html>
<ul>
<li>
July 18, 2018 by Massimo Cimmino:<br/>
Implemented multipole method.
</li>
<li>
February 14, 2014 by Michael Wetter:<br/>
Added an assert statement to test for non-physical values.
</li>
<li>
February 12, 2014, by Damien Picard:<br/>
Remove the flow dependency of the resistances, as this function calculates the conduction resistances only.
</li>
<li>
January 24, 2014, by Michael Wetter:<br/>
Revised implementation.
</li>
<li>
January 23, 2014, by Damien Picard:<br/>
First implementation.
</li>
</ul>
</html>"));
                end partialInternalResistances;
              annotation (
              Documentation(info="<html>
<p>
This package contains functions to evaluate borehole internal resistances used by models in
<a href=\"modelica://IDEAS.Fluid.Geothermal.Borefields.BaseClasses.Boreholes.BaseClasses\">
IDEAS.Fluid.Geothermal.Borefields.BaseClasses.Boreholes.BaseClasses</a>.
</p>
</html>"));
              end Functions;

              model InternalHEXOneUTube
                "Internal heat exchanger of a borehole for a single U-tube configuration"
                extends
                IDEAS.Fluid.Geothermal.Borefields.BaseClasses.Boreholes.BaseClasses.PartialInternalHEX;
                extends IDEAS.Fluid.Interfaces.FourPortHeatMassExchanger(
                  redeclare final package Medium1 = Medium,
                  redeclare final package Medium2 = Medium,
                  T1_start=TFlu_start,
                  T2_start=TFlu_start,
                  final tau1=VTubSeg*rho1_nominal/m1_flow_nominal,
                  final tau2=VTubSeg*rho2_nominal/m2_flow_nominal,
                  redeclare final IDEAS.Fluid.MixingVolumes.MixingVolume vol1(
                    final energyDynamics=energyDynamics,
                    final massDynamics=massDynamics,
                    final prescribedHeatFlowRate=false,
                    final m_flow_small=m1_flow_small,
                    final V=VTubSeg,
                    final mSenFac=mSenFac),
                  redeclare final IDEAS.Fluid.MixingVolumes.MixingVolume vol2(
                    final energyDynamics=energyDynamics,
                    final massDynamics=massDynamics,
                    final prescribedHeatFlowRate=false,
                    final m_flow_small=m2_flow_small,
                    final V=VTubSeg,
                    final mSenFac=mSenFac));
            protected
                parameter Real Rgg_val(fixed=false) "Thermal resistance between the two grout zones";
            public
                Modelica.Blocks.Sources.RealExpression RVol1(y=
                  IDEAS.Fluid.Geothermal.Borefields.BaseClasses.Boreholes.BaseClasses.Functions.convectionResistanceCircularPipe(
                    hSeg=hSeg,
                    rTub=borFieDat.conDat.rTub,
                    eTub=borFieDat.conDat.eTub,
                    kMed=kMed,
                    muMed=muMed,
                    cpMed=cpMed,
                    m_flow=m1_flow,
                    m_flow_nominal=m1_flow_nominal))
                  "Convective and thermal resistance at fluid 1"
                  annotation (Placement(transformation(extent={{-100,-2},{-80,18}})));
                Modelica.Blocks.Sources.RealExpression RVol2(y=
                  IDEAS.Fluid.Geothermal.Borefields.BaseClasses.Boreholes.BaseClasses.Functions.convectionResistanceCircularPipe(
                    hSeg=hSeg,
                    rTub=borFieDat.conDat.rTub,
                    eTub=borFieDat.conDat.eTub,
                    kMed=kMed,
                    muMed=muMed,
                    cpMed=cpMed,
                    m_flow=m2_flow,
                    m_flow_nominal=m2_flow_nominal))
                  "Convective and thermal resistance at fluid 2"
                  annotation (Placement(transformation(extent={{-100,-18},{-80,2}})));
                IDEAS.Fluid.Geothermal.Borefields.BaseClasses.Boreholes.BaseClasses.InternalResistancesOneUTube
                  intResUTub(
                    dynFil=dynFil,
                    hSeg=hSeg,
                    energyDynamics=energyDynamics,
                    Rgb_val=Rgb_val,
                    Rgg_val=Rgg_val,
                    RCondGro_val=RCondGro_val,
                    borFieDat=borFieDat,
                    T_start=TGro_start)
                  "Internal resistances for a single U-tube configuration"
                  annotation (Placement(transformation(extent={{-10,-10},{10,10}})));
                Modelica.Thermal.HeatTransfer.Components.ConvectiveResistor RConv2
                  "Pipe convective resistance"
                  annotation (Placement(transformation(extent={{-12,12},{12,-12}},
                      rotation=270,
                      origin={0,-28})));
                Modelica.Thermal.HeatTransfer.Components.ConvectiveResistor RConv1
                  "Pipe convective resistance"
                  annotation (Placement(transformation(extent={{-12,-12},{12,12}},
                      rotation=90,
                      origin={0,28})));
              initial equation
                (x, Rgb_val, Rgg_val, RCondGro_val) =
                  IDEAS.Fluid.Geothermal.Borefields.BaseClasses.Boreholes.BaseClasses.Functions.internalResistancesOneUTube(
                    hSeg=hSeg,
                    rBor=borFieDat.conDat.rBor,
                    rTub=borFieDat.conDat.rTub,
                    eTub=borFieDat.conDat.eTub,
                    sha=borFieDat.conDat.xC,
                    kFil=borFieDat.filDat.kFil,
                    kSoi=borFieDat.soiDat.kSoi,
                    kTub=borFieDat.conDat.kTub,
                    use_Rb=borFieDat.conDat.use_Rb,
                    Rb=borFieDat.conDat.Rb,
                    kMed=kMed,
                    muMed=muMed,
                    cpMed=cpMed,
                    m_flow_nominal=m1_flow_nominal,
                    printDebug=false);
              equation
                  assert(borFieDat.conDat.borCon == IDEAS.Fluid.Geothermal.Borefields.Types.BoreholeConfiguration.SingleUTube,
                "This model should be used for single U-type borefield, not double U-type. 
  Check that the conDat record has been correctly parametrized");
                connect(RVol2.y, RConv2.Rc) annotation (Line(points={{-79,-8},{-60,-8},{-40,
                        -8},{-40,-28},{-12,-28}},
                                              color={0,0,127}));
                connect(RVol1.y, RConv1.Rc) annotation (Line(points={{-79,8},{-40,8},{-40,28},
                        {-12,28}}, color={0,0,127}));
                connect(vol1.heatPort, RConv1.fluid) annotation (Line(points={{-10,60},{-20,
                        60},{-20,40},{6.66134e-016,40}}, color={191,0,0}));
                connect(RConv1.solid, intResUTub.port_1)
                  annotation (Line(points={{0,16},{0,16},{0,10}}, color={191,0,0}));
                connect(RConv2.fluid, vol2.heatPort) annotation (Line(points={{0,-40},{20,-40},
                        {20,-60},{12,-60}}, color={191,0,0}));
                connect(RConv2.solid, intResUTub.port_2) annotation (Line(points={{0,-16},{0,
                        -12},{16,-12},{16,0},{10,0}}, color={191,0,0}));
                connect(intResUTub.port_wall, port_wall) annotation (Line(points={{0,0},{0,0},
                        {0,6},{-28,6},{-28,86},{0,86},{0,100}},             color={191,0,0}));
                  annotation (Dialog(tab="Dynamics"),
                  Icon(coordinateSystem(preserveAspectRatio=false, initialScale=0.1),
                                  graphics={Rectangle(
                        extent={{88,54},{-88,64}},
                        lineColor={0,0,255},
                        pattern=LinePattern.None,
                        fillColor={0,0,255},
                        fillPattern=FillPattern.Solid), Rectangle(
                        extent={{88,-66},{-88,-56}},
                        lineColor={0,0,255},
                        pattern=LinePattern.None,
                        fillColor={0,0,255},
                        fillPattern=FillPattern.Solid)}),
                  Documentation(info="<html>
<p>
Model for the heat transfer between the fluid and within the borehole filling
for a single borehole segment. 
This model computes the dynamic response of the fluid in the tubes, 
the heat transfer between the fluid and the borehole filling, 
and the heat storage within the fluid and the borehole filling.
</p>
<p>
This model computes the different thermal resistances present 
in a single-U-tube borehole using the method of Bauer et al. (2011) 
and computing explicitely the fluid-to-ground thermal resistance 
<i>R<sub>b</sub></i> and the 
grout-to-grout resistance
<i>R<sub>a</sub></i> as defined by Claesson and Hellstrom (2011)
using the multipole method. 
</p>
<h4>References</h4>
<p>J. Claesson and G. Hellstrom. 
<i>Multipole method to calculate borehole thermal resistances in a borehole heat exchanger. 
</i>
HVAC&amp;R Research,
17(6): 895-911, 2011.</p>
<p>
D. Bauer, W. Heidemann, H. M&uuml;ller-Steinhagen, and H.-J. G. Diersch.
<i>
Thermal resistance and capacity models for borehole heat exchangers
</i>.
International Journal Of Energy Research, 35:312-320, 2011.
</p>
</html>",               revisions="<html>
<ul>
<li>
July 10, 2018, by Alex Laferri&egrave;re:<br/>
Updated documentation following major changes to the IDEAS.Fluid.HeatExchangers.Ground package.
Additionally, implemented a partial InternalHex model.
</li>
<li>
June 18, 2014, by Michael Wetter:<br/>
Added initialization for temperatures and derivatives of <code>capFil1</code>
and <code>capFil2</code> to avoid a warning during translation.
</li>
<li>
February 14, 2014, by Michael Wetter:<br/>
Removed unused parameters <code>B0</code> and <code>B1</code>.
</li>
<li>
January 24, 2014, by Michael Wetter:<br/>
Revised implementation, added comments, replaced 
<code>HeatTransfer.Windows.BaseClasses.ThermalConductor</code>
with resistance models from the Modelica Standard Library.
</li>
<li>
January 23, 2014, by Damien Picard:<br/>
First implementation.
</li>
</ul>
</html>"),        Diagram(coordinateSystem(preserveAspectRatio=false, initialScale=0.1),
                  graphics));
              end InternalHEXOneUTube;

              model InternalResistancesOneUTube
                "Internal resistance model for single U-tube borehole segments."
                extends
                IDEAS.Fluid.Geothermal.Borefields.BaseClasses.Boreholes.BaseClasses.PartialInternalResistances;
                parameter Modelica.SIunits.ThermalResistance Rgg_val "Thermal resistance between the two grout zones";
                parameter Modelica.SIunits.HeatCapacity Co_fil=borFieDat.filDat.dFil*borFieDat.filDat.cFil*hSeg*Modelica.Constants.pi
                  *(borFieDat.conDat.rBor^2 - 2*borFieDat.conDat.rTub^2)
                  "Heat capacity of the whole filling material";
                Modelica.Thermal.HeatTransfer.Components.ThermalResistor Rpg1(R=RCondGro_val)
                  "Grout thermal resistance" annotation (Placement(transformation(
                      extent={{-10,-10},{10,10}},
                      rotation=-90,
                      origin={0,70})));
                Modelica.Thermal.HeatTransfer.Components.ThermalResistor Rgb1(R=Rgb_val)
                  "Grout thermal resistance" annotation (Placement(transformation(
                      extent={{-10,-10},{10,10}},
                      rotation=-90,
                      origin={-30,30})));
                Modelica.Thermal.HeatTransfer.Components.HeatCapacitor capFil1(
                  C=Co_fil/2,
                  T(start=T_start, fixed=(energyDynamics == Modelica.Fluid.Types.Dynamics.FixedInitial)),
                  der_T(fixed=(energyDynamics == Modelica.Fluid.Types.Dynamics.SteadyStateInitial))) if
                     dynFil
                  "Heat capacity of the filling material" annotation (Placement(
                      transformation(
                      extent={{-10,-10},{10,10}},
                      rotation=90,
                      origin={-70,50})));
                Modelica.Thermal.HeatTransfer.Components.HeatCapacitor capFil2(
                  C=Co_fil/2,
                  T(start=T_start, fixed=(energyDynamics == Modelica.Fluid.Types.Dynamics.FixedInitial)),
                  der_T(fixed=(energyDynamics == Modelica.Fluid.Types.Dynamics.SteadyStateInitial))) if
                     dynFil
                  "Heat capacity of the filling material" annotation (Placement(
                      transformation(
                      extent={{-10,10},{10,-10}},
                      rotation=90,
                      origin={70,50})));
                Modelica.Thermal.HeatTransfer.Components.ThermalResistor Rgg(R=Rgg_val)
                  "Grout thermal resistance" annotation (Placement(transformation(
                      extent={{-10,-10},{10,10}},
                      rotation=0,
                      origin={30,50})));
                Modelica.Thermal.HeatTransfer.Components.ThermalResistor Rpg2(R=RCondGro_val)
                  "Grout thermal resistance" annotation (Placement(transformation(
                      extent={{-10,-10},{10,10}},
                      rotation=0,
                      origin={70,0})));
                Modelica.Thermal.HeatTransfer.Components.ThermalResistor Rgb2(R=Rgb_val)
                  "Grout thermal resistance" annotation (Placement(transformation(
                      extent={{-10,-10},{10,10}},
                      rotation=0,
                      origin={30,0})));
              equation
                connect(port_1, Rpg1.port_a)
                  annotation (Line(points={{0,100},{0,100},{0,80}}, color={191,0,0}));
                connect(Rpg1.port_b, Rgb1.port_a) annotation (Line(points={{0,60},{0,60},{0,50},
                        {-30,50},{-30,40}}, color={191,0,0}));
                connect(Rgb1.port_b, port_wall) annotation (Line(points={{-30,20},{-30,20},{-30,
                        0},{0,0}}, color={191,0,0}));
                connect(capFil1.port, Rgb1.port_a)
                  annotation (Line(points={{-60,50},{-30,50},{-30,40}}, color={191,0,0}));
                connect(Rgg.port_a, Rgb1.port_a)
                  annotation (Line(points={{20,50},{-30,50},{-30,40}}, color={191,0,0}));
                connect(port_2, Rpg2.port_b)
                  annotation (Line(points={{100,0},{90,0},{80,0}}, color={191,0,0}));
                connect(Rgg.port_b, Rpg2.port_a) annotation (Line(points={{40,50},{46,50},{50,
                        50},{50,0},{60,0}}, color={191,0,0}));
                connect(Rgb2.port_b, Rpg2.port_a)
                  annotation (Line(points={{40,0},{60,0}}, color={191,0,0}));
                connect(Rgb2.port_a, port_wall)
                  annotation (Line(points={{20,0},{0,0},{0,0}}, color={191,0,0}));
                connect(capFil2.port, Rgg.port_b)
                  annotation (Line(points={{60,50},{50,50},{40,50}}, color={191,0,0}));
                  annotation (
                  Documentation(info="<html>
<p>
This model simulates the internal thermal resistance network of a borehole segment in
the case of a single U-tube borehole using the method of Bauer et al. (2011) 
and computing explicitely the fluid-to-ground thermal resistance 
<i>R<sub>b</sub></i> and the 
grout-to-grout resistance
<i>R<sub>a</sub></i> as defined by Claesson and Hellstrom (2011)
using the multipole method. 
</p>
<h4>References</h4>
<p>J. Claesson and G. Hellstrom. 
<i>Multipole method to calculate borehole thermal resistances in a borehole heat exchanger. 
</i>
HVAC&amp;R Research,
17(6): 895-911, 2011.</p>
<p>
D. Bauer, W. Heidemann, H. M&uuml;ller-Steinhagen, and H.-J. G. Diersch.
<i>
Thermal resistance and capacity models for borehole heat exchangers
</i>.
International Journal Of Energy Research, 35:312-320, 2011.
</p>
</html>",               revisions="<html>
<ul>
<li>
July 5, 2018, by Alex Laferri&egrave;re:<br/>
Extended the model from a partial class.
</li>
<li>
June, 2018, by Damien Picard:<br/>
First implementation.
</li>
</ul>
</html>"),               Icon(graphics={
                      Line(
                        points={{-2,100}},
                        color={0,0,0},
                        thickness=1),          Text(
                        extent={{-100,144},{100,106}},
                        lineColor={0,0,255},
                        fillPattern=FillPattern.HorizontalCylinder,
                        fillColor={0,127,255},
                        textString="%name")}));
              end InternalResistancesOneUTube;

              partial model PartialBorehole
                "Partial model to implement multi-segment boreholes"
                extends IDEAS.Fluid.Interfaces.PartialTwoPortInterface;

                extends IDEAS.Fluid.Interfaces.TwoPortFlowResistanceParameters(
                  computeFlowResistance=dp_nominal > Modelica.Constants.eps);

                replaceable package Medium =
                  Modelica.Media.Interfaces.PartialMedium "Medium in the component"
                    annotation (choices(
                      choice(redeclare package Medium = IDEAS.Media.Water "Water"),
                      choice(redeclare package Medium =
                          IDEAS.Media.Antifreeze.PropyleneGlycolWater (
                            property_T=293.15,
                            X_a=0.40)
                            "Propylene glycol water, 40% mass fraction")));

                constant Real mSenFac(min=1)=1
                 "Factor for scaling the sensible thermal mass of the volume";

                parameter Integer nSeg(min=1) = 10
                  "Number of segments to use in vertical discretization of the boreholes";
                parameter Modelica.SIunits.Temperature TGro_start[nSeg]
                  "Start value of grout temperature"
                  annotation (Dialog(tab="Initialization"));

                parameter Modelica.SIunits.Temperature TFlu_start[nSeg] = TGro_start
                  "Start value of fluid temperature"
                  annotation (Dialog(tab="Initialization"));

                // Assumptions
                parameter Modelica.Fluid.Types.Dynamics energyDynamics=Modelica.Fluid.Types.Dynamics.DynamicFreeInitial
                  "Type of energy balance: dynamic (3 initialization options) or steady state"
                  annotation(Evaluate=true, Dialog(tab = "Dynamics", group="Equations"));

                // Initialization
                parameter Medium.AbsolutePressure p_start = Medium.p_default
                  "Start value of pressure"
                  annotation(Dialog(tab = "Initialization"));

                parameter Boolean dynFil=true
                    "Set to false to remove the dynamics of the filling material"
                    annotation (Dialog(tab="Dynamics"));
                parameter Data.Borefield.Template borFieDat "Borefield parameters"
                  annotation (Placement(transformation(extent={{-80,-80},{-60,-60}})));

                Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a port_wall[nSeg]
                  "Thermal connection for borehole wall"
                  annotation (Placement(transformation(extent={{-10,90},{10,110}})));

                  annotation(Documentation(info="<html>
<p>
Partial model to implement models simulating geothermal U-tube boreholes modeled
as several borehole segments, with a uniform borehole wall boundary condition.
</p>
</html>",               revisions="<html>
<ul>
<li>
January 18, 2019, by Jianjun Hu:<br/>
Limited the media choice to water and glycolWater.
See <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/1050\">#1050</a>.
</li>
<li>
July 5, 2018, by Alex Laferri&egrave;re:<br/>
First implementation of partial model.
</li>
<li>
July 2014, by Damien Picard:<br/>
First implementation.
</ul>
</html>"),    Icon(coordinateSystem(
                      preserveAspectRatio=true,
                      extent={{-100,-100},{100,100}},
                      grid={2,2},
                      initialScale=0.5), graphics={
                      Rectangle(
                        extent={{-68,76},{72,-84}},
                        lineColor={0,0,255},
                        pattern=LinePattern.None,
                        fillColor={95,95,95},
                        fillPattern=FillPattern.Solid),
                      Rectangle(
                        extent={{-60,-56},{64,-64}},
                        lineColor={0,0,255},
                        pattern=LinePattern.None,
                        fillColor={0,0,0},
                        fillPattern=FillPattern.Solid),
                      Rectangle(
                        extent={{-60,54},{64,50}},
                        lineColor={0,0,255},
                        pattern=LinePattern.None,
                        fillColor={0,0,0},
                        fillPattern=FillPattern.Solid),
                      Rectangle(
                        extent={{-60,2},{64,-4}},
                        lineColor={0,0,255},
                        pattern=LinePattern.None,
                        fillColor={0,0,0},
                        fillPattern=FillPattern.Solid),
                      Rectangle(
                        extent={{-70,76},{-60,-84}},
                        lineColor={0,0,0},
                        fillColor={192,192,192},
                        fillPattern=FillPattern.Backward),
                      Rectangle(
                        extent={{64,76},{74,-84}},
                        lineColor={0,0,0},
                        fillColor={192,192,192},
                        fillPattern=FillPattern.Backward)}));
              end PartialBorehole;

              partial model PartialInternalHEX
                "Partial model to implement the internal heat exchanger of a borehole segment"
                parameter IDEAS.Fluid.Geothermal.Borefields.Data.Borefield.Template
                  borFieDat "Borefield parameters"
                  annotation (Placement(transformation(extent={{-100,-100},{-80,-80}})));
                replaceable package Medium =
                  Modelica.Media.Interfaces.PartialMedium "Medium"
                  annotation (choices(
                      choice(redeclare package Medium = IDEAS.Media.Water "Water"),
                      choice(redeclare package Medium =
                          IDEAS.Media.Antifreeze.PropyleneGlycolWater (
                            property_T=293.15,
                            X_a=0.40)
                            "Propylene glycol water, 40% mass fraction")));
                constant Real mSenFac=1
                  "Factor for scaling the sensible thermal mass of the volume";
                parameter Boolean dynFil=true
                  "Set to false to remove the dynamics of the filling material"
                  annotation (Dialog(tab="Dynamics"));
                parameter Modelica.SIunits.Length hSeg
                  "Length of the internal heat exchanger";
                parameter Modelica.SIunits.Volume VTubSeg = hSeg*Modelica.Constants.pi*(borFieDat.conDat.rTub-borFieDat.conDat.eTub)^2
                  "Fluid volume in each tube";
                parameter Modelica.SIunits.Temperature TFlu_start
                  "Start value of fluid temperature"
                  annotation (Dialog(tab="Initialization"));
                parameter Modelica.SIunits.Temperature TGro_start
                  "Start value of grout temperature"
                  annotation (Dialog(tab="Initialization"));
                Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a port_wall
                  "Thermal connection for borehole wall"
                  annotation (Placement(transformation(extent={{-10,90},{10,110}})));
            protected
                parameter Modelica.SIunits.SpecificHeatCapacity cpMed=
                    Medium.specificHeatCapacityCp(Medium.setState_pTX(
                    Medium.p_default,
                    Medium.T_default,
                    Medium.X_default)) "Specific heat capacity of the fluid";
                parameter Modelica.SIunits.ThermalConductivity kMed=
                    Medium.thermalConductivity(Medium.setState_pTX(
                    Medium.p_default,
                    Medium.T_default,
                    Medium.X_default)) "Thermal conductivity of the fluid";
                parameter Modelica.SIunits.DynamicViscosity muMed=Medium.dynamicViscosity(
                    Medium.setState_pTX(
                    Medium.p_default,
                    Medium.T_default,
                    Medium.X_default)) "Dynamic viscosity of the fluid";
                parameter Real Rgb_val(fixed=false)
                  "Thermal resistance between grout zone and borehole wall";
                parameter Real RCondGro_val(fixed=false)
                  "Thermal resistance between: pipe wall to capacity in grout";
                parameter Real x(fixed=false) "Capacity location";
              initial equation
                assert(borFieDat.conDat.rBor > borFieDat.conDat.xC + borFieDat.conDat.rTub and
                       0 < borFieDat.conDat.xC - borFieDat.conDat.rTub,
                       "The borehole geometry is not physical. Check the borefield data record
         to ensure that the shank spacing is larger than the outer tube radius
         and that the borehole radius is sufficiently large.");
                annotation (Icon(coordinateSystem(preserveAspectRatio=false), graphics={
                      Rectangle(
                        extent={{-70,80},{70,-80}},
                        lineColor={0,0,255},
                        pattern=LinePattern.None,
                        fillColor={95,95,95},
                        fillPattern=FillPattern.Solid)}),                      Diagram(graphics,
                      coordinateSystem(preserveAspectRatio=false)),
                Documentation(info="<html>
<p>
Partial model to implement models simulating the thermal and fluid behaviour of a borehole segment.
</p>
<p>
The thermodynamic properties of the fluid circulating in the borehole are calculated
as protected parameters in this partial model: <i>c<sub>p</sub></i> (<code>cpMed</code>),
<i>k</i> (<code>kMed</code>) and <i>&mu;</i> (<code>muMed</code>). Additionally, the
following parameters are already declared as protected parameters and thus do not
need to be declared in models which extend this partial model:
</p>
<ul>
<li>
<code>Rgb_val</code> (Thermal resistance between grout zone and borehole wall)
</li>
<li>
<code>RCondGro_val</code> (Thermal resistance between pipe wall and capacity in grout)
</li>
<li>
<code>x</code> (Grout capacity location)
</li>
</ul>
</html>",               revisions="<html>
<ul>
<li>
January 18, 2019, by Jianjun Hu:<br/>
Limited the media choice to water and glycolWater.
See <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/1050\">#1050</a>.
</li>
<li>
July 10, 2018, by Alex Laferri&egrave;re:<br/>
First implementation of partial model.
</li>
<li>
June 18, 2014, by Michael Wetter:<br/>
Added initialization for temperatures and derivatives of <code>capFil1</code>
and <code>capFil2</code> to avoid a warning during translation.
</li>
<li>
February 14, 2014, by Michael Wetter:<br/>
Removed unused parameters <code>B0</code> and <code>B1</code>.
</li>
<li>
January 24, 2014, by Michael Wetter:<br/>
Revised implementation, added comments, replaced
<code>HeatTransfer.Windows.BaseClasses.ThermalConductor</code>
with resistance models from the Modelica Standard Library.
</li>
<li>
January 23, 2014, by Damien Picard:<br/>
First implementation.
</li>
</ul>
</html>"));
              end PartialInternalHEX;

              partial model PartialInternalResistances
                "Partial model to implement borehole segment internal resistance models"
                parameter Modelica.SIunits.Length hSeg
                  "Length of the internal heat exchanger";
                parameter Modelica.SIunits.Temperature T_start
                  "Initial temperature of the filling material";
                parameter Data.Borefield.Template borFieDat "Borefield data"
                  annotation (Placement(transformation(extent={{-100,-100},{-80,-80}})));
                parameter Modelica.SIunits.ThermalResistance Rgb_val
                  "Thermal resistance between grout zone and borehole wall";
                parameter Modelica.SIunits.ThermalResistance RCondGro_val
                  "Thermal resistance between: pipe wall to capacity in grout";
                parameter Modelica.Fluid.Types.Dynamics energyDynamics=Modelica.Fluid.Types.Dynamics.DynamicFreeInitial
                  "Type of energy balance: dynamic (3 initialization options) or steady state"
                  annotation(Evaluate=true, Dialog(tab = "Dynamics", group="Equations"));
                parameter Boolean dynFil=true
                    "Set to false to remove the dynamics of the filling material."
                    annotation (Dialog(tab="Dynamics"));
                Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a port_1
                  "Thermal connection for pipe 1"
                  annotation (Placement(transformation(extent={{-10,90},{10,110}})));
                Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a port_wall
                  "Thermal connection for pipe 2"
                  annotation (Placement(transformation(extent={{-10,-10},{10,10}})));
                Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a port_2
                  "Thermal connection for borehole wall"
                  annotation (Placement(transformation(extent={{90,-10},{110,10}})));
                annotation (Icon(coordinateSystem(preserveAspectRatio=false), graphics={
                      Rectangle(
                        extent={{-100,100},{100,-100}},
                        lineColor={0,0,0},
                        fillColor={255,255,255},
                        fillPattern=FillPattern.Solid),
                      Line(points={{0,0},{0,10},{-10,20},{10,40},{-10,60},{10,80},{0,90},{0,
                            100}},
                          color={0,0,0},
                        thickness=0.5),
                      Line(
                        points={{0,-70.7107},{0,-40},{-10,-30},{10,-10},{-10,10},{10,30},{0,
                            40},{-7.10543e-015,70.7107}},
                        color={0,0,0},
                        origin={50,50},
                        rotation=45,
                        thickness=0.5),
                      Line(
                        points={{0,-50},{0,-40},{-10,-30},{10,-10},{-10,10},{10,30},{0,40},{0,
                            50}},
                        color={0,0,0},
                        origin={50,0},
                        rotation=-90,
                        thickness=0.5)}),                                      Diagram(graphics,
                      coordinateSystem(preserveAspectRatio=false)),
                      Documentation(info="<html>
<p>
Partial model to implement the inner resistance network of a borehole segment.
</p>
<p>
The partial model uses a thermal port representing a uniform borehole wall for
that segment, and at least two other thermal ports (one for each tube going through the borehole
segment).
</p>
</html>",               revisions="<html>
<ul>
<li>
July 5, 2018, by Alex Laferri&egrave;re:<br/>
First implementation of partial class.
</li>
<li>
June, 2018, by Damien Picard:<br/>
First implementation.
</li>
</ul>
</html>"));
              end PartialInternalResistances;
            annotation (Documentation(info="<html>
<p>
This package contains base classes that are used to construct the models in
<a href=\"modelica://IDEAS.Fluid.HeatExchangers.Boreholes\">IDEAS.Fluid.HeatExchangers.Boreholes</a>.
</p>
</html>"));
            end BaseClasses;

            model OneUTube "Single U-tube borehole heat exchanger"
              extends
              IDEAS.Fluid.Geothermal.Borefields.BaseClasses.Boreholes.BaseClasses.PartialBorehole;
              IDEAS.Fluid.Geothermal.Borefields.BaseClasses.Boreholes.BaseClasses.InternalHEXOneUTube
                intHex[nSeg](
                redeclare each final package Medium = Medium,
                each final hSeg=borFieDat.conDat.hBor/nSeg,
                each final from_dp1=from_dp,
                each final from_dp2=from_dp,
                each final linearizeFlowResistance1=linearizeFlowResistance,
                each final linearizeFlowResistance2=linearizeFlowResistance,
                each final deltaM1=deltaM,
                each final deltaM2=deltaM,
                each final energyDynamics=energyDynamics,
                each final dynFil=dynFil,
                each final mSenFac=mSenFac,
                final dp1_nominal={if i == 1 then dp_nominal else 0 for i in 1:nSeg},
                each final dp2_nominal=0,
                each final m1_flow_nominal=m_flow_nominal,
                each final m2_flow_nominal=m_flow_nominal,
                each final borFieDat=borFieDat,
                each final allowFlowReversal1=allowFlowReversal,
                each final allowFlowReversal2=allowFlowReversal,
                each final show_T=show_T,
                each final p1_start=p_start,
                each final p2_start=p_start,
                final TFlu_start=TFlu_start,
                final TGro_start=TGro_start) "Borehole segments"
                annotation (Placement(transformation(extent={{-10,-10},{10,10}})));
            equation
              connect(port_a, intHex[1].port_a1) annotation (Line(
                  points={{-100,5.55112e-016},{-52,5.55112e-016},{-52,6},{-10,6}},
                  color={0,127,255},
                  smooth=Smooth.None));
              connect(port_b, intHex[1].port_b2) annotation (Line(
                  points={{100,5.55112e-016},{28,5.55112e-016},{28,-40},{-32,-40},{-32,-6},{
                      -10,-6}},
                  color={0,127,255},
                  smooth=Smooth.None));
              connect(intHex[nSeg].port_b1, intHex[nSeg].port_a2)
                annotation (Line(
                  points={{10,6},{20,6},{20,-6},{10,-6}},
                  color={0,127,255},
                  smooth=Smooth.None));
              for i in 1:nSeg - 1 loop
                connect(intHex[i].port_b1, intHex[i + 1].port_a1) annotation (Line(
                    points={{10,6},{10,20},{-10,20},{-10,6}},
                    color={0,127,255},
                    smooth=Smooth.None));
                connect(intHex[i].port_a2, intHex[i + 1].port_b2) annotation (Line(
                    points={{10,-6},{10,-20},{-10,-20},{-10,-6}},
                    color={0,127,255},
                    smooth=Smooth.None));
              end for;
              connect(intHex.port_wall, port_wall)
                annotation (Line(points={{0,10},{0,10},{0,100}}, color={191,0,0}));
              annotation (
                defaultComponentName="borHol",
                Icon(coordinateSystem(
                    preserveAspectRatio=true,
                    extent={{-100,-100},{100,100}},
                    grid={2,2},
                    initialScale=0.5), graphics={
                    Rectangle(
                      extent={{56,88},{48,-92}},
                      lineColor={0,0,255},
                      pattern=LinePattern.None,
                      fillColor={0,0,255},
                      fillPattern=FillPattern.Solid),
                    Rectangle(
                      extent={{-52,-92},{-44,88}},
                      lineColor={0,0,255},
                      pattern=LinePattern.None,
                      fillColor={0,0,255},
                      fillPattern=FillPattern.Solid),
                    Rectangle(
                      extent={{-50,-84},{56,-92}},
                      lineColor={0,0,255},
                      pattern=LinePattern.None,
                      fillColor={0,0,255},
                      fillPattern=FillPattern.Solid)}),
                Diagram(coordinateSystem(
                    preserveAspectRatio=false,
                    extent={{-100,-100},{100,100}},
                    grid={2,2},
                    initialScale=0.5), graphics={Text(
                      extent={{60,72},{84,58}},
                      lineColor={0,0,255},
                      textString="")}),
                Documentation(info="<html>
<p>
Model of a single U-tube borehole heat exchanger. 
The borehole heat exchanger is vertically discretized into
<i>n<sub>seg</sub></i> elements of height
<i>h=h<sub>Bor</sub>&frasl;n<sub>seg</sub></i>.
Each segment contains a model for the heat transfer in the borehole, 
with a uniform borehole wall boundary temperature given by the
<code>port_wall</code> port.
</p>
<p>
The heat transfer in the borehole is computed using a convective heat transfer
coefficient that depends on the fluid velocity, a heat resistance between the
two pipes, and a heat resistance between the pipes and the borehole wall.
The heat capacity of the fluid and the heat capacity of the grout are taken
into account. The vertical heat flow is assumed to be zero.
</p>
</html>",             revisions="<html>
<ul>
<li>
July 2018, by Alex Laferri&egrave;re:<br/>
Following major changes to the structure of the IDEAS.Fluid.HeatExchangers.Ground package,
the documentation has been changed to reflect the new role of this model.
Additionally, this model now extends a partial borehole model.
</li>
<li>
July 2014, by Damien Picard:<br/>
First implementation.
</li>
</ul>
</html>"));
            end OneUTube;
          annotation (Documentation(info="<html>
<p>
This package contains models for borehole heat exchangers.
</p>
</html>"));
          end Boreholes;

          package HeatTransfer "Package with ground heat transfer models"
          extends Modelica.Icons.VariantsPackage;

            model GroundTemperatureResponse "Model calculating discrete load aggregation"
              parameter Modelica.SIunits.Time tLoaAgg(final min = Modelica.Constants.eps)=3600
                "Time resolution of load aggregation";
              parameter Integer nCel(min=1)=5 "Number of cells per aggregation level";
              parameter Boolean forceGFunCalc = false
                "Set to true to force the thermal response to be calculated at the start instead of checking whether it has been pre-computed";
              parameter IDEAS.Fluid.Geothermal.Borefields.Data.Borefield.Template borFieDat
                "Record containing all the parameters of the borefield model" annotation (
                 choicesAllMatching=true, Placement(transformation(extent={{-80,-80},{-60,-60}})));
              Modelica.Blocks.Interfaces.RealOutput delTBor(unit="K")
                "Temperature difference current borehole wall temperature minus initial borehole wall temperature"
                annotation (Placement(transformation(extent={{100,-14},{126,12}}),
                    iconTransformation(extent={{100,-10},{120,10}})));
              Modelica.Blocks.Interfaces.RealInput QBor_flow(unit="W")
                "Heat flow from all boreholes combined (positive if heat from fluid into soil)"
                annotation (Placement(transformation(extent={{-120,-10},{-100,10}}),
                    iconTransformation(extent={{-120,-10},{-100,10}})));
          protected
              constant Integer nSegMax = 1500 "Max total number of segments in g-function calculation";
              final parameter Integer nSeg = integer(if 12*borFieDat.conDat.nBor<nSegMax then 12 else floor(nSegMax/borFieDat.conDat.nBor))
                "Number of segments per borehole for g-function calculation";
              constant Integer nTimSho = 26 "Number of time steps in short time region";
              constant Integer nTimLon = 50 "Number of time steps in long time region";
              constant Real ttsMax = exp(5) "Maximum non-dimensional time for g-function calculation";
              constant Integer nTimTot = nTimSho+nTimLon
                "Total length of g-function vector";
              constant Real lvlBas = 2 "Base for exponential cell growth between levels";
              parameter String SHAgfun=
                IDEAS.Fluid.Geothermal.Borefields.BaseClasses.HeatTransfer.ThermalResponseFactors.shaGFunction(
                  nBor=borFieDat.conDat.nBor,
                  cooBor=borFieDat.conDat.cooBor,
                  hBor=borFieDat.conDat.hBor,
                  dBor=borFieDat.conDat.dBor,
                  rBor=borFieDat.conDat.rBor,
                  aSoi=borFieDat.soiDat.aSoi,
                  nSeg=nSeg,
                  nTimSho=nTimSho,
                  nTimLon=nTimLon,
                  ttsMax=ttsMax) "String with encrypted g-function arguments";
              parameter Modelica.SIunits.Time timFin=
                (borFieDat.conDat.hBor^2/(9*borFieDat.soiDat.aSoi))*ttsMax
                "Final time for g-function calculation";
              parameter Integer i(min=1)=
                IDEAS.Fluid.Geothermal.Borefields.BaseClasses.HeatTransfer.LoadAggregation.countAggregationCells(
                  lvlBas=lvlBas,
                  nCel=nCel,
                  timFin=timFin,
                  tLoaAgg=tLoaAgg)
                  "Number of aggregation cells";
              final parameter Real[nTimTot,2] timSer(each fixed=false)
                "g-function input from matrix, with the second column as temperature Tstep";
              final parameter Modelica.SIunits.Time t_start(fixed=false) "Simulation start time";
              final parameter Modelica.SIunits.Time[i] nu(each fixed=false)
                "Time vector for load aggregation";
              final parameter Real[i] kappa(each fixed=false)
                "Weight factor for each aggregation cell";
              final parameter Real[i] rCel(each fixed=false) "Cell widths";
              discrete Modelica.SIunits.HeatFlowRate[i] QAgg_flow
                "Vector of aggregated loads";
              discrete Modelica.SIunits.HeatFlowRate[i] QAggShi_flow
                "Shifted vector of aggregated loads";
              discrete Integer curCel "Current occupied cell";
              discrete Modelica.SIunits.TemperatureDifference delTBor0
                "Previous time step's temperature difference current borehole wall temperature minus initial borehole temperature";
              discrete Real derDelTBor0(unit="K/s")
                "Derivative of wall temperature change from previous time steps";
              final parameter Real dTStepdt(fixed=false)
                "Time derivative of g/(2*pi*H*Nb*ks) within most recent cell";
              Modelica.SIunits.Heat U "Accumulated heat flow from all boreholes";
              discrete Modelica.SIunits.Heat U_old "Accumulated heat flow from all boreholes at last aggregation step";
            initial equation
              QAgg_flow = zeros(i);
              curCel = 1;
              delTBor = 0;
              QAggShi_flow = QAgg_flow;
              delTBor0 = 0;
              U = 0;
              U_old = 0;
              derDelTBor0 = 0;
              (nu,rCel) = IDEAS.Fluid.Geothermal.Borefields.BaseClasses.HeatTransfer.LoadAggregation.aggregationCellTimes(
                i=i,
                lvlBas=lvlBas,
                nCel=nCel,
                tLoaAgg=tLoaAgg,
                timFin=timFin);
              t_start = time;
              kappa = IDEAS.Fluid.Geothermal.Borefields.BaseClasses.HeatTransfer.LoadAggregation.aggregationWeightingFactors(
                i=i,
                nTimTot=nTimTot,
                TStep=timSer,
                nu=nu);
              dTStepdt = kappa[1]/tLoaAgg;
              timSer =
                IDEAS.Fluid.Geothermal.Borefields.BaseClasses.HeatTransfer.LoadAggregation.temperatureResponseMatrix(
                  nBor=borFieDat.conDat.nBor,
                  cooBor=borFieDat.conDat.cooBor,
                  hBor=borFieDat.conDat.hBor,
                  dBor=borFieDat.conDat.dBor,
                  rBor=borFieDat.conDat.rBor,
                  aSoi=borFieDat.soiDat.aSoi,
                  kSoi=borFieDat.soiDat.kSoi,
                  nSeg=nSeg,
                  nTimSho=nTimSho,
                  nTimLon=nTimLon,
                  nTimTot=nTimTot,
                  ttsMax=ttsMax,
                  sha=SHAgfun,
                  forceGFunCalc=forceGFunCalc);
            equation
              der(delTBor) = dTStepdt*QBor_flow + derDelTBor0;
              der(U) = QBor_flow;
              when sample(t_start, tLoaAgg) then
                // Assign average load since last aggregation step to the first cell of the
                // aggregation vector
                U_old = U;
                // Store (U - pre(U_old))/tLoaAgg in QAgg_flow[1], and pre(QAggShi_flow) in the other elements
                QAgg_flow = cat(1, {(U - pre(U_old))/tLoaAgg}, pre(QAggShi_flow[2:end]));
                // Shift loads in aggregation cells
                (curCel,QAggShi_flow) = IDEAS.Fluid.Geothermal.Borefields.BaseClasses.HeatTransfer.LoadAggregation.shiftAggregationCells(
                  i=i,
                  QAgg_flow=QAgg_flow,
                  rCel=rCel,
                  nu=nu,
                  curTim=(time - t_start));
                // Determine the temperature change at the next aggregation step (assuming
                // no loads until then)
                delTBor0 = IDEAS.Fluid.Geothermal.Borefields.BaseClasses.HeatTransfer.LoadAggregation.temporalSuperposition(
                  i=i,
                  QAgg_flow=QAggShi_flow,
                  kappa=kappa,
                  curCel=curCel);
                derDelTBor0 = (delTBor0-delTBor)/tLoaAgg;
              end when;
              annotation (Icon(coordinateSystem(preserveAspectRatio=false), graphics={
                    Rectangle(
                      extent={{-100,100},{100,-100}},
                      lineColor={0,0,0},
                      fillColor={255,255,255},
                      fillPattern=FillPattern.Solid),
                    Rectangle(
                      extent={{-100,30},{100,-100}},
                      lineColor={0,0,0},
                      fillColor={127,127,0},
                      fillPattern=FillPattern.Solid),
                    Rectangle(
                      extent={{-52,30},{-94,-100}},
                      lineColor={0,0,0},
                      fillColor={135,135,135},
                      fillPattern=FillPattern.Solid),
                    Line(
                      points={{-66,-4},{72,-4}},
                      color={255,0,0},
                      arrow={Arrow.None,Arrow.Filled}),
                    Rectangle(
                      extent={{-100,30},{-94,-100}},
                      lineColor={0,0,0},
                      fillColor={0,128,255},
                      fillPattern=FillPattern.Solid),
                    Text(
                      extent={{-151,147},{149,107}},
                      lineColor={0,0,255},
                      fillPattern=FillPattern.HorizontalCylinder,
                      fillColor={0,127,255},
                        textString="%name")}),
              Diagram(graphics,
                    coordinateSystem(preserveAspectRatio=false)),
                    Documentation(info="<html>
<p>
This model calculates the ground temperature response to obtain the temperature
at the borehole wall in a geothermal system where heat is being injected into or
extracted from the ground.
</p>
<p>
A load-aggregation scheme based on that developed by Claesson and Javed (2012) is
used to calculate the borehole wall temperature response with the temporal superposition
of ground thermal loads. In its base form, the
load-aggregation scheme uses fixed-length aggregation cells to agglomerate
thermal load history together, with more distant cells (denoted with a higher cell and vector index)
representing more distant thermal history. The more distant the thermal load, the
less impactful it is on the borehole wall temperature change at the current time step.
Each cell has an <em>aggregation time</em> associated to it denoted by <code>nu</code>,
which corresponds to the simulation time (since the beginning of heat injection or
extraction) at which the cell will begin shifting its thermal load to more distant
cells. To determine <code>nu</code>, cells have a temporal size <i>r<sub>cel</sub></i>
(<code>rcel</code> in this model)
which follows the exponential growth
</p>
<p align=\"center\">
<img alt=\"image\" src=\"modelica://IDEAS/Resources/Images/Fluid/Geothermal/Borefields/LoadAggregation_02.png\" />
</p>
<p>
where <i>n<sub>Cel</sub></i> is the number of consecutive cells which can have the same size.
Decreasing <i>r<sub>cel</sub></i> will generally decrease calculation times, at the cost of
precision in the temporal superposition. <code>rcel</code> is expressed in multiples
of the aggregation time resolution (via the parameter <code>tLoaAgg</code>).
Then, <code>nu</code> may be expressed as the sum of all <code>rcel</code> values
(multiplied by the aggregation time resolution) up to and including that cell in question.
</p>
<p>
To determine the weighting factors, the borefield's temperature
step response at the borefield wall is determined as
</p>
<p align=\"center\">
<img alt=\"image\" src=\"modelica://IDEAS/Resources/Images/Fluid/Geothermal/Borefields/LoadAggregation_03.png\" />
</p>
<p>
where <i>g(&middot;)</i> is the borefield's thermal response factor known as the <em>g-function</em>,
<i>H</i> is the total length of all boreholes and <i>k<sub>s</sub></i> is the thermal
conductivity of the soil. The weighting factors <code>kappa</code> (<i>&kappa;</i> in the equation below)
for a given cell <i>i</i> are then expressed as follows.
</p>
<p align=\"center\">
<img alt=\"image\" src=\"modelica://IDEAS/Resources/Images/Fluid/Geothermal/Borefields/LoadAggregation_04.png\" />
</p>
<p>
where <i>&nu;</i> refers to the vector <code>nu</code> in this model and
<i>T<sub>step</sub>(&nu;<sub>0</sub>)</i>=0.
</p>
<p>
At every aggregation time step, a time event is generated to perform the load aggregation steps.
First, the thermal load is shifted. When shifting between cells of different size, total
energy is conserved. This operation is illustred in the figure below by Cimmino (2014).
</p>
<p align=\"center\">
<img alt=\"image\" src=\"modelica://IDEAS/Resources/Images/Fluid/Geothermal/Borefields/LoadAggregation_01.png\" />
</p>
<p>
After the cell-shifting operation is performed, the first aggregation cell has its
value set to the average thermal load since the last aggregation step.
Temporal superposition is then applied by means
of a scalar product between the aggregated thermal loads <code>QAgg_flow</code> and the
weighting factors <i>&kappa;</i>.
</p>
<p>
Due to Modelica's variable time steps, the load aggregation scheme is modified by separating
the thermal response between the current aggregation time step and everything preceding it.
This is done according to
</p>
<p align=\"center\">
<img alt=\"image\" src=\"modelica://IDEAS/Resources/Images/Fluid/Geothermal/Borefields/LoadAggregation_05.png\" />
<br/>
<img alt=\"image\" src=\"modelica://IDEAS/Resources/Images/Fluid/Geothermal/Borefields/LoadAggregation_06.png\" />
</p>
<p>
where <i>T<sub>b</sub></i> is the borehole wall temperature,
<i>T<sub>g</sub></i>
is the undisturbed ground temperature,
<i>Q</i> is the ground thermal load per borehole length and <i>h = g/(2 &pi; k<sub>s</sub>)</i>
is a temperature response factor based on the g-function. <i>t<sub>k</sub></i>
is the last discrete aggregation time step, meaning that the current time <i>t</i>
satisfies <i>t<sub>k</sub>&le;t&le;t<sub>k+1</sub></i>.
<i>&Delta;t<sub>agg</sub>(=t<sub>k+1</sub>-t<sub>k</sub>)</i> is the
parameter <code>tLoaAgg</code> in the present model.
</p>
<p>
Thus,
<i>&Delta;T<sub>b</sub>*(t)</i>
is the borehole wall temperature change due to the thermal history prior to the current
aggregation step. At every aggregation time step, load aggregation and temporal superposition
are used to calculate its discrete value. Assuming no heat injection or extraction until
<i>t<sub>k+1</sub></i>, this term is assumed to have a linear
time derivative, which is given by the difference between <i>&Delta;T<sub>b</sub>*(t<sub>k+1</sub>)</i>
(the temperature change from load history at the next discrete aggregation time step, which
is constant over the duration of the ongoing aggregation time step) and the total
temperature change at the last aggregation time step, <i>&Delta;T<sub>b</sub>(t)</i>.
</p>
<p align=\"center\">
<img alt=\"image\" src=\"modelica://IDEAS/Resources/Images/Fluid/Geothermal/Borefields/LoadAggregation_09.png\" />
</p>
<p>
The second term <i>&Delta;T<sub>b,q</sub>(t)</i> concerns the ongoing aggregation time step.
To obtain the time derivative of this term, the thermal response factor <i>h</i> is assumed
to vary linearly over the course of an aggregation time step. Therefore, because
the ongoing aggregation time step always concerns the first aggregation cell, its derivative (denoted
by the parameter <code>dTStepdt</code> in this model) can be calculated as
<code>kappa[1]</code>, the first value in the <code>kappa</code> vector,
divided by the aggregation time step <i>&Delta;t</i>.
The derivative of the temperature change at the borehole wall is then expressed
as the multiplication of <code>dTStepdt</code> (which only needs to be
calculated once at the start of the simulation) and the heat flow <i>Q</i> at
the borehole wall.
</p>
<p align=\"center\">
<img alt=\"image\" src=\"modelica://IDEAS/Resources/Images/Fluid/Geothermal/Borefields/LoadAggregation_10.png\" />
</p>
<p align=\"center\">
<img alt=\"image\" src=\"modelica://IDEAS/Resources/Images/Fluid/Geothermal/Borefields/LoadAggregation_11.png\" />
</p>
<p>
With the two terms in the expression of <i>&Delta;T<sub>b</sub>(t)</i> expressed
as time derivatives, <i>&Delta;T<sub>b</sub>(t)</i> can itself also be
expressed as its time derivative and implemented as such directly in the Modelica
equations block with the <code>der()</code> operator.
</p>
<p align=\"center\">
<img alt=\"image\" src=\"modelica://IDEAS/Resources/Images/Fluid/Geothermal/Borefields/LoadAggregation_07.png\" />
<br/>
<img alt=\"image\" src=\"modelica://IDEAS/Resources/Images/Fluid/Geothermal/Borefields/LoadAggregation_08.png\" />
</p>
<p>
This load aggregation scheme is validated in
<a href=\"modelica://IDEAS.Fluid.Geothermal.Borefields.BaseClasses.HeatTransfer.Validation.Analytic_20Years\">
IDEAS.Fluid.Geothermal.Borefields.BaseClasses.HeatTransfer.Validation.Analytic_20Years</a>.
</p>
<h4>References</h4>
<p>
Cimmino, M. 2014. <i>D&eacute;veloppement et validation exp&eacute;rimentale de facteurs de r&eacute;ponse
thermique pour champs de puits g&eacute;othermiques</i>,
Ph.D. Thesis, &Eacute;cole Polytechnique de Montr&eacute;al.
</p>
<p>
Claesson, J. and Javed, S. 2012. <i>A load-aggregation method to calculate extraction temperatures of borehole heat exchangers</i>. ASHRAE Transactions 118(1): 530-539.
</p>
</html>",             revisions="<html>
<ul>
<li>
August 30, 2018, by Michael Wetter:<br/>
Refactored model to compute the temperature difference relative to the initial temperature,
because the model is independent of the initial temperature.
</li>
<li>
April 5, 2018, by Alex Laferri&egrave;re:<br/>
First implementation.
</li>
</ul>
</html>"));
            end GroundTemperatureResponse;

            package LoadAggregation
            "Package with functions for load aggregation"
              extends Modelica.Icons.BasesPackage;

              function aggregationCellTimes
                "Function which builds the time and cell width vectors for aggregation"
                extends Modelica.Icons.Function;
                input Integer i "Size of time vector";
                input Real lvlBas "Base for growth between each level, e.g. 2";
                input Integer nCel "Number of cells of same size per level";
                input Modelica.SIunits.Time tLoaAgg(final min=Modelica.Constants.small) "Time resolution of load aggregation";
                input Modelica.SIunits.Time timFin "Total simulation max length";
                output Modelica.SIunits.Time nu[i] "Time vector nu of size i";
                output Real rCel[i](each unit="1") "Cell width vector of size i";
            protected
                Real width_j;
              algorithm
                width_j := 0;
                for j in 1:i loop
                  width_j := width_j + tLoaAgg*lvlBas^floor((j-1)/nCel);
                  nu[j] := width_j;
                  rCel[j] := lvlBas^floor((j-1)/nCel);
                end for;
                if nu[i]>timFin then
                  nu[i] := timFin;
                  rCel[i] := (nu[i]-nu[i-1])/tLoaAgg;
                end if;
                annotation (Documentation(info="<html>
<p>Simultaneously constructs both the <code>nu</code> vector, which is the
aggregation time of each cell, and the <code>rCel</code> vector, which
is the temporal size of each cell normalized with the time resolution of load
aggregation <code>tLoaAgg</code>.
</p>
</html>",               revisions="<html>
<ul>
<li>
July 15, 2018, by Michael Wetter:<br/>
Added <code>min=Modelica.Constants.small</code> to <code>tLoaAgg</code>
so that a tool can infer that this quantity is non-zero.
</li>
<li>
March 5, 2018, by Alex Laferri&egrave;re:<br/>
First implementation.
</li>
</ul>
</html>"));
              end aggregationCellTimes;

              function aggregationWeightingFactors
                "Calculates the kappa vector for load aggregation"
                extends Modelica.Icons.Function;

                input Integer i "Size of aggregation vector";
                input Integer nTimTot "Size of g-function time table";
                input Modelica.SIunits.ThermalResistance TStep[nTimTot,2] "Time matrix with TStep";
                input Modelica.SIunits.Time nu[i] "Aggregation time vector nu";

                output Modelica.SIunits.ThermalResistance kappa[i] "Weighting factors vector";

            protected
                Modelica.SIunits.ThermalResistance prevT "Interpolated value of TStep at previous cell";
                Modelica.SIunits.ThermalResistance curT "Interpolated value of TStep at current cell";
                Integer curInt "Integer to select data interval";
                Real[size(TStep[:,1], 1)] d(each unit="K/J") "Derivatives at the support points";

              algorithm
                d := IDEAS.Utilities.Math.Functions.splineDerivatives(
                  x=TStep[:,1],
                  y=TStep[:,2],
                  ensureMonotonicity=false);

                for j in 1:i loop
                  if j==1 then
                    prevT := 0;
                  else
                    //Spline interpolation at nu[j-1]
                    for k in 1:size(TStep[:,1], 1) - 1 loop
                      if nu[j-1] > TStep[k,1] then
                        curInt := k;
                      end if;
                    end for;

                    prevT := IDEAS.Utilities.Math.Functions.cubicHermiteLinearExtrapolation(
                      x=nu[j-1],
                      x1=TStep[curInt,1],
                      x2=TStep[curInt+1,1],
                      y1=TStep[curInt,2],
                      y2=TStep[curInt+1,2],
                      y1d=d[curInt],
                      y2d=d[curInt + 1]);
                  end if;

                  //Spline interpolation at nu[j]
                  for k in 1:size(TStep[:,1], 1) - 1 loop
                    if nu[j] > TStep[k,1] then
                      curInt := k;
                    end if;
                  end for;

                  curT := IDEAS.Utilities.Math.Functions.cubicHermiteLinearExtrapolation(
                    x=nu[j],
                    x1=TStep[curInt,1],
                    x2=TStep[curInt+1,1],
                    y1=TStep[curInt,2],
                    y2=TStep[curInt+1,2],
                    y1d=d[curInt],
                    y2d=d[curInt + 1]);

                  kappa[j] := curT-prevT;
                end for;

                annotation (Documentation(info="<html>
<p>
This function uses spline interpolation to construct the weighting factors
vector <code>kappa</code> using the aggregation times <code>nu</code> and the
temperature step reponse (a time-series in the form of a matrix) of the
borefield as an input.
</p>
</html>",               revisions="<html>
<ul>
<li>
March 5, 2018, by Alex Laferri&egrave;re:<br/>
First implementation.
</li>
</ul>
</html>"));
              end aggregationWeightingFactors;

              function countAggregationCells
                "Function which returns the number of aggregation cells in the aggregation vector"
                extends Modelica.Icons.Function;
                input Real lvlBas "Base for growth between each level, e.g. 2";
                input Integer nCel(min=1) "Number of cells of same size per level";
                input Modelica.SIunits.Time timFin "Total simulation max length";
                input Modelica.SIunits.Time tLoaAgg "Time resolution of load aggregation";
                output Integer i(min=1) "Size of aggregation vectors";
            protected
                Modelica.SIunits.Duration width_i "Width of current aggregation cell";
                Modelica.SIunits.Time nu_i "End time of current aggregation cell";
              algorithm
                assert(timFin > 0, "Total simulation time must be bigger than 0.");
                width_i := 0;
                nu_i := 0;
                i := 0;
                while nu_i<timFin loop
                  i := i+1;
                  width_i := tLoaAgg*lvlBas^floor((i-1)/nCel);
                  nu_i := nu_i + width_i;
                end while;
              annotation (Documentation(info="<html>
<p>
Function that counts the required length of the aggregation time vector
<code>nu</code> and of the weighting factor vectors <code>kappa</code> based on
the maximum time for calculations related to the ground temperature response.
</p>
</html>",               revisions="<html>
<ul>
<li>
July 15, 2018, by Michael Wetter:<br/>
Added <code>min=1</code> to <code>nCel</code>
so that a tool can infer that this quantity is non-zero.
</li>
<li>
March 5, 2018, by Alex Laferri&egrave;re:<br/>
First implementation.
</li>
</ul>
</html>"));
              end countAggregationCells;

              function shiftAggregationCells
                "Performs the shifting operation for load aggregation and determines the current cell"
                extends Modelica.Icons.Function;
                input Integer i "Number of aggregation cells";
                input Modelica.SIunits.HeatFlowRate QAgg_flow[i] "Vector of aggregated loads";
                input Real rCel[i](each min=Modelica.Constants.small) "Aggregation cell widths";
                input Modelica.SIunits.Time nu[i] "Cell aggregation times";
                input Modelica.SIunits.Time curTim "Current simulation time";
                output Integer curCel "Current occupied aggregation cell";
                output Modelica.SIunits.HeatFlowRate QAggShi_flow[i] "Shifted vector of aggregated loads";
              algorithm
                curCel := 1;
                for j in (i-1):-1:1 loop
                  if curTim>=nu[j+1] then
                    QAggShi_flow[j+1] := ((rCel[j+1] - 1)*QAgg_flow[j+1] + QAgg_flow[j])/rCel[j+1];
                    if j==(i-1) then
                      curCel := i;
                    end if;
                  elseif curTim>=nu[j] then
                    QAggShi_flow[j+1] := (rCel[j+1]*QAgg_flow[j+1] + QAgg_flow[j])/rCel[j+1];
                    curCel := j+1;
                  else
                    QAggShi_flow[j+1] := QAgg_flow[j+1];
                  end if;
                end for;
                QAggShi_flow[1] := 0;
                annotation (Documentation(info="<html>
<p>
Performs the shifting operation which propagates the thermal load history
towards the more distant aggregation cells, and then sets the current cell's
value at <i>0</i>. Additionally, this function also outputs the last filled load
aggregation cell.
</p>
</html>",               revisions="<html>
<ul>
<li>
July 15, 2018, by Michael Wetter:<br/>
Added <code>min=Modelica.Constants.small</code> to <code>rCel</code>
so that a tool can infer that this quantity is non-zero.
</li>
<li>
March 5, 2018, by Alex Laferri&egrave;re:<br/>
First implementation.
</li>
</ul>
</html>"));
              end shiftAggregationCells;

              function temperatureResponseMatrix
                "Reads and possibly writes a matrix with a time series of the borefield's temperature response"
                extends Modelica.Icons.Function;
                input Integer nBor "Number of boreholes";
                input Real cooBor[nBor, 2] "Borehole coordinates";
                input Modelica.SIunits.Height hBor "Borehole length";
                input Modelica.SIunits.Height dBor "Borehole buried depth";
                input Modelica.SIunits.Radius rBor "Borehole radius";
                input Modelica.SIunits.ThermalDiffusivity aSoi
                  "Thermal diffusivity of soil";
                input Modelica.SIunits.ThermalConductivity kSoi
                  "Thermal conductivity of soil";
                input Integer nSeg "Number of line source segments per borehole";
                input Integer nTimSho "Number of time steps in short time region";
                input Integer nTimLon "Number of time steps in long time region";
                input Integer nTimTot "Number of g-function points";
                input Real ttsMax "Maximum non-dimensional time for g-function calculation";
                input String sha "SHA-1 encryption of the g-function arguments";
                input Boolean forceGFunCalc
                  "Set to true to force the thermal response to be calculated at the start";
                output Modelica.SIunits.ThermalResistance TStep[nTimTot, 2] "Temperature step-response time series";
            protected
                String pathSave "Path of the folder used to save the g-function";
                Modelica.SIunits.Time[nTimTot] tGFun "g-function evaluation times";
                Real[nTimTot] gFun "g-function vector";
                Boolean writegFun = false "True if g-function was succesfully written to file";
              algorithm
                pathSave := "tmp/temperatureResponseMatrix/" + sha + "TStep.mat";
                if forceGFunCalc or not Modelica.Utilities.Files.exist(pathSave) then
                  (tGFun,gFun) :=
                    IDEAS.Fluid.Geothermal.Borefields.BaseClasses.HeatTransfer.ThermalResponseFactors.gFunction(
                    nBor=nBor,
                    cooBor=cooBor,
                    hBor=hBor,
                    dBor=dBor,
                    rBor=rBor,
                    aSoi=aSoi,
                    nSeg=nSeg,
                    nTimSho=nTimSho,
                    nTimLon=nTimLon,
                    ttsMax=ttsMax);
                  for i in 1:nTimTot loop
                    TStep[i,1] := tGFun[i];
                    TStep[i,2] := gFun[i]/(2*Modelica.Constants.pi*hBor*nBor*kSoi);
                  end for;
                  //creation of a temporary folder in the simulation folder
                  Modelica.Utilities.Files.createDirectory("tmp");
                  Modelica.Utilities.Files.createDirectory("tmp/temperatureResponseMatrix");
                  writegFun := Modelica.Utilities.Streams.writeRealMatrix(
                    fileName=pathSave,
                    matrixName="TStep",
                    matrix=TStep,
                    append=false);
                end if;
                TStep := Modelica.Utilities.Streams.readRealMatrix(
                  fileName=pathSave,
                  matrixName="TStep",
                  nrow=nTimTot,
                  ncol=2);
                annotation (Documentation(info="<html>
<p>
This function uses the parameters required to calculate the borefield's thermal
response to build a SHA1-encrypted string unique to the borefield in question.
Then, if the <code>forceGFunCalc</code> input is <code>true</code> or if
there is no <code>.mat</code> file with the SHA1 hash as its filename in the
<code>tmp/temperatureResponseMatrix</code> folder,
the thermal response will be calculated and written as a 
<code>.mat</code> file. Otherwise, the
thermal response will simply be read from the 
<code>.mat</code> file. In the <code>.mat</code> file, the data
is saved in a matrix with the name <code>TStep</code>, where the first column is
the time (in seconds) and the second column is the temperature step response,
which is the g-function divided by <i>2 &pi; H k<sub>soi</sub></i>, with
<code>H</code> being the borehole length and <i>k<sub>soi</sub></i> being the thermal
conductivity of the soil.
</p>
</html>",               revisions="<html>
<ul>
<li>
August 27, 2018, by Michael Wetter:<br/>
Changed name of temporary directory so that it is clear for users
that this is a temporary directory.
</li>
<li>
July 15, 2018, by Michael Wetter:<br/>
Changed implementation to use matrix read and write from
the Modelica Standard Library.
</li>
<li>
March 5, 2018, by Alex Laferri&egrave;re:<br/>
First implementation.
</li>
</ul>
</html>"));
              end temperatureResponseMatrix;

              function temporalSuperposition
                "Performs temporal superposition for the load aggregation procedure"
                extends Modelica.Icons.Function;
                input Integer i "Number of aggregation cells";
                input Modelica.SIunits.HeatFlowRate QAgg_flow[i]
                  "Vector of aggregated loads";
                input Modelica.SIunits.ThermalResistance kappa[i]
                  "Weighting factors for each aggregation cell";
                input Integer curCel "Current occupied aggregation cell";
                output Modelica.SIunits.TemperatureDifference deltaTb "Delta T at wall";
              algorithm
                deltaTb := QAgg_flow[1:curCel]*kappa[1:curCel];
                annotation (
              Inline=true,
              Documentation(info="<html>
<p>
Performs the temporal superposition operation to obtain the temperature change
at the borehole wall at the current time step, which is the scalar product of
the aggregated load vector and the <code>kappa</code> step response vector. To
avoid unnecessary calculations, the current aggregation cell in the simulation
is used to truncate the values from the vectors that are not required.
</p>
</html>",               revisions="<html>
<ul>
<li>
March 5, 2018, by Alex Laferri&egrave;re:<br/>
First implementation.
</li>
</ul>
</html>"));
              end temporalSuperposition;
            annotation (Documentation(info="<html>
<p>
This package contains functions for load aggregation. For further information,
consult the documentation of <a href=\"modelica://IDEAS.Fluid.Geothermal.Borefields.BaseClasses.HeatTransfer.GroundTemperatureResponse\">
IDEAS.Fluid.Geothermal.Borefields.BaseClasses.HeatTransfer.GroundTemperatureResponse</a>.
</p>
</html>"));
            end LoadAggregation;

            package ThermalResponseFactors
            "Models for heat transfer outside boreholes"
            extends Modelica.Icons.BasesPackage;

              function cylindricalHeatSource
                "Cylindrical heat source solution from Carslaw and Jaeger"
                extends Modelica.Icons.Function;
                input Modelica.SIunits.Time t "Time";
                input Modelica.SIunits.ThermalDiffusivity aSoi "Ground thermal diffusivity";
                input Modelica.SIunits.Distance dis "Radial distance between borehole axes";
                input Modelica.SIunits.Radius rBor "Radius of emitting borehole";
                output Real G "Thermal response factor of borehole 1 on borehole 2";
            protected
                Real Fo = aSoi*t/rBor^2 "Fourier number";
                Real p = dis/rBor "Fourier number";
              algorithm
                G := Modelica.Math.Nonlinear.quadratureLobatto(
                    function IDEAS.Fluid.Geothermal.Borefields.BaseClasses.HeatTransfer.ThermalResponseFactors.cylindricalHeatSource_Integrand(
                    Fo=Fo,
                    p=p),
                  a = 1e-12,
                  b = 100,
                  tolerance = 1e-6);
              annotation (
              Inline=true,
              Documentation(info="<html>
<p>
This function evaluates the cylindrical heat source solution. This solution
gives the relation between the constant heat transfer rate (per unit length)
injected by a cylindrical heat source of infinite length and the temperature
raise in the medium. The cylindrical heat source solution is defined by
</p>
<p align=\"center\">
<img alt=\"image\" src=\"modelica://IDEAS/Resources/Images/Fluid/Geothermal/Borefields/CylindricalHeatSource_01.png\" />
</p>
<p>
where <i>&Delta;T(t,r)</i> is the temperature raise after a time <i>t</i> of
constant heat injection and at a distance <i>r</i> from the cylindrical source,
<i>Q'</i> is the heat injection rate per unit length, <i>k<sub>s</sub></i> is
the soil thermal conductivity, <i>Fo</i> is the Fourier number,
<i>aSoi<sub>s</sub></i> is the ground thermal diffusivity,
<i>r<sub>b</sub></i> is the radius of the cylindrical source and <i>G</i>
is the cylindrical heat source solution.
</p>
<p>
The cylindrical heat source solution is given by:
</p>
<p align=\"center\">
<img alt=\"image\" src=\"modelica://IDEAS/Resources/Images/Fluid/Geothermal/Borefields/CylindricalHeatSource_02.png\" />
</p>
<p>
The integral is solved numerically, with the integrand defined in
<a href=\"modelica://IDEAS.Fluid.Geothermal.Borefields.BaseClasses.ThermalResponseFactors.cylindricalHeatSource_Integrand\">IDEAS.Fluid.Geothermal.Borefields.BaseClasses.ThermalResponseFactors.cylindricalHeatSource_Integrand</a>.
</p>
</html>",               revisions="<html>
<ul>
<li>
March 22, 2018 by Massimo Cimmino:<br/>
First implementation.
</li>
</ul>
</html>"));
              end cylindricalHeatSource;

              function cylindricalHeatSource_Integrand
                "Integrand function for cylindrical heat source evaluation"
                extends Modelica.Icons.Function;
                input Real u "Normalized integration variable";
                input Real Fo "Fourier number";
                input Real p "Ratio of distance over radius";
                output Real y "Value of integrand";
              algorithm
                y := 1.0/(u^2*Modelica.Constants.pi^2)*(exp(-u^2*Fo) - 1.0)
                  /(IDEAS.Utilities.Math.Functions.besselJ1(u)^2+IDEAS.Utilities.Math.Functions.besselY1(u)^2)
                  *(IDEAS.Utilities.Math.Functions.besselJ0(p*u)*IDEAS.Utilities.Math.Functions.besselY1(u)
                    -IDEAS.Utilities.Math.Functions.besselJ1(u)*IDEAS.Utilities.Math.Functions.besselY0(p*u));
              annotation (
              Inline=true,
              Documentation(info="<html>
<p>
Integrand of the cylindrical heat source solution for use in
<a href=\"modelica://IDEAS.Fluid.Geothermal.Borefields.BaseClasses.HeatTransfer.ThermalResponseFactors.cylindricalHeatSource\">
IDEAS.Fluid.Geothermal.Borefields.BaseClasses.HeatTransfer.ThermalResponseFactors.cylindricalHeatSource</a>.
</p>
</html>",               revisions="<html>
<ul>
<li>
March 22, 2018 by Massimo Cimmino:<br/>
First implementation.
</li>
</ul>
</html>"));
              end cylindricalHeatSource_Integrand;

              function finiteLineSource
                "Finite line source solution of Claesson and Javed"
                extends Modelica.Icons.Function;
                input Modelica.SIunits.Time t "Time";
                input Modelica.SIunits.ThermalDiffusivity aSoi "Ground thermal diffusivity";
                input Modelica.SIunits.Distance dis "Radial distance between borehole axes";
                input Modelica.SIunits.Height len1 "Length of emitting borehole";
                input Modelica.SIunits.Height burDep1 "Buried depth of emitting borehole";
                input Modelica.SIunits.Height len2 "Length of receiving borehole";
                input Modelica.SIunits.Height burDep2 "Buried depth of receiving borehole";
                input Boolean includeRealSource = true "True if contribution of real source is included";
                input Boolean includeMirrorSource = true "True if contribution of mirror source is included";
                output Real h_21 "Thermal response factor of borehole 1 on borehole 2";
            protected
                Real lowBou(unit="m-1") "Lower bound of integration";
                // Upper bound is infinite
                Real uppBou(unit="m-1") = 100.0 "Upper bound of integration";
                Modelica.SIunits.Distance disMin
                  "Minimum distance between sources and receiving line";
                Modelica.SIunits.Time timTre "Time treshold for evaluation of the solution";
              algorithm
                h_21 := 0;
                if t > 0 and (includeRealSource or includeMirrorSource) then
                  // Find the minimum distance between the line source and the line where the
                  // finite line source solution is evaluated.
                  if includeRealSource then
                    if (burDep2 + len2) < burDep1 then
                      disMin := sqrt(dis^2 + (burDep1 - burDep2 - len2)^2);
                    elseif burDep2 > (burDep1 + len1) then
                      disMin := sqrt(dis^2 + (burDep1 - burDep2 + len1)^2);
                    else
                      disMin := dis;
                    end if;
                  else
                    disMin := sqrt(dis^2 + (burDep1 + burDep2)^2);
                  end if;
                  // The traveled distance of the temperature front is assumed to be:
                  // d = 5*sqrt(aSoi*t).
                  // The solution is only evaluated at times when the traveled distance is
                  // greater than the minimum distance.
                  timTre := disMin^2/(25*aSoi);
                  if t >= timTre then
                    lowBou := 1.0/sqrt(4*aSoi*t);
                    h_21 := Modelica.Math.Nonlinear.quadratureLobatto(
                      function
                        IDEAS.Fluid.Geothermal.Borefields.BaseClasses.HeatTransfer.ThermalResponseFactors.finiteLineSource_Integrand(
                        dis=dis,
                        len1=len1,
                        burDep1=burDep1,
                        len2=len2,
                        burDep2=burDep2,
                        includeRealSource=includeRealSource,
                        includeMirrorSource=includeMirrorSource),
                      lowBou,
                      uppBou,
                      1.0e-6);
                  else
                    // Linearize the solution at times below the time treshold.
                    lowBou := 1.0/sqrt(4*aSoi*timTre);
                    h_21 := t/timTre*Modelica.Math.Nonlinear.quadratureLobatto(
                      function
                        IDEAS.Fluid.Geothermal.Borefields.BaseClasses.HeatTransfer.ThermalResponseFactors.finiteLineSource_Integrand(
                        dis=dis,
                        len1=len1,
                        burDep1=burDep1,
                        len2=len2,
                        burDep2=burDep2,
                        includeRealSource=includeRealSource,
                        includeMirrorSource=includeMirrorSource),
                      lowBou,
                      uppBou,
                      1.0e-6);
                  end if;
                end if;
              annotation (
              Documentation(info="<html>
<p>
This function evaluates the finite line source solution. This solution
gives the relation between the constant heat transfer rate (per unit length)
injected by a line source of finite length <i>H<sub>1</sub></i> buried at a
distance <i>D<sub>1</sub></i> from a constant temperature surface
(<i>T=0</i>) and the average temperature raise over a line of finite length
<i>H<sub>2</sub></i> buried at a distance <i>D<sub>2</sub></i> from the constant
temperature surface.
The finite line source solution is defined by:
</p>
<p align=\"center\">
<img alt=\"image\" src=\"modelica://IDEAS/Resources/Images/Fluid/Geothermal/Borefields/FiniteLineSource_01.png\" />
</p>
<p>
where <i>&Delta;T<sub>1-2</sub>(t,r,H<sub>1</sub>,D<sub>1</sub>,H<sub>2</sub>,D<sub>2</sub>)</i>
is the temperature raise after a time <i>t</i> of constant heat injection and at
a distance <i>r</i> from the line heat source, <i>Q'</i> is the heat injection
rate per unit length, <i>k<sub>s</sub></i> is the soil thermal conductivity and
<i>h<sub>FLS</sub></i> is the finite line source solution.
</p>
<p>
The finite line source solution is given by:
</p>
<p align=\"center\">
<img alt=\"image\" src=\"modelica://IDEAS/Resources/Images/Fluid/Geothermal/Borefields/FiniteLineSource_02.png\" />
</p>
<p>
where <i>&alpha;<sub>s</sub></i> is the ground thermal diffusivity and
<i>erfint</i> is the integral of the error function, defined in
<a href=\"modelica://IDEAS.Fluid.Geothermal.Borefields.BaseClasses.HeatTransfer.ThermalResponseFactors.finiteLineSource_Erfint\">IDEAS.Fluid.Geothermal.Borefields.BaseClasses.HeatTransfer.ThermalResponseFactors.finiteLineSource_erfint</a>.
The integral is solved numerically, with the integrand defined in
<a href=\"modelica://IDEAS.Fluid.Geothermal.Borefields.BaseClasses.HeatTransfer.ThermalResponseFactors.finiteLineSource_Integrand\">IDEAS.Fluid.Geothermal.Borefields.BaseClasses.HeatTransfer.ThermalResponseFactors.finiteLineSource_Integrand</a>.
</p>
</html>",               revisions="<html>
<ul>
<li>
March 22, 2018 by Massimo Cimmino:<br/>
First implementation.
</li>
</ul>
</html>"));
              end finiteLineSource;

              function finiteLineSource_Erfint "Integral of the error function"
                extends
                Modelica.Math.Nonlinear.Interfaces.partialScalarFunction;
              algorithm
                y := u*Modelica.Math.Special.erf(u) - 1/sqrt(Modelica.Constants.pi)*(1 - exp(-u^2));
              annotation (
              Inline=true,
              Documentation(info="<html>
<p>
This function evaluates the integral of the error function, given by:
</p>
<p align=\"center\">
<img alt=\"image\" src=\"modelica://IDEAS/Resources/Images/Fluid/Geothermal/Borefields/ErrorFunctionIntegral_01.png\" />
</p>
</html>",               revisions="<html>
<ul>
<li>
March 22, 2018 by Massimo Cimmino:<br/>
First implementation.
</li>
</ul>
</html>"));
              end finiteLineSource_Erfint;

              function finiteLineSource_Integrand
                "Integrand function for finite line source evaluation"
                extends Modelica.Icons.Function;
                input Real u(unit="1/m") "Integration variable";
                input Modelica.SIunits.Distance dis "Radial distance between borehole axes";
                input Modelica.SIunits.Height len1 "Length of emitting borehole";
                input Modelica.SIunits.Height burDep1 "Buried depth of emitting borehole";
                input Modelica.SIunits.Height len2 "Length of receiving borehole";
                input Modelica.SIunits.Height burDep2 "Buried depth of receiving borehole";
                input Boolean includeRealSource = true "true if contribution of real source is included";
                input Boolean includeMirrorSource = true "true if contribution of mirror source is included";
                output Real y(unit="m") "Value of integrand";
            protected
                Real f "Intermediate variable";
              algorithm
                if includeRealSource then
                  f := sum({
                    +IDEAS.Fluid.Geothermal.Borefields.BaseClasses.HeatTransfer.ThermalResponseFactors.finiteLineSource_Erfint(
                     (burDep2 - burDep1 + len2)*u),
                    -IDEAS.Fluid.Geothermal.Borefields.BaseClasses.HeatTransfer.ThermalResponseFactors.finiteLineSource_Erfint(
                     (burDep2 - burDep1)*u),
                    +IDEAS.Fluid.Geothermal.Borefields.BaseClasses.HeatTransfer.ThermalResponseFactors.finiteLineSource_Erfint(
                     (burDep2 - burDep1 - len1)*u),
                    -IDEAS.Fluid.Geothermal.Borefields.BaseClasses.HeatTransfer.ThermalResponseFactors.finiteLineSource_Erfint(
                     (burDep2 - burDep1 + len2 - len1)*u)});
                else
                  f := 0;
                end if;
                if includeMirrorSource then
                  f := f + sum({
                    +IDEAS.Fluid.Geothermal.Borefields.BaseClasses.HeatTransfer.ThermalResponseFactors.finiteLineSource_Erfint(
                    (burDep2 + burDep1 + len2)*u),
                    -IDEAS.Fluid.Geothermal.Borefields.BaseClasses.HeatTransfer.ThermalResponseFactors.finiteLineSource_Erfint(
                    (burDep2 + burDep1)*u),
                    +IDEAS.Fluid.Geothermal.Borefields.BaseClasses.HeatTransfer.ThermalResponseFactors.finiteLineSource_Erfint(
                    (burDep2 + burDep1 + len1)*u),
                    -IDEAS.Fluid.Geothermal.Borefields.BaseClasses.HeatTransfer.ThermalResponseFactors.finiteLineSource_Erfint(
                    (burDep2 + burDep1 + len2 + len1)*u)});
                end if;
                y := 0.5/(len2*u^2)*f*exp(-dis^2*u^2);
              annotation (
              Documentation(info="<html>
<p>
Integrand of the cylindrical heat source solution for use in
<a href=\"modelica://IDEAS.Fluid.Geothermal.Borefields.BaseClasses.HeatTransfer.ThermalResponseFactors.finiteLineSource\">
IDEAS.Fluid.Geothermal.Borefields.BaseClasses.HeatTransfer.ThermalResponseFactors.finiteLineSource</a>.
</p>
</html>",               revisions="<html>
<ul>
<li>
August 23, 2018 by Michael Wetter:<br/>
Reformulated function to use <code>sum</code>.
</li>
<li>
March 22, 2018 by Massimo Cimmino:<br/>
First implementation.
</li>
</ul>
</html>"));
              end finiteLineSource_Integrand;

              function gFunction "Evaluate the g-function of a bore field"
                extends Modelica.Icons.Function;
                input Integer nBor "Number of boreholes";
                input Modelica.SIunits.Position cooBor[nBor, 2] "Coordinates of boreholes";
                input Modelica.SIunits.Height hBor "Borehole length";
                input Modelica.SIunits.Height dBor "Borehole buried depth";
                input Modelica.SIunits.Radius rBor "Borehole radius";
                input Modelica.SIunits.ThermalDiffusivity aSoi "Ground thermal diffusivity used in g-function evaluation";
                input Integer nSeg "Number of line source segments per borehole";
                input Integer nTimSho "Number of time steps in short time region";
                input Integer nTimLon "Number of time steps in long time region";
                input Real ttsMax "Maximum adimensional time for gfunc calculation";
                input Real relTol = 0.02 "Relative tolerance on distance between boreholes";
                output Modelica.SIunits.Time tGFun[nTimSho+nTimLon] "Time of g-function evaluation";
                output Real g[nTimSho+nTimLon] "g-function";
            protected
                Modelica.SIunits.Time ts = hBor^2/(9*aSoi) "Characteristic time";
                Modelica.SIunits.Time tSho_min = 1 "Minimum time for short time calculations";
                Modelica.SIunits.Time tSho_max = 3600 "Maximum time for short time calculations";
                Modelica.SIunits.Time tLon_min = tSho_max "Minimum time for long time calculations";
                Modelica.SIunits.Time tLon_max = ts*ttsMax "Maximum time for long time calculations";
                Modelica.SIunits.Time tSho[nTimSho] "Time vector for short time calculations";
                Modelica.SIunits.Time tLon[nTimLon] "Time vector for long time calculations";
                Modelica.SIunits.Distance dis "Separation distance between boreholes";
                Modelica.SIunits.Distance dis_mn "Separation distance for comparison";
                Modelica.SIunits.Radius rLin=0.0005*hBor "Radius for evaluation of same-borehole line source solutions";
                Real hSegRea[nSeg] "Real part of the FLS solution";
                Real hSegMir[2*nSeg-1] "Mirror part of the FLS solution";
                Modelica.SIunits.Height dSeg "Buried depth of borehole segment";
                Integer Done[nBor, nBor] "Matrix for tracking of FLS evaluations";
                Real A[nSeg*nBor+1, nSeg*nBor+1] "Coefficient matrix for system of equations";
                Real B[nSeg*nBor+1] "Coefficient vector for system of equations";
                Real X[nSeg*nBor+1] "Solution vector for system of equations";
                Real FLS "Finite line source solution";
                Real ILS "Infinite line source solution";
                Real CHS "Cylindrical heat source solution";
              algorithm
                // Generate geometrically expanding time vectors
                tSho :=
                  IDEAS.Fluid.Geothermal.Borefields.BaseClasses.HeatTransfer.ThermalResponseFactors.timeGeometric(
                    tSho_min, tSho_max, nTimSho);
                tLon :=
                  IDEAS.Fluid.Geothermal.Borefields.BaseClasses.HeatTransfer.ThermalResponseFactors.timeGeometric(
                    tLon_min, tLon_max, nTimLon);
                // Concatenate the short- and long-term parts
                tGFun := cat(1, {0}, tSho[1:nTimSho - 1], tLon);
                // -----------------------
                // Short time calculations
                // -----------------------
                g[1] := 0.;
                for k in 1:nTimSho loop
                  // Finite line source solution
                  FLS :=
                    IDEAS.Fluid.Geothermal.Borefields.BaseClasses.HeatTransfer.ThermalResponseFactors.finiteLineSource(
                    tSho[k],
                    aSoi,
                    rLin,
                    hBor,
                    dBor,
                    hBor,
                    dBor);
                  // Infinite line source solution
                  ILS := 0.5*
                    IDEAS.Fluid.Geothermal.Borefields.BaseClasses.HeatTransfer.ThermalResponseFactors.infiniteLineSource(
                    tSho[k],
                    aSoi,
                    rLin);
                  // Cylindrical heat source solution
                  CHS := 2*Modelica.Constants.pi*
                    IDEAS.Fluid.Geothermal.Borefields.BaseClasses.HeatTransfer.ThermalResponseFactors.cylindricalHeatSource(
                    tSho[k],
                    aSoi,
                    rBor,
                    rBor);
                  // Correct finite line source solution for cylindrical geometry
                  g[k+1] := FLS + (CHS - ILS);
                end for;
                // ----------------------
                // Long time calculations
                // ----------------------
                // Initialize coefficient matrix A
                for m in 1:nBor loop
                  for u in 1:nSeg loop
                    // Tb coefficient in spatial superposition equations
                    A[(m-1)*nSeg+u,nBor*nSeg+1] := -1;
                    // Q coefficient in heat balance equation
                    A[nBor*nSeg+1,(m-1)*nSeg+u] := 1;
                  end for;
                end for;
                // Initialize coefficient vector B
                // The total heat extraction rate is constant
                B[nBor*nSeg+1] := nBor*nSeg;
                // Evaluate thermal response matrix at all times
                for k in 1:nTimLon-1 loop
                  for i in 1:nBor loop
                    for j in i:nBor loop
                      // Distance between boreholes
                      if i == j then
                        // If same borehole, distance is the radius
                        dis := rLin;
                      else
                        dis := sqrt((cooBor[i,1] - cooBor[j,1])^2 + (cooBor[i,2] - cooBor[j,2])^2);
                      end if;
                      // Only evaluate the thermal response factors if not already evaluated
                      if Done[i,j] < k then
                        // Evaluate Real and Mirror parts of FLS solution
                        // Real part
                        for m in 1:nSeg loop
                          hSegRea[m] :=
                            IDEAS.Fluid.Geothermal.Borefields.BaseClasses.HeatTransfer.ThermalResponseFactors.finiteLineSource(
                            tLon[k + 1],
                            aSoi,
                            dis,
                            hBor/nSeg,
                            dBor,
                            hBor/nSeg,
                            dBor + (m - 1)*hBor/nSeg,
                            includeMirrorSource=false);
                        end for;
                      // Mirror part
                        for m in 1:(2*nSeg-1) loop
                          hSegMir[m] :=
                            IDEAS.Fluid.Geothermal.Borefields.BaseClasses.HeatTransfer.ThermalResponseFactors.finiteLineSource(
                            tLon[k + 1],
                            aSoi,
                            dis,
                            hBor/nSeg,
                            dBor,
                            hBor/nSeg,
                            dBor + (m - 1)*hBor/nSeg,
                            includeRealSource=false);
                        end for;
                      // Apply to all pairs that have the same separation distance
                        for m in 1:nBor loop
                          for n in m:nBor loop
                            if m == n then
                              dis_mn := rLin;
                            else
                              dis_mn := sqrt((cooBor[m,1] - cooBor[n,1])^2 + (cooBor[m,2] - cooBor[n,2])^2);
                            end if;
                            if abs(dis_mn - dis) < relTol*dis then
                              // Add thermal response factor to coefficient matrix A
                              for u in 1:nSeg loop
                                for v in 1:nSeg loop
                                  A[(m-1)*nSeg+u,(n-1)*nSeg+v] := hSegRea[abs(u-v)+1] + hSegMir[u+v-1];
                                  A[(n-1)*nSeg+v,(m-1)*nSeg+u] := hSegRea[abs(u-v)+1] + hSegMir[u+v-1];
                                end for;
                              end for;
                              // Mark current pair as evaluated
                              Done[m,n] := k;
                              Done[n,m] := k;
                            end if;
                          end for;
                        end for;
                      end if;
                    end for;
                  end for;
                  // Solve the system of equations
                  X := Modelica.Math.Matrices.solve(A,B);
                  // The g-function is equal to the borehole wall temperature
                  g[nTimSho+k+1] := X[nBor*nSeg+1];
                end for;
                // Correct finite line source solution for cylindrical geometry
                for k in 2:nTimLon loop
                  // Infinite line source
                  ILS := 0.5*
                    IDEAS.Fluid.Geothermal.Borefields.BaseClasses.HeatTransfer.ThermalResponseFactors.infiniteLineSource(
                    tLon[k],
                    aSoi,
                    rLin);
                  // Cylindrical heat source
                  CHS := 2*Modelica.Constants.pi*
                    IDEAS.Fluid.Geothermal.Borefields.BaseClasses.HeatTransfer.ThermalResponseFactors.cylindricalHeatSource(
                    tLon[k],
                    aSoi,
                    rBor,
                    rBor);
                  g[nTimSho+k] := g[nTimSho+k] + (CHS - ILS);
                end for;
              annotation (
              Documentation(info="<html>
<p>
This function implements the <i>g</i>-function evaluation method introduced by
Cimmino and Bernier (see: Cimmino and Bernier (2014), and Cimmino (2018)) based
on the <i>g</i>-function function concept first introduced by Eskilson (1987).
The <i>g</i>-function gives the relation between the variation of the borehole
wall temperature at a time <i>t</i> and the heat extraction and injection rates
at all times preceding time <i>t</i> as
</p>
<p align=\"center\">
<img alt=\"image\" src=\"modelica://IDEAS/Resources/Images/Fluid/Geothermal/Borefields/GFunction_01.png\" />
</p>
<p>
where <i>T<sub>b</sub></i> is the borehole wall temperature,
<i>T<sub>g</sub></i> is the undisturbed ground temperature, <i>Q</i> is the
heat injection rate into the ground through the borehole wall per unit borehole
length, <i>k<sub>s</sub></i> is the soil thermal conductivity and <i>g</i> is
the <i>g</i>-function.
</p>
<p>
The <i>g</i>-function is constructed from the combination of the combination of
the finite line source (FLS) solution (see
<a href=\"modelica://IDEAS.Fluid.Geothermal.Borefields.BaseClasses.HeatTransfer.ThermalResponseFactors.finiteLineSource\">
IDEAS.Fluid.Geothermal.Borefields.BaseClasses.HeatTransfer.ThermalResponseFactors.finiteLineSource</a>),
the cylindrical heat source (CHS) solution (see
<a href=\"modelica://IDEAS.Fluid.Geothermal.Borefields.BaseClasses.HeatTransfer.ThermalResponseFactors.cylindricalHeatSource\">
IDEAS.Fluid.Geothermal.Borefields.BaseClasses.HeatTransfer.ThermalResponseFactors.cylindricalHeatSource</a>),
and the infinite line source (ILS) solution (see
<a href=\"modelica://IDEAS.Fluid.Geothermal.Borefields.BaseClasses.HeatTransfer.ThermalResponseFactors.infiniteLineSource\">
IDEAS.Fluid.Geothermal.Borefields.BaseClasses.HeatTransfer.ThermalResponseFactors.infiniteLineSource</a>).
To obtain the <i>g</i>-function of a bore field, each borehole is divided into a
series of <code>nSeg</code> segments of equal length, each modeled as a line
source of finite length. The finite line source solution is superimposed in
space to obtain a system of equations that gives the relation between the heat
injection rate at each of the segments and the borehole wall temperature at each
of the segments. The system is solved to obtain the uniform borehole wall
temperature required at any time to maintain a constant total heat injection
rate (<i>Q<sub>tot</sub> = 2&pi;k<sub>s</sub>H<sub>tot</sub>)</i> into the bore
field. The uniform borehole wall temperature is then equal to the finite line
source based <i>g</i>-function.
</p>
<p>
Since this <i>g</i>-function is based on line sources of heat, rather than
cylinders, the <i>g</i>-function is corrected to consider the cylindrical
geometry. The correction factor is then the difference between the cylindrical
heat source solution and the infinite line source solution, as proposed by
Li et al. (2014) as
</p>
<p align=\"center\">
<i>g(t) = g<sub>FLS</sub> + (g<sub>CHS</sub> - g<sub>ILS</sub>)</i>
</p>
<h4>Implementation</h4>
<p>
The calculation of the <i>g</i>-function is separated into two regions: the
short-time region and the long-time region. In the short-time region,
corresponding to times <i>t</i> &lt; 1 hour, heat interaction between boreholes
and axial variations of heat injection rate are not considered. The
<i>g</i>-function is calculated using only one borehole and one segment. In the
long-time region, corresponding to times <i>t</i> &gt; 1 hour, all boreholes
are represented as series of <code>nSeg</code> line segments and the
<i>g</i>-function is evaluated as described above.
</p>
<h4>References</h4>
<p>
Cimmino, M. and Bernier, M. 2014. <i>A semi-analytical method to generate
g-functions for geothermal bore fields</i>. International Journal of Heat and
Mass Transfer 70: 641-650.
</p>
<p>
Cimmino, M. 2018. <i>Fast calculation of the g-functions of geothermal borehole
fields using similarities in the evaluation of the finite line source
solution</i>. Journal of Building Performance Simulation. DOI:
10.1080/19401493.2017.1423390.
</p>
<p>
Eskilson, P. 1987. <i>Thermal analysis of heat extraction boreholes</i>. Ph.D.
Thesis. Department of Mathematical Physics. University of Lund. Sweden.
</p>
<p>
Li, M., Li, P., Chan, V. and Lai, A.C.K. 2014. <i>Full-scale temperature
response function (G-function) for heat transfer by borehole heat exchangers
(GHEs) from sub-hour to decades</i>. Applied Energy 136: 197-205.
</p>
</html>",               revisions="<html>
<ul>
<li>
March 22, 2018 by Massimo Cimmino:<br/>
First implementation.
</li>
</ul>
</html>"));
              end gFunction;

              function infiniteLineSource
                "Infinite line source model for borehole heat exchangers"
                extends Modelica.Icons.Function;
                input Real t "Time";
                input Real aSoi "Ground thermal diffusivity";
                input Real dis "Radial distance between borehole axes";
                output Real h_ils "Thermal response factor of borehole 1 on borehole 2";
              algorithm
                h_ils := if t > 0.0 then
                            IDEAS.Utilities.Math.Functions.exponentialIntegralE1(dis^2/(4*aSoi*t))
                         else
                            0.0;
              annotation (
              Inline=true,
              Documentation(info="<html>
<p>
This function evaluates the infinite line source solution. This solution gives
the relation between the constant heat transfer rate (per unit length) injected
by a line heat source of infinite length and the temperature raise in the
medium. The infinite line source solution is defined by
</p>
<p align=\"center\">
<img alt=\"image\" src=\"modelica://IDEAS/Resources/Images/Fluid/Geothermal/Borefields/InfiniteLineSource_01.png\" />
</p>
<p>
where <i>&Delta;T(t,r)</i> is the temperature raise after a time <i>t</i> of
constant heat injection and at a distance <i>r</i> from the line source,
<i>Q'</i> is the heat injection rate per unit length, <i>k<sub>s</sub></i> is
the soil thermal conductivity and <i>h<sub>ILS</sub></i> is the infinite line
source solution.
</p>
<p>
The infinite line source solution is given by the exponential integral
</p>
<p align=\"center\">
<img alt=\"image\" src=\"modelica://IDEAS/Resources/Images/Fluid/Geothermal/Borefields/InfiniteLineSource_02.png\" />
</p>
<p>
where <i>&alpha;<sub>s</sub></i> is the ground thermal diffusivity. The
exponential integral is implemented in
<a href=\"modelica://IDEAS.Utilities.Math.Functions.exponentialIntegralE1\">IDEAS.Utilities.Math.Functions.exponentialIntegralE1</a>.
</p>
</html>",               revisions="<html>
<ul>
<li>
March 22, 2018 by Massimo Cimmino:<br/>
First implementation.
</li>
</ul>
</html>"));
              end infiniteLineSource;

              function shaGFunction
                "Returns a SHA1 encryption of the formatted arguments for the g-function generation"
                extends Modelica.Icons.Function;
                input Integer nBor "Number of boreholes";
                input Modelica.SIunits.Position cooBor[nBor, 2] "Coordinates of boreholes";
                input Modelica.SIunits.Height hBor "Borehole length";
                input Modelica.SIunits.Height dBor "Borehole buried depth";
                input Modelica.SIunits.Radius rBor "Borehole radius";
                input Modelica.SIunits.ThermalDiffusivity aSoi "Ground thermal diffusivity used in g-function evaluation";
                input Integer nSeg "Number of line source segments per borehole";
                input Integer nTimSho "Number of time steps in short time region";
                input Integer nTimLon "Number of time steps in long time region";
                input Real ttsMax "Maximum adimensional time for gfunc calculation";
                output String sha
                "SHA1 encryption of the g-function arguments";
            protected
                String formatStrGen =  "1.3e" "String format for general parameters";
                String formatStrCoo =  ".2f" "String format for coordinate";
              algorithm
                sha := IDEAS.Utilities.Cryptographics.sha(String(nBor, format=formatStrGen));
                sha := IDEAS.Utilities.Cryptographics.sha(sha + String(hBor, format=formatStrGen));
                sha := IDEAS.Utilities.Cryptographics.sha(sha + String(dBor, format=formatStrGen));
                sha := IDEAS.Utilities.Cryptographics.sha(sha + String(rBor, format=formatStrGen));
                sha := IDEAS.Utilities.Cryptographics.sha(sha + String(aSoi, format=formatStrGen));
                sha := IDEAS.Utilities.Cryptographics.sha(sha + String(nSeg, format=formatStrGen));
                sha := IDEAS.Utilities.Cryptographics.sha(sha + String(nTimSho, format=formatStrGen));
                sha := IDEAS.Utilities.Cryptographics.sha(sha + String(nTimLon, format=formatStrGen));
                sha := IDEAS.Utilities.Cryptographics.sha(sha + String(ttsMax, format=formatStrGen));
                for i in 1:nBor loop
                  sha := IDEAS.Utilities.Cryptographics.sha(sha + String(cooBor[i, 1], format=formatStrCoo));
                  sha := IDEAS.Utilities.Cryptographics.sha(sha + String(cooBor[i, 2], format=formatStrCoo));
                end for;
              annotation (
              Inline=false,
              Documentation(info="<html>
<p>
This function returns the SHA1 encryption of its arguments.
</p>
<h4>Implementation</h4>
<p>
Each argument is formatted in exponential notation
with four significant digits, for example <code>1.234e+001</code>, with no spaces or
other separating characters between each argument value.
To prevent too long strings that can cause buffer overflows,
the sha encoding of each argument is computed and added to the next string that
is parsed.
</p>
<p>
The SHA1 encryption is computed using
<a href=\"modelica://IDEAS.Utilities.Cryptographics.sha\">IDEAS.Utilities.Cryptographics.sha</a>.
</p>
</html>",               revisions="<html>
<ul>
<li>
September 11, 2018, by Michael Wetter:<br/>
Refactored implementation to avoid buffer overflow.
</li>
<li>
September 11, 2018 by Damien Picard:<br/>
Split long strings into small strings to avoid buffer overflow.
See <a href=\"https://github.com/ibpsa/modelica-ibpsa/pull/1018\">#1018</a>.
</li>
<li>
June 22, 2018 by Alex Laferri&egrave;re:<br/>
First implementation.
</li>
</ul>
</html>"));
              end shaGFunction;

              function timeGeometric "Geometric expansion of time steps"
                extends Modelica.Icons.Function;
                input Modelica.SIunits.Duration dt "Minimum time step";
                input Modelica.SIunits.Time t_max "Maximum value of time";
                input Integer nTim "Number of time values";
                output Real t[nTim] "Time vector";
            protected
                Real r(min=1.) "Expansion rate of time values";
                Real dr "Error on expansion rate evaluation";
              algorithm
                if t_max > nTim*dt then
                  // Determine expansion rate (r)
                  dr := 1e99;
                  r := 2;
                  while abs(dr) > 1e-10 loop
                    dr := (1+t_max/dt*(r-1))^(1/nTim) - r;
                    r := r + dr;
                  end while;
                  // Assign time values
                  for i in 1:nTim-1 loop
                    t[i] := dt*(1-r^i)/(1-r);
                  end for;
                    t[nTim] := t_max;
                else
                  // Number of time values too large for chosen parameters:
                  // Use a constant time step
                  for i in 1:nTim loop
                    t[i] := i*dt;
                  end for;
                end if;
              annotation (
              Documentation(info="<html>
<p>
This function attemps to build a vector of length <code>nTim</code> with a geometric
expansion of the time variable between <code>dt</code> and <code>t_max</code>.
</p>
<p>
If <code>t_max &gt; nTim*dt</code>, then a geometrically expanding vector is built as
</p>
<p align=\"center\">
<i>t = [dt, dt*(1-r<sup>2</sup>)/(1-r), ... , dt*(1-r<sup>n</sup>)/(1-r), ... , t<sub>max</sub>],</i>
</p>
<p>
where <i>r</i> is the geometric expansion factor.
</p>
<p>
If <code>t_max &lt; nTim*dt</code>, then a linearly expanding vector is built as
</p>
<p align=\"center\">
<i>t = [dt, 2*dt, ... , n*dt, ... , <code>nTim</code>*dt]</i>
</p>
</html>",               revisions="<html>
<ul>
<li>
June 28, 2018 by Massimo Cimmino:<br/>
First implementation.
</li>
</ul>
</html>"));
              end timeGeometric;
            annotation (
            Documentation(info="<html>
<p>
This package contains functions to evaluate temperature response factors used by
<a href=\"modelica://IDEAS.Fluid.Geothermal.Borefields.BaseClasses.HeatTransfer.GroundTemperatureResponse\">
IDEAS.Fluid.Geothermal.Borefields.BaseClasses.HeatTransfer.GroundTemperatureResponse</a>
to evaluate borehole wall temperatures.
</p>
</html>"));
            end ThermalResponseFactors;
          annotation (Documentation(info="<html>
<p>This package contains models and functions to solve ground heat transfer
around ground heat exchangers. For more information on the model implementation,
see the documentation of
<a href=\"modelica://IDEAS.Fluid.Geothermal.Borefields.BaseClasses.HeatTransfer.GroundTemperatureResponse\">
IDEAS.Fluid.Geothermal.Borefields.BaseClasses.HeatTransfer.GroundTemperatureResponse</a>.</p>
</html>"));
          end HeatTransfer;

          partial model PartialBorefield
            "Borefield model using single U-tube borehole heat exchanger configuration.Calculates the average fluid temperature T_fts of the borefield for a given (time dependent) load Q_flow"

            extends IDEAS.Fluid.Interfaces.PartialTwoPortInterface(
              final m_flow_nominal=borFieDat.conDat.mBorFie_flow_nominal);

            extends IDEAS.Fluid.Interfaces.TwoPortFlowResistanceParameters(
              final dp_nominal=borFieDat.conDat.dp_nominal,
              final computeFlowResistance=(borFieDat.conDat.dp_nominal > Modelica.Constants.eps));

            replaceable package Medium =
              Modelica.Media.Interfaces.PartialMedium                            "Medium in the component"
                annotation (choices(
                  choice(redeclare package Medium = IDEAS.Media.Water "Water"),
                  choice(redeclare package Medium =
                      IDEAS.Media.Antifreeze.PropyleneGlycolWater (
                        property_T=293.15,
                        X_a=0.40)
                        "Propylene glycol water, 40% mass fraction")));

            constant Real mSenFac(min=1)=1
              "Factor for scaling the sensible thermal mass of the volume";

            // Assumptions
            parameter Modelica.Fluid.Types.Dynamics energyDynamics=Modelica.Fluid.Types.Dynamics.DynamicFreeInitial
              "Type of energy balance: dynamic (3 initialization options) or steady state"
              annotation(Evaluate=true, Dialog(tab = "Dynamics", group="Equations"));

            // Initialization
            parameter Medium.AbsolutePressure p_start = Medium.p_default
              "Start value of pressure"
              annotation(Dialog(tab = "Initialization"));

            // Simulation parameters
            parameter Modelica.SIunits.Time tLoaAgg=300 "Time resolution of load aggregation";
            parameter Integer nCel(min=1)=5 "Number of cells per aggregation level";
            parameter Integer nSeg(min=1)=10
              "Number of segments to use in vertical discretization of the boreholes";
            parameter Boolean forceGFunCalc = false
              "Set to true to force the thermal response to be calculated at the start instead of checking whether this has been pre-computed"
              annotation (Dialog(tab="Advanced"));

            // General parameters of borefield
            parameter IDEAS.Fluid.Geothermal.Borefields.Data.Borefield.Template borFieDat "Borefield data"
              annotation (Placement(transformation(extent={{-80,-80},{-60,-60}})));

            // Temperature gradient in undisturbed soil
            parameter Modelica.SIunits.Temperature TExt0_start=283.15
              "Initial far field temperature"
              annotation (Dialog(tab="Initialization", group="Soil"));
            parameter Modelica.SIunits.Temperature TExt_start[nSeg]=
              {if z[i] >= z0 then TExt0_start + (z[i] - z0)*dT_dz else TExt0_start for i in 1:nSeg}
              "Temperature of the undisturbed ground"
              annotation (Dialog(tab="Initialization", group="Soil"));

            parameter Modelica.SIunits.Temperature TGro_start[nSeg]=TExt_start
              "Start value of grout temperature"
              annotation (Dialog(tab="Initialization", group="Filling material"));

            parameter Modelica.SIunits.Temperature TFlu_start[nSeg]=TGro_start
              "Start value of fluid temperature"
              annotation (Dialog(tab="Initialization"));

            parameter Modelica.SIunits.Height z0=10
              "Depth below which the temperature gradient starts"
              annotation (Dialog(tab="Initialization", group="Temperature profile"));
            parameter Real dT_dz(final unit="K/m", min=0) = 0.01
              "Vertical temperature gradient of the undisturbed soil for h below z0"
              annotation (Dialog(tab="Initialization", group="Temperature profile"));

            // Dynamics of filling material
            parameter Boolean dynFil=true
              "Set to false to remove the dynamics of the filling material."
              annotation (Dialog(tab="Dynamics"));

            IDEAS.Fluid.BaseClasses.MassFlowRateMultiplier masFloDiv(
              redeclare final package Medium = Medium,
              final k=borFieDat.conDat.nBor) "Division of flow rate"
              annotation (Placement(transformation(extent={{-60,-50},{-80,-30}})));

            IDEAS.Fluid.BaseClasses.MassFlowRateMultiplier masFloMul(
              redeclare final package Medium = Medium,
              final k=borFieDat.conDat.nBor) "Mass flow multiplier"
              annotation (Placement(transformation(extent={{60,-50},{80,-30}})));

            IDEAS.Fluid.Geothermal.Borefields.BaseClasses.HeatTransfer.GroundTemperatureResponse groTemRes(
              final tLoaAgg=tLoaAgg,
              final nCel=nCel,
              final borFieDat=borFieDat,
              final forceGFunCalc=forceGFunCalc)
              "Ground temperature response"
              annotation (Placement(transformation(extent={{20,70},{40,90}})));

            replaceable IDEAS.Fluid.Geothermal.Borefields.BaseClasses.Boreholes.BaseClasses.PartialBorehole borHol constrainedby
            IDEAS.Fluid.Geothermal.Borefields.BaseClasses.Boreholes.BaseClasses.PartialBorehole(
              redeclare final package Medium = Medium,
              final borFieDat=borFieDat,
              final nSeg=nSeg,
              final m_flow_nominal=m_flow_nominal/borFieDat.conDat.nBor,
              final dp_nominal=dp_nominal,
              final allowFlowReversal=allowFlowReversal,
              final m_flow_small=m_flow_small,
              final show_T=show_T,
              final computeFlowResistance=computeFlowResistance,
              final from_dp=from_dp,
              final linearizeFlowResistance=linearizeFlowResistance,
              final deltaM=deltaM,
              final energyDynamics=energyDynamics,
              final p_start=p_start,
              final mSenFac=mSenFac,
              final dynFil=dynFil,
              final TFlu_start=TFlu_start,
              final TGro_start=TGro_start) "Borehole"
              annotation (Placement(transformation(extent={{-10,-50},{10,-30}})));

            Modelica.Blocks.Math.Gain gaiQ_flow(k=borFieDat.conDat.nBor)
              "Gain to multiply the heat extracted by one borehole by the number of boreholes"
              annotation (Placement(transformation(extent={{-20,70},{0,90}})));
        protected
            parameter Modelica.SIunits.Height z[nSeg]={borFieDat.conDat.hBor/nSeg*(i - 0.5) for i in 1:nSeg}
              "Distance from the surface to the considered segment";

            Modelica.Blocks.Sources.Constant TSoiUnd[nSeg](
              k = TExt_start,
              y(each unit="K",
                each displayUnit="degC"))
              "Undisturbed soil temperature"
              annotation (Placement(transformation(extent={{-40,14},{-20,34}})));

            Modelica.Thermal.HeatTransfer.Sensors.HeatFlowSensor QBorHol[nSeg]
              "Heat flow rate of all segments of the borehole"
              annotation (Placement(transformation(extent={{-10,10},{10,-10}},
                  rotation=90,
                  origin={0,-10})));

            Modelica.Thermal.HeatTransfer.Sources.PrescribedTemperature TemBorWal[nSeg]
              "Borewall temperature"
              annotation (Placement(transformation(extent={{40,20},{60,40}})));

            Modelica.Blocks.Math.Add TSoiDis[nSeg](each final k1=1, each final k2=1)
              "Addition of undisturbed soil temperature and change of soil temperature"
              annotation (Placement(transformation(extent={{10,20},{30,40}})));

            Modelica.Blocks.Math.Sum QTotSeg_flow(
              final nin=nSeg,
              final k = ones(nSeg))
              "Total heat flow rate for all segments of this borehole"
              annotation (Placement(transformation(extent={{-60,70},{-40,90}})));

            Modelica.Blocks.Routing.Replicator repDelTBor(final nout=nSeg)
              "Signal replicator for temperature difference of the borehole"
              annotation (Placement(transformation(extent={{60,70},{80,90}})));

          equation
            connect(masFloMul.port_b, port_b)
              annotation (Line(points={{80,-40},{90,-40},{90,0},{100,0}},
                                                               color={0,127,255}));
            connect(masFloDiv.port_b, port_a)
              annotation (Line(points={{-80,-40},{-90,-40},{-90,0},{-100,0}},
                                                          color={0,127,255}));
            connect(masFloDiv.port_a, borHol.port_a)
              annotation (Line(points={{-60,-40},{-10,-40}},     color={0,127,255}));
            connect(borHol.port_b, masFloMul.port_a)
              annotation (Line(points={{10,-40},{60,-40}},    color={0,127,255}));
            connect(QBorHol.port_a, borHol.port_wall)
              annotation (Line(points={{-4.44089e-16,-20},{0,-20},{0,-30}},
                                                                  color={191,0,0}));
            connect(QBorHol.Q_flow, QTotSeg_flow.u)
              annotation (Line(points={{-10,-10},{-86,-10},{-86,80},{-62,80}},
                                                                    color={0,0,127}));
            connect(groTemRes.delTBor, repDelTBor.u)
              annotation (Line(points={{41,80},{58,80}}, color={0,0,127}));
            connect(TSoiDis.u1, repDelTBor.y) annotation (Line(points={{8,36},{0,36},{0,
                    60},{90,60},{90,80},{81,80}},
                                  color={0,0,127}));
            connect(TSoiDis.u2, TSoiUnd.y) annotation (Line(points={{8,24},{-19,24}},
                                   color={0,0,127}));
            connect(QTotSeg_flow.y, gaiQ_flow.u)
              annotation (Line(points={{-39,80},{-22,80}}, color={0,0,127}));
            connect(gaiQ_flow.y, groTemRes.QBor_flow)
              annotation (Line(points={{1,80},{19,80}}, color={0,0,127}));
            connect(TSoiDis.y, TemBorWal.T)
              annotation (Line(points={{31,30},{38,30}}, color={0,0,127}));
            connect(QBorHol.port_b, TemBorWal.port) annotation (Line(points={{6.66134e-16,
                    0},{0,0},{0,10},{80,10},{80,30},{60,30}}, color={191,0,0}));
            annotation (
              Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,100}}),
                  graphics={
                  Rectangle(
                    extent={{-100,60},{100,-66}},
                    lineColor={0,0,0},
                    fillColor={234,210,210},
                    fillPattern=FillPattern.Solid),
                  Ellipse(
                    extent={{-88,-6},{-32,-62}},
                    lineColor={0,0,0},
                    fillColor={223,188,190},
                    fillPattern=FillPattern.Forward),
                  Ellipse(
                    extent={{-82,-12},{-38,-56}},
                    lineColor={0,0,0},
                    fillColor={0,0,255},
                    fillPattern=FillPattern.Forward),
                  Ellipse(
                    extent={{-88,54},{-32,-2}},
                    lineColor={0,0,0},
                    fillColor={223,188,190},
                    fillPattern=FillPattern.Forward),
                  Ellipse(
                    extent={{-82,48},{-38,4}},
                    lineColor={0,0,0},
                    fillColor={0,0,255},
                    fillPattern=FillPattern.Forward),
                  Ellipse(
                    extent={{-26,54},{30,-2}},
                    lineColor={0,0,0},
                    fillColor={223,188,190},
                    fillPattern=FillPattern.Forward),
                  Ellipse(
                    extent={{-20,48},{24,4}},
                    lineColor={0,0,0},
                    fillColor={0,0,255},
                    fillPattern=FillPattern.Forward),
                  Ellipse(
                    extent={{-28,-6},{28,-62}},
                    lineColor={0,0,0},
                    fillColor={223,188,190},
                    fillPattern=FillPattern.Forward),
                  Ellipse(
                    extent={{-22,-12},{22,-56}},
                    lineColor={0,0,0},
                    fillColor={0,0,255},
                    fillPattern=FillPattern.Forward),
                  Ellipse(
                    extent={{36,56},{92,0}},
                    lineColor={0,0,0},
                    fillColor={223,188,190},
                    fillPattern=FillPattern.Forward),
                  Ellipse(
                    extent={{42,50},{86,6}},
                    lineColor={0,0,0},
                    fillColor={0,0,255},
                    fillPattern=FillPattern.Forward),
                  Ellipse(
                    extent={{38,-4},{94,-60}},
                    lineColor={0,0,0},
                    fillColor={223,188,190},
                    fillPattern=FillPattern.Forward),
                  Ellipse(
                    extent={{44,-10},{88,-54}},
                    lineColor={0,0,0},
                    fillColor={0,0,255},
                    fillPattern=FillPattern.Forward)}),
              Diagram(graphics,
                      coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,
                      100}})),Documentation(info="<html>
<p>
This model simulates a borefield containing one or multiple boreholes
using the parameters in the <code>borFieDat</code> record.
</p>
<p>
Heat transfer to the soil is modeled using only one borehole heat exchanger
(To be added in an extended model). The
fluid mass flow rate into the borehole is divided to reflect the per-borehole
fluid mass flow rate. The borehole model calculates the dynamics within the
borehole itself using an axial discretization and a resistance-capacitance
network for the internal thermal resistances between the individual pipes and
between each pipe and the borehole wall.
</p>
<p>
The thermal interaction between the borehole wall and the surrounding soil
is modeled using <a href=\"modelica://IDEAS.Fluid.Geothermal.Borefields.BaseClasses.HeatTransfer.GroundTemperatureResponse\">IDEAS.Fluid.Geothermal.Borefields.BaseClasses.HeatTransfer.GroundTemperatureResponse</a>,
which uses a cell-shifting load aggregation technique to calculate the borehole wall
temperature after calculating and/or read (from a previous calculation) the borefield's thermal response factor.
</p>
</html>",           revisions="<html>
<ul>
<li>
January 18, 2019, by Jianjun Hu:<br/>
Limited the media choice to water and glycolWater.
See <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/1050\">#1050</a>.
</li>
<li>
July 2018, by Alex Laferri&egrave;re:<br/>
Changed into a partial model and changed documentation to reflect the new approach
used by the borefield models.
</li>
<li>
July 2014, by Damien Picard:<br/>
First implementation.
</li>
</ul>
</html>"));
          end PartialBorefield;
        annotation (Documentation(info="<html>
<p>
This package contains base classes that are used to construct the models in
<a href=\"modelica://IDEAS.Fluid.HeatExchangers.Ground\">IDEAS.Fluid.HeatExchangers.Ground</a>.
</p>
</html>"));
        end BaseClasses;

        package Data
        "Collection of data records for ground heat exchanger models"
        extends Modelica.Icons.MaterialPropertiesPackage;

          package Borefield "Collection of borefield data records"
            extends Modelica.Icons.MaterialPropertiesPackage;

            record Example
              "Example definition of a borefield data record"
              extends IDEAS.Fluid.Geothermal.Borefields.Data.Borefield.Template(
                  filDat=IDEAS.Fluid.Geothermal.Borefields.Data.Filling.Bentonite(),
                  soiDat=IDEAS.Fluid.Geothermal.Borefields.Data.Soil.SandStone(),
                  conDat=IDEAS.Fluid.Geothermal.Borefields.Data.Configuration.Example());
              annotation (
            defaultComponentPrefixes="parameter",
            defaultComponentName="borFieDat",
            Documentation(
            info="<html>
<p>This record presents an example on how to define borefield records
using the template in
<a href=\"modelica://IDEAS.Fluid.Geothermal.Borefields.Data.Borefield.Template\">
IDEAS.Fluid.Geothermal.Borefields.Data.Borefield.Template</a>.</p>
</html>",   revisions="<html>
<ul>
<li>
July 15, 2018, by Michael Wetter:<br/>
Revised implementation, added <code>defaultComponentPrefixes</code> and
<code>defaultComponentName</code>.
</li>
<li>
June 28, 2018, by Damien Picard:<br/>
First implementation.
</li>
</ul>
</html>"));
            end Example;

            record Template
              "Template for borefield data records"
              extends Modelica.Icons.Record;
              parameter IDEAS.Fluid.Geothermal.Borefields.Data.Filling.Template filDat
                "Filling data";
              parameter IDEAS.Fluid.Geothermal.Borefields.Data.Soil.Template soiDat
                "Soil data";
              parameter IDEAS.Fluid.Geothermal.Borefields.Data.Configuration.Template conDat
                "Configuration data";
              annotation (
              defaultComponentPrefixes="parameter",
              defaultComponentName="borFieDat",
            Documentation(
            info="<html>
<p>
This record is a template for the records in
<a href=\"modelica://IDEAS.Fluid.Geothermal.Borefields.Data.Borefield\">
IDEAS.Fluid.Geothermal.Borefields.Data.Borefield</a>.
</p>
</html>",   revisions="<html>
<ul>
<li>
July 15, 2018, by Michael Wetter:<br/>
Revised implementation, added <code>defaultComponentPrefixes</code> and
<code>defaultComponentName</code>.
</li>
<li>
June 28, 2018, by Damien Picard:<br/>
First implementation.
</li>
</ul>
</html>"));
            end Template;
          annotation (Documentation(info="<html>
<p>
This package contains data records for use with ground heat exchanger models
in <a href=\"modelica://IDEAS.Fluid.HeatExchangers.Ground\">
IDEAS.Fluid.HeatExchangers.Ground</a>.
The borefield data records
contain one of the
<a href=\"modelica://IDEAS.Fluid.Geothermal.Borefields.Data.Configuration\">
IDEAS.Fluid.Geothermal.Borefields.Data.Configuration</a> records, one of the
<a href=\"modelica://IDEAS.Fluid.Geothermal.Borefields.Data.Filling\">
IDEAS.Fluid.Geothermal.Borefields.Data.Filling</a> records, and one of the
<a href=\"modelica://IDEAS.Fluid.Geothermal.Borefields.Data.Soil\">
IDEAS.Fluid.Geothermal.Borefields.Data.Soil</a> records.
</p>
</html>"));
          end Borefield;

          package Configuration
          "Collection of records of configuration data of borefields"
            extends Modelica.Icons.MaterialPropertiesPackage;

            record Example
              "Example definition of a configuration data record"
              extends
              IDEAS.Fluid.Geothermal.Borefields.Data.Configuration.Template(
                  borCon = Types.BoreholeConfiguration.SingleUTube,
                  cooBor={{0,0},{0,6},{6,0},{6,6}},
                  mBor_flow_nominal=0.3,
                  dp_nominal=5e4,
                  hBor=100.0,
                  rBor=0.075,
                  dBor=1.0,
                  rTub=0.02,
                  kTub=0.5,
                  eTub=0.002,
                  xC=0.05);
              annotation (
              defaultComponentPrefixes="parameter",
              defaultComponentName="conDat",
                Documentation(
            info="<html>
<p>
This record presents an example for how to define configuration data records
using the template in
<a href=\"modelica://IDEAS.Fluid.Geothermal.Borefields.Data.Configuration.Template\">
IDEAS.Fluid.Geothermal.Borefields.Data.Configuration.Template</a>.
</p>
</html>",   revisions="<html>
<ul>
<li>
July 15, 2018, by Michael Wetter:<br/>
Revised implementation, added <code>defaultComponentPrefixes</code> and
<code>defaultComponentName</code>.
</li>
<li>
June 28, 2018, by Damien Picard:<br/>
First implementation.
</li>
</ul>
</html>"));
            end Example;

            record Template
              "Template for configuration data records"
              extends Modelica.Icons.Record;
              parameter IDEAS.Fluid.Geothermal.Borefields.Types.BoreholeConfiguration borCon
                "Borehole configuration";
              parameter Boolean use_Rb = false
                "true if the value borehole thermal resistance Rb should be given and used";
              parameter Real Rb(unit="(m.K)/W") = 0.0
                "Borehole thermal resistance Rb. Only to fill in if known"
                annotation(Dialog(enable=use_Rb));
              parameter Modelica.SIunits.MassFlowRate mBor_flow_nominal
                "Nominal mass flow rate per borehole"
                annotation (Dialog(group="Nominal condition"));
              parameter Modelica.SIunits.MassFlowRate mBorFie_flow_nominal = mBor_flow_nominal*nBor
                "Nominal mass flow of borefield"
                annotation (Dialog(group="Nominal condition"));
              parameter Modelica.SIunits.Pressure dp_nominal(displayUnit="Pa")
                "Pressure losses for the entire borefield"
                annotation (Dialog(group="Nominal condition"));
              //------------------------- Geometrical parameters ---------------------------
              parameter Modelica.SIunits.Height hBor "Total height of the borehole"
                annotation (Dialog(group="Borehole"));
              parameter Modelica.SIunits.Radius rBor "Radius of the borehole"
                annotation (Dialog(group="Borehole"));
              parameter Modelica.SIunits.Height dBor "Borehole buried depth"
                annotation (Dialog(group="Borehole"));
              parameter Integer nBor = size(cooBor, 1) "Total number of boreholes"
                annotation (Dialog(group="Borehole"));
              parameter Modelica.SIunits.Length[:,2] cooBor
                "Cartesian coordinates of the boreholes in meters"
                annotation (Dialog(group="Borehole"));
              // -- Tube
              parameter Modelica.SIunits.Radius rTub "Outer radius of the tubes"
                annotation (Dialog(group="Tubes"));
              parameter Modelica.SIunits.ThermalConductivity kTub "Thermal conductivity of the tube"
                annotation (Dialog(group="Tubes"));
              parameter Modelica.SIunits.Length eTub "Thickness of a tube"
                annotation (Dialog(group="Tubes"));
              parameter Modelica.SIunits.Length xC
                "Shank spacing, defined as the distance between the center of a pipe and the center of the borehole"
                annotation (Dialog(group="Tubes"));
              //------------------------- Advanced parameters ------------------------------
              /*--------Flow: */
              parameter Modelica.SIunits.MassFlowRate mBor_flow_small(min=0) = 1E-4*abs(mBor_flow_nominal)
                "Small mass flow rate for regularization of zero flow"
                annotation (Dialog(tab="Advanced"));
              annotation (
              defaultComponentPrefixes="parameter",
              defaultComponentName="conDat",
                Documentation(
            info="<html>
<p>
This record is a template for the records in
<a href=\"modelica://IDEAS.Fluid.Geothermal.Borefields.Data.Configuration\">
IDEAS.Fluid.Geothermal.Borefields.Data.Configuration</a>.
</p>
</html>",   revisions="<html>
<ul>
<li>
