July 15, 2018, by Michael Wetter:<br/>
Revised implementation, added <code>defaultComponentPrefixes</code> and
<code>defaultComponentName</code>.
</li>
<li>
June 28, 2018, by Damien Picard:<br/>
First implementation.
</li>
</ul>
</html>"));
            end Template;
          annotation (Documentation(info="<html>
<p>
This package contains data records for use with ground heat exchanger models
in <a href=\"modelica://IDEAS.Fluid.HeatExchangers.Ground\">
IDEAS.Fluid.HeatExchangers.Ground</a>. The configuration data
records contain the geometrical and operational characteristics of the borefield
and the boreholes.
</p>
</html>"));
          end Configuration;

          package Filling "Collection of records of filling data"
            extends Modelica.Icons.MaterialPropertiesPackage;

            record Bentonite
              "Filling data record of Bentonite heat transfer properties"
              extends IDEAS.Fluid.Geothermal.Borefields.Data.Filling.Template(
                  kFil=1.15,
                  dFil=1600,
                  cFil=800);
              annotation (
              defaultComponentPrefixes="parameter",
              defaultComponentName="filDat",
            Documentation(
            info="<html>
<p>
This filling data record contains the heat transfer properties of bentonite.
</p>
</html>",   revisions="<html>
<ul>
<li>
July 15, 2018, by Michael Wetter:<br/>
Revised implementation, added <code>defaultComponentPrefixes</code> and
<code>defaultComponentName</code>.
</li>
<li>
June 28, 2018, by Damien Picard:<br/>
First implementation.
</li>
</ul>
</html>"));
            end Bentonite;

            record Template
              "Template for filling data records"
              extends Modelica.Icons.Record;
              parameter Modelica.SIunits.ThermalConductivity kFil
                "Thermal conductivity of the borehole filling material";
              parameter Modelica.SIunits.SpecificHeatCapacity cFil
                "Specific heat capacity of the borehole filling material";
              parameter Modelica.SIunits.Density dFil(displayUnit="kg/m3")
                "Density of the borehole filling material";
              parameter Boolean steadyState = (cFil < Modelica.Constants.eps or dFil < Modelica.Constants.eps)
                "Flag, if true, then material is computed using steady-state heat conduction"
                annotation(Evaluate=true);
              final parameter Modelica.SIunits.ThermalDiffusivity aFil = kFil/(dFil*cFil)
                "Heat diffusion coefficient of the borehole filling material";
              annotation (
              defaultComponentPrefixes="parameter",
              defaultComponentName="filDat",
            Documentation(
            info="<html>
<p>This record is a template for the records in
<a href=\"modelica://IDEAS.Fluid.Geothermal.Borefields.Data.Filling\">
IDEAS.Fluid.Geothermal.Borefields.Data.Filling</a>.</p>
</html>",   revisions="<html>
<ul>
<li>
July 15, 2018, by Michael Wetter:<br/>
Revised implementation, added <code>defaultComponentPrefixes</code> and
<code>defaultComponentName</code>.
Corrected check of real variable against zero which is not allowed in Modelica.
</li>
<li>
June 28, 2018, by Damien Picard:<br/>
First implementation.
</li>
</ul>
</html>"));
            end Template;
          annotation (Documentation(info="<html>
<p>
This package contains data records for use with ground heat exchanger models
in <a href=\"modelica://IDEAS.Fluid.HeatExchangers.Ground\">
IDEAS.Fluid.HeatExchangers.Ground</a>. The filling data
records contain the heat transfer properties of the borehole filling material.
</p>
</html>"));
          end Filling;

          package Soil "Collection of records of soil data"
            extends Modelica.Icons.MaterialPropertiesPackage;

            record SandStone
              "Soil data record of sandstone heat transfer properties"
              extends IDEAS.Fluid.Geothermal.Borefields.Data.Soil.Template(
                kSoi=2.5,
                dSoi=1800,
                cSoi=1200);
              annotation (
              defaultComponentPrefixes="parameter",
              defaultComponentName="soiDat",
            Documentation(
            info="<html>
<p>
This soil data record contains the heat transfer properties of sandstone.
</p>
</html>",   revisions="<html>
<ul>
<li>
December 21, 2018, by Jianjun Hu:<br/>
Changed the default properties based on Table 4 in the
<a href=\"http://www.15000inc.com/wp/wp-content/uploads/Geothermal-Heat-Pump-Design-Manual.pdf\">
McQuay geothermal heat pump design manual</a>.
See <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/1062\">#1062</a>.
</li>

<li>
July 15, 2018, by Michael Wetter:<br/>
Revised implementation, added <code>defaultComponentPrefixes</code> and
<code>defaultComponentName</code>.
</li>
<li>
June 28, 2018, by Damien Picard:<br/>
First implementation.
</li>
</ul>
</html>"));
            end SandStone;

            record Template
              "Template for soil data records"
              extends Modelica.Icons.Record;
              parameter Modelica.SIunits.ThermalConductivity kSoi
                "Thermal conductivity of the soil material";
              parameter Modelica.SIunits.SpecificHeatCapacity cSoi
                "Specific heat capacity of the soil material";
              parameter Modelica.SIunits.Density dSoi(displayUnit="kg/m3")
                "Density of the soil material";
              parameter Boolean steadyState = (cSoi < Modelica.Constants.eps or dSoi < Modelica.Constants.eps)
                "Flag, if true, then material is computed using steady-state heat conduction"
                annotation(Evaluate=true);
              final parameter Modelica.SIunits.ThermalDiffusivity aSoi=kSoi/(dSoi*cSoi)
                "Heat diffusion coefficient of the soil material";
              annotation (
              defaultComponentPrefixes="parameter",
              defaultComponentName="soiDat",
            Documentation(
            info="<html>
<p>
This record is a template for the records in
<a href=\"modelica://IDEAS.Fluid.Geothermal.Borefields.Data.Soil\">
IDEAS.Fluid.Geothermal.Borefields.Data.Soil</a>.
</p>
</html>",   revisions="<html>
<ul>
<li>
July 15, 2018, by Michael Wetter:<br/>
Revised implementation, added <code>defaultComponentPrefixes</code> and
<code>defaultComponentName</code>.
Corrected check of real variable against zero which is not allowed in Modelica.
</li>
<li>
June28, 2018, by Damien Picard:<br/>
First implementation.
</li>
</ul>
</html>"));
            end Template;
          annotation (Documentation(info="<html>
<p>
This package contains data records for use with ground heat exchanger models
in <a href=\"modelica://IDEAS.Fluid.HeatExchangers.Ground\">
IDEAS.Fluid.HeatExchangers.Ground</a>. The soil data
records contain the heat transfer properties of soil materials.
</p>
</html>"));
          end Soil;
        annotation (Documentation(info="<html>
<p>
This package contains data records for use with ground heat exchanger models
in <a href=\"modelica://IDEAS.Fluid.HeatExchangers.Ground\">
IDEAS.Fluid.HeatExchangers.Ground</a>.
</p>
</html>"));
        end Data;

        model OneUTube
          "Borefield model containing single U-tube boreholes"
          extends
          IDEAS.Fluid.Geothermal.Borefields.BaseClasses.PartialBorefield(
            redeclare IDEAS.Fluid.Geothermal.Borefields.BaseClasses.Boreholes.OneUTube borHol);
          annotation (
          defaultComponentName="borFie",
          Documentation(info="<html>
<p>
This model simulates a borefield containing one or many single U-tube boreholes
using the parameters in the <code>borFieDat</code> record.
</p>
<p>
Heat transfer to the soil is modeled using only one borehole heat exchanger. The
fluid mass flow rate into the borehole is divided to reflect the per-borehole
fluid mass flow rate. The borehole model calculates the dynamics within the
borehole itself using an axial discretization and a resistance-capacitance
network for the internal thermal resistances between the individual pipes and
between each pipe and the borehole wall.
</p>
</html>",         revisions="<html>
<ul>
<li>
July 2018, by Alex Laferri&egrave;re:<br/>
Extended partial model and changed documentation to reflect the new approach
used by the borefield models.
</li>
<li>
July 2014, by Damien Picard:<br/>
First implementation.
</li>
</ul>
</html>"));
        end OneUTube;

        package Types "Package with type definitions"
          extends Modelica.Icons.TypesPackage;

          type BoreholeConfiguration = enumeration(
            SingleUTube
            "Single U-tube configuration",
            DoubleUTubeParallel
            "Double U-tube configuration with pipes connected in parallel",
            DoubleUTubeSeries
            "Double U-tube configuration with pipes connected in series")
          "Enumaration to define the borehole configurations"
          annotation (Documentation(info="<html>
<p>
Enumeration that defines the pipe configuration in the borehole.
</p>
<p>
The following pipe configurations are available in this enumeration:
</p>
<table summary=\"summary\" border=\"1\">
<tr><th>Enumeration</th><th>Description</th></tr>
<tr><td>SingleUTube</td><td>Single U-tube configuration</td></tr>

<tr><td>DoubleUTubeParallel</td><td>Double U-tube configuration with pipes connected in parallel</td></tr>
<tr><td>DoubleUTubeSeries</td><td>Double U-tube configuration with pipes connected in series</td></tr>
</table>
</html>", revisions="<html>
<ul>
<li>
July 15, 2018, by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"));
          annotation (preferredView="info", Documentation(info="<html>
 <p>
 This package contains type definitions.
 </p>
 </html>"));
        end Types;
      annotation (preferredView="info", Documentation(info="<html>
<p>
Package with models for geothermal borefields.
</p>
</html>"));
      end Borefields;
    annotation (preferredView="info", Documentation(info="<html>
<p>
Package with models for geothermal heat exchange.
</p>
</html>"));
    end Geothermal;

    package HeatExchangers "Package with heat exchanger models"
      extends Modelica.Icons.VariantsPackage;

      package BaseClasses
      "Package with base classes for IDEAS.Fluid.HeatExchangers"
        extends Modelica.Icons.BasesPackage;

        function epsilon_ntuZ
          "Computes heat exchanger effectiveness for given number of transfer units and heat exchanger flow regime"
          import f = IDEAS.Fluid.Types.HeatExchangerFlowRegime;
          input Real NTU "Number of transfer units";
          input Real Z(min=0, max=1) "Ratio of capacity flow rate (CMin/CMax)";
          input Integer flowRegime
            "Heat exchanger flow regime, see  IDEAS.Fluid.Types.HeatExchangerFlowRegime";
          output Real eps(min=0, max=1) "Heat exchanger effectiveness";
      protected
          Real a "Auxiliary variable";
        algorithm
          if (flowRegime == Integer(f.ParallelFlow)) then // parallel flow
            a := 0;
            eps := (1 - Modelica.Math.exp(-NTU*(1 + Z)))/(1 + Z);
          elseif (flowRegime == Integer(f.CounterFlow)) then// counter flow
           // a is constraining Z since eps is not defined for Z=1.
            a := smooth(1, if Z < 0.97 then Z else
              IDEAS.Utilities.Math.Functions.smoothMin(
              x1=Z,
              x2=0.98,
              deltaX=0.01));
            eps := (1 - Modelica.Math.exp(-NTU*(1 - a)))/(1 - a*Modelica.Math.exp(-NTU*(
              1 - a)));
          elseif (flowRegime == Integer(f.CrossFlowUnmixed)) then
           a := NTU^(-0.22);
            eps := 1 - Modelica.Math.exp( ( Modelica.Math.exp( - NTU * Z * a)  - 1)  / (Z * a));
          elseif (flowRegime == Integer(f.CrossFlowCMinUnmixedCMaxMixed)) then
            // cross flow, (single pass), CMax mixed, CMin unmixed. (Coil with one row.)
            a := 0;
            eps := (1 - Modelica.Math.exp(-Z*(1 - Modelica.Math.exp(-NTU))))/Z;
          elseif (flowRegime == Integer(f.CrossFlowCMinMixedCMaxUnmixed)) then
            // cross flow, (single pass), CMin mixed, CMax unmixed.
            a := 0;
            eps := 1 - Modelica.Math.exp(-(1 - Modelica.Math.exp(-Z*NTU))/Z);
          elseif (flowRegime == Integer(f.ConstantTemperaturePhaseChange)) then
            // one side is experiencing constant temperature phase change
            // Z is unused
            a := 0;
            eps := 1 - Modelica.Math.exp(-NTU);
          else
            a := 0;
            eps := 0;
            assert(Integer(f.ParallelFlow) <= flowRegime and
                   flowRegime <= Integer(f.ConstantTemperaturePhaseChange),
                   "Flow regime is not implemented.");
          end if;
          annotation(preferredView="info",
                     inverse(NTU=IDEAS.Fluid.HeatExchangers.BaseClasses.ntu_epsilonZ(eps=eps, Z=Z, flowRegime=flowRegime)),
                   smoothOrder=1,
                   Documentation(info="<html>
<p>
This function computes the heat exchanger effectiveness for a given number of transfer units, capacity flow ratio and heat exchanger flow regime.
The different options for the flow regime are declared in
<a href=\"modelica://IDEAS.Fluid.Types.HeatExchangerFlowRegime\">
IDEAS.Fluid.Types.HeatExchangerFlowRegime</a>.
</p>
</html>",
        revisions="<html>
<ul>
<li>
September 28, 2016, by Massimo Cimmino:<br/>
Added case for constant temperature phase change on one side of
the heat exchanger.
</li>
<li>
July 7, 2014, by Michael Wetter:<br/>
Changed the type of the input <code>flowRegime</code> from
<code>IDEAS.Fluid.Types.HeatExchangerFlowRegime</code>
to <code>Integer</code>.
This was required because this argument is passed in Dymola 2015 in the function
<a href=\"modelica://IDEAS.Fluid.HeatExchangers.BaseClasses.epsilon_C\">
IDEAS.Fluid.HeatExchangers.BaseClasses.epsilon_C</a>
as an integer. Without this change, a translation warning occurs.
</li>
<li>
September 25, 2013, by Michael Wetter:<br/>
Changed test in the <code>assert</code> statement as OpenModelica
had an error when comparing enumerations with integers.
</li>
<li>
February 11, 2010, by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"));
        end epsilon_ntuZ;

        package Internal "Solve f(x, data) for x with given f"
          extends Modelica.Media.Common.OneNonLinearEquation;

          redeclare function extends f_nonlinear
          algorithm
          assert(x>0, "NTU needs to be strictly positive.
Received NTU = "         + String(x) + "
         Z   = "         + String(p));
            y := IDEAS.Fluid.HeatExchangers.BaseClasses.epsilon_ntuZ(
                NTU=x,
                Z=p,
                flowRegime=Integer(IDEAS.Fluid.Types.HeatExchangerFlowRegime.CrossFlowUnmixed));
          end f_nonlinear;
        annotation (
        Documentation(
        info="<html>
<p>
Function that internally solves a scalar equation.
</p>
</html>",
        revisions="<html>
<ul>
<li>
July 7, 2014, by Michael Wetter:<br/>
Changed the type of the input <code>flowRegime</code> from
<code>IDEAS.Fluid.Types.HeatExchangerFlowRegime</code>
to <code>Integer</code>.
</li>
<li>
August 10, 2011, by Michael Wetter:
<ul>
<li>
Changed implementation to use
<code>Modelica.Media.Common.OneNonLinearEquation</code> instead of
<code>Buildings.Utilities.Math.BaseClasses.OneNonLinearEquation</code>.
</li>
<li>
Added assert statement as <code>epsilon_ntuZ</code> computes <code>NTU^(-0.22)</code>.
</li>
</ul>
</li>
<li>
February 16, 2010, by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"));
        end Internal;

        function ntu_epsilonZ
          "Computes number of transfer units for given heat exchanger effectiveness and heat exchanger flow regime"
          import f = IDEAS.Fluid.Types.HeatExchangerFlowRegime;
          input Real eps(min=0, max=0.999) "Heat exchanger effectiveness";
          input Real Z(min=0, max=1) "Ratio of capacity flow rate (CMin/CMax)";
          input Integer flowRegime
            "Heat exchanger flow regime";
          output Real NTU "Number of transfer units";
      protected
          Real a "Auxiliary variable";
          constant Modelica.Media.Common.OneNonLinearEquation.f_nonlinear_Data dummy
            "Dummy data for nonlinear function call";
        algorithm
          if (flowRegime == Integer(f.ParallelFlow)) then // parallel flow
            a := Z+1;
            assert(eps < 1/a,
              "Invalid input data. eps > 1/(1+Z) is physically not possible for parallel flow.
  Received eps = "         + String(eps) + "
             Z = "         + String(Z) + "
       1/(Z+1) = "         + String(1/a));
            NTU := -(Modelica.Math.log(1-eps*a))/(a);
          elseif (flowRegime == Integer(f.CounterFlow)) then// counter flow
           // a is constraining Z since eps is not defined for Z=1.
            a := smooth(1, if Z < 0.97 then Z else
              IDEAS.Utilities.Math.Functions.smoothMin(
              x1=Z,
              x2=0.98,
              deltaX=0.01));
            NTU := Modelica.Math.log((1-eps)/(1-eps*a)) / (a-1);
          elseif (flowRegime == Integer(f.CrossFlowUnmixed)) then
            a := 0;
            // The function Internal.solve evaluates epsilon_ntuZ at NTU=x_min-1e-10 and NTU=x_max+1e-10
            // when it solves iteratively epsilon_ntuZ for ntu
            // Therefore, we set x_min=1.5*1e-10 to prevent computing NTU^(-0.22)=(-1e-10)^(-0.22).
            NTU := IDEAS.Fluid.HeatExchangers.BaseClasses.Internal.solve(
              y_zero=eps,
              x_min=1.5*1e-10,
              x_max=1E6,
              pressure=Z,
              f_nonlinear_data=dummy);
          elseif (flowRegime == Integer(f.CrossFlowCMinUnmixedCMaxMixed)) then
            // cross flow, (single pass), CMax mixed, CMin unmixed. (Coil with one row.)
           a := smooth(1, if Z > 0.03 then Z else
              IDEAS.Utilities.Math.Functions.smoothMin(
              x1=0.02,
              x2=Z,
              deltaX=0.01));
            NTU := -Modelica.Math.log(1+(Modelica.Math.log(1-eps*a)/a));
          elseif (flowRegime == Integer(f.CrossFlowCMinMixedCMaxUnmixed)) then
            // cross flow, (single pass), CMin mixed, CMax unmixed.
           a := smooth(1, if Z > 0.03 then Z else
              IDEAS.Utilities.Math.Functions.smoothMin(
              x1=0.02,
              x2=Z,
              deltaX=0.01));
            NTU := -Modelica.Math.log(1+Z*Modelica.Math.log(1-eps))/Z;
          elseif (flowRegime == Integer(f.ConstantTemperaturePhaseChange)) then
            // one side is experiencing constant temperature phase change
            // Z is unused
            a := 0;
            NTU := -Modelica.Math.log((1-eps));
          else
            a := 0;
            NTU := 0;
            assert(Integer(f.ParallelFlow) <= flowRegime and
                   flowRegime <= Integer(f.ConstantTemperaturePhaseChange),
                   "Flow regime is not implemented.");
          end if;
          annotation (preferredView="info",
                     inverse(eps=IDEAS.Fluid.HeatExchangers.BaseClasses.epsilon_ntuZ(NTU=NTU, Z=Z, flowRegime=flowRegime)),
                   smoothOrder=1,
        Documentation(info="<html>
<p>
This function computes the number of transfer units for a given heat exchanger effectiveness,
capacity flow ratio and heat exchanger flow regime.
The different options for the flow regime are declared in
<a href=\"modelica://IDEAS.Fluid.Types.HeatExchangerFlowRegime\">
IDEAS.Fluid.Types.HeatExchangerFlowRegime</a>.
</p>
<p>
Note that for the flow regime <code>CrossFlowUnmixed</code>, computing the
function requires the numerical solution of an equation in one variable.
This is handled internally and not exposed to the global solver.
</p>
</html>",
        revisions="<html>
<ul>
<li>
September 28, 2016, by Massimo Cimmino:<br/>
Added case for constant temperature phase change on one side of
the heat exchanger.
</li>
<li>
July 7, 2014, by Michael Wetter:<br/>
Changed the type of the input <code>flowRegime</code> from
<code>IDEAS.Fluid.Types.HeatExchangerFlowRegime</code>
to <code>Integer</code>.
This was done to have the same argument list as
<a href=\"modelica://IDEAS.Fluid.HeatExchangers.BaseClasses.epsilon_ntuZ\">
IDEAS.Fluid.HeatExchangers.BaseClasses.epsilon_ntuZ</a>,
in which the type had to be changed.
</li>
<li>
April 29, 2013, by Michael Wetter:<br/>
Added dummy argument to function call of <code>Internal.solve</code>
to avoid a warning during model check in Dymola 2015.
</li>
<li>
August 10, 2011, by Michael Wetter:<br/>
Changed implementation to use
<code>Modelica.Media.Common.OneNonLinearEquation</code> instead of
<code>Buildings.Utilities.Math.BaseClasses.OneNonLinearEquation</code>.
</li>
<li>
February 11, 2010, by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"));
        end ntu_epsilonZ;

        partial model PartialEffectiveness
          "Partial model to implement heat exchangers based on effectiveness model"
          extends Fluid.Interfaces.StaticFourPortHeatMassExchanger(
            prescribedHeatFlowRate1=true,
            prescribedHeatFlowRate2=true,
            show_T=false);

          Medium1.Temperature T_in1 = if allowFlowReversal1 then
            fra_a1 * Medium1.temperature(state_a1_inflow) + fra_b1 * Medium1.temperature(state_b1_inflow) else
            Medium1.temperature(state_a1_inflow)
            "Inlet temperature medium 1";
          Medium2.Temperature T_in2 = if allowFlowReversal2 then
            fra_a2 * Medium2.temperature(state_a2_inflow) + fra_b2 * Medium2.temperature(state_b2_inflow) else
            Medium2.temperature(state_a2_inflow)
            "Inlet temperature medium 2";
          Modelica.SIunits.ThermalConductance C1_flow = abs(m1_flow)*
            ( if allowFlowReversal1 then
                   fra_a1 * Medium1.specificHeatCapacityCp(state_a1_inflow) +
                   fra_b1 * Medium1.specificHeatCapacityCp(state_b1_inflow) else
                Medium1.specificHeatCapacityCp(state_a1_inflow))
            "Heat capacity flow rate medium 1";
          Modelica.SIunits.ThermalConductance C2_flow = abs(m2_flow)*
            ( if allowFlowReversal2 then
                   fra_a2 * Medium2.specificHeatCapacityCp(state_a2_inflow) +
                   fra_b2 * Medium2.specificHeatCapacityCp(state_b2_inflow) else
                Medium2.specificHeatCapacityCp(state_a2_inflow))
            "Heat capacity flow rate medium 2";
          Modelica.SIunits.ThermalConductance CMin_flow(min=0) = min(C1_flow, C2_flow)
            "Minimum heat capacity flow rate";
          Modelica.SIunits.HeatFlowRate QMax_flow = CMin_flow*(T_in2 - T_in1)
            "Maximum heat flow rate into medium 1";
      protected
          parameter Real delta=1E-3 "Parameter used for smoothing";

          parameter Modelica.SIunits.SpecificHeatCapacity cp1_default(fixed=false)
            "Specific heat capacity of medium 1 at default medium state";
          parameter Modelica.SIunits.SpecificHeatCapacity cp2_default(fixed=false)
            "Specific heat capacity of medium 2 at default medium state";
          parameter Modelica.SIunits.ThermalConductance CMin_flow_small(fixed=false)
            "Small value for smoothing of minimum heat capacity flow rate";
          Real fra_a1(min=0, max=1) = if allowFlowReversal1
            then Modelica.Fluid.Utilities.regStep(
              m1_flow,
              1,
              0,
              m1_flow_small)
            else 1
            "Fraction of incoming state taken from port a2 (used to avoid excessive calls to regStep)";
          Real fra_b1(min=0, max=1) = if allowFlowReversal1
            then 1-fra_a1
            else 0
            "Fraction of incoming state taken from port b2 (used to avoid excessive calls to regStep)";
          Real fra_a2(min=0, max=1) = if allowFlowReversal2
            then Modelica.Fluid.Utilities.regStep(
              m2_flow,
              1,
              0,
              m2_flow_small)
            else 1
            "Fraction of incoming state taken from port a2 (used to avoid excessive calls to regStep)";
          Real fra_b2(min=0, max=1) = if allowFlowReversal2
            then 1-fra_a2
            else 0
            "Fraction of incoming state taken from port b2 (used to avoid excessive calls to regStep)";
        initial equation
          cp1_default = Medium1.specificHeatCapacityCp(Medium1.setState_pTX(
            Medium1.p_default,
            Medium1.T_default,
            Medium1.X_default));
          cp2_default = Medium2.specificHeatCapacityCp(Medium2.setState_pTX(
            Medium2.p_default,
            Medium2.T_default,
            Medium2.X_default));
          CMin_flow_small = min(m1_flow_small*cp1_default, m2_flow_small*cp2_default);

          annotation (
            Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,
                    100}}), graphics={Rectangle(
                  extent={{-70,78},{70,-80}},
                  lineColor={0,0,255},
                  pattern=LinePattern.None,
                  fillColor={95,95,95},
                  fillPattern=FillPattern.Solid)}),
            Documentation(info="<html>
<p>
Partial model to implement heat exchanger models.
</p>
<p>
Classes that extend this model need to implement heat and
mass balance equations in a form like
</p>
<pre>
  // transferred heat
  Q1_flow = eps * QMax_flow;
  // no heat loss to ambient
  0 = Q1_flow + Q2_flow;
  // no mass exchange
  mXi1_flow = zeros(Medium1.nXi);
  mXi2_flow = zeros(Medium2.nXi);
</pre>
<p>
Thus, if medium 1 is heated in this device, then <code>Q1_flow &gt; 0</code>
and <code>QMax_flow &gt; 0</code>.
</p>
</html>",         revisions="<html>
<ul>
<li>
February 21, 2019, by Filip Jorissen:<br/>
Revised implementation of all equations
such that a binding equation is used. 
I.e. we set the variable value at the variable definition
instead of using the equation section.
This allows overwriting the equation
when extending the model.<br/>
See
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/1102\">#1102</a>.
</li>
<li>
April 30, 2018, by Filip Jorissen:<br/>
Set <code>prescribedHeatFlowRate1=true</code> and 
<code>prescribedHeatFlowRate2=true</code>.<br/>
See
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/907\">#907</a>.
</li>
<li>
June 9, 2015 by Michael Wetter:<br/>
Changed type of <code>T_in1</code> and <code>T_in2</code>
to <code>Medium1.Temperature</code> and <code>Medium2.Temperature</code>
to avoid an error because of conflicting start values if
<a href=\"modelica://IDEAS.Examples.ChillerPlant.BaseClasses.Controls.Examples.ChillerSetPointControl\">
Buildings.Examples.ChillerPlant.BaseClasses.Controls.Examples.ChillerSetPointControl</a>
is translated using pedantic mode in Dymola 2016.
This is for
<a href=\"https://github.com/lbl-srg/modelica-buildings/issues/426\">#426</a>.
</li>
<li>
October 8, 2011, by Michael Wetter:<br/>
Set <code>show_T=false</code> to avoid state events near zero flow.
</li>
<li>
August 31, 2011, by Michael Wetter:<br/>
Removed unused variables <code>gai1</code> and <code>gai2</code>.
</li>
<li>
February 12, 2010, by Michael Wetter:<br/>
Changed model structure to implement effectiveness-NTU model.
</li>
<li>
January 28, 2010, by Michael Wetter:<br/>
Added regularization near zero flow.
</li>
<li>
October 2, 2009, by Michael Wetter:<br/>
Changed computation of inlet temperatures to use
<code>state_*_inflow</code> which is already known in base class.
</li>
<li>
April 28, 2008, by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"));
        end PartialEffectiveness;
      annotation (preferredView="info", Documentation(info="<html>
<p>
This package contains base classes that are used to construct the models in
<a href=\"modelica://IDEAS.Fluid.HeatExchangers\">IDEAS.Fluid.HeatExchangers</a>.
</p>
</html>"));
      end BaseClasses;

      model ConstantEffectiveness "Heat exchanger with constant effectiveness"
        extends IDEAS.Fluid.HeatExchangers.BaseClasses.PartialEffectiveness(
          sensibleOnly1 = true,
          sensibleOnly2 = true,
          final prescribedHeatFlowRate1=true,
          final prescribedHeatFlowRate2=true,
          Q1_flow = eps * QMax_flow,
          Q2_flow = -Q1_flow,
          mWat1_flow = 0,
          mWat2_flow = 0);
        parameter Modelica.SIunits.Efficiency eps(max=1) = 0.8
          "Heat exchanger effectiveness";
        annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                  -100},{100,100}}), graphics={Rectangle(
                extent={{-70,78},{70,-82}},
                lineColor={0,0,255},
                pattern=LinePattern.None,
                fillColor={95,95,95},
                fillPattern=FillPattern.Solid), Text(
                extent={{-56,-12},{54,-72}},
                lineColor={255,255,255},
                textString="eps=%eps")}),
                preferredView="info",
      defaultComponentName="hex",
      Documentation(info="<html>
<p>
Model for a heat exchanger with constant effectiveness.
</p>
<p>
This model transfers heat in the amount of
</p>
<p align=\"center\" style=\"font-style:italic;\">
  Q = Q<sub>max</sub> &epsilon;,
</p>
<p>
where <i>&epsilon;</i> is a constant effectiveness and
<i>Q<sub>max</sub></i> is the maximum heat that can be transferred.
</p>
<p>
For a heat and moisture exchanger, use
<a href=\"modelica://IDEAS.Fluid.MassExchangers.ConstantEffectiveness\">
IDEAS.Fluid.MassExchangers.ConstantEffectiveness</a>
instead of this model.
</p>
</html>",
      revisions="<html>
<ul>
<li>
August 13, 2013 by Michael Wetter:<br/>
Corrected error in the documentation.
</li>
<li>
July 30, 2013 by Michael Wetter:<br/>
Updated model to use new variable <code>mWat_flow</code>
in the base class.
</li>
<li>
January 28, 2010, by Michael Wetter:<br/>
Added regularization near zero flow.
</li>
<li>
October 2, 2009, by Michael Wetter:<br/>
Changed computation of inlet temperatures to use
<code>state_*_inflow</code> which is already known in base class.
</li>
<li>
April 28, 2008, by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"));
      end ConstantEffectiveness;

      model EvaporatorCondenser
        "Evaporator or condenser with refrigerant experiencing constant temperature phase change"
        extends IDEAS.Fluid.Interfaces.TwoPortHeatMassExchanger(redeclare final
            IDEAS.Fluid.MixingVolumes.MixingVolume vol(final
              prescribedHeatFlowRate=false));
        parameter Modelica.SIunits.ThermalConductance UA
          "Thermal conductance of heat exchanger";
        parameter Modelica.SIunits.ThermalConductance UA_small=UA/10
          "Small thermal conductance for regularisation of heat transfer "
          annotation(Dialog(tab = "Advanced"));
        Modelica.Blocks.Interfaces.RealOutput Q_flow(unit="W")
          "Heat added to the fluid"
          annotation (Placement(transformation(extent={{100,30},{120,50}})));
        Modelica.Blocks.Interfaces.RealOutput T(unit="K") "Medium temperature"
          annotation (Placement(transformation(extent={{100,70},{120,90}})));
        Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a port_ref
          "Temperature and heat flow from the refrigerant"
          annotation (Placement(transformation(extent={{-5,-55},{5,-65}}),
              iconTransformation(extent={{-5,-55},{5,-65}})));
        Modelica.SIunits.Efficiency NTU = UA /
          (IDEAS.Utilities.Math.Functions.smoothMax(abs(port_a.m_flow),m_flow_small,m_flow_small)*cp_default)
         "Number of transfer units of heat exchanger";
        Modelica.SIunits.Efficiency eps=
          IDEAS.Utilities.Math.Functions.smoothMin(
            IDEAS.Fluid.HeatExchangers.BaseClasses.epsilon_ntuZ(
            NTU,
            0,
            Integer(IDEAS.Fluid.Types.HeatExchangerFlowRegime.ConstantTemperaturePhaseChange)),
            0.999,
            1.0e-4)
          "Effectiveness of heat exchanger";
        Modelica.Blocks.Sources.RealExpression UAeff(
          final y=IDEAS.Utilities.Math.Functions.smoothMax(
            x1=UA,
            x2=eps*cp_default*abs(port_a.m_flow)/(1 - eps),
            deltaX=UA_small))
          "Effective heat transfer coefficient"
          annotation (Placement(transformation(extent={{-88,-80},{-68,-60}})));
    protected
        parameter Modelica.SIunits.SpecificHeatCapacity cp_default=
          Medium.specificHeatCapacityCp(sta_default)
           "Density, used to compute fluid volume";
        Modelica.Thermal.HeatTransfer.Sensors.HeatFlowSensor heaFlo
          "Heat flow sensor"
          annotation (
            Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=90,
              origin={-36,-40})));
        Modelica.Thermal.HeatTransfer.Components.Convection con
          "Convective heat transfer"
          annotation (Placement(
              transformation(
              extent={{-10,-10},{10,10}},
              rotation=90,
              origin={-36,-70})));
        Modelica.Thermal.HeatTransfer.Sensors.TemperatureSensor senTem
          "Temperature sensor"
          annotation (Placement(transformation(extent={{0,20},{20,40}})));
      equation
        connect(heaFlo.port_b, vol.heatPort) annotation (Line(points={{-36,-30},{-36,
                -30},{-36,-10},{-9,-10}}, color={191,0,0}));
        connect(heaFlo.Q_flow, Q_flow) annotation (Line(points={{-26,-40},{-20,-40},{
                60,-40},{60,40},{110,40}}, color={0,0,127}));
        connect(port_ref, con.solid) annotation (Line(points={{0,-60},{0,-90},{-36,-90},
                {-36,-80}}, color={191,0,0}));
        connect(con.fluid, heaFlo.port_a)
          annotation (Line(points={{-36,-60},{-36,-56},{-36,-50}}, color={191,0,0}));
        connect(UAeff.y, con.Gc) annotation (Line(points={{-67,-70},{-46,-70}},
                       color={0,0,127}));
        connect(senTem.port, vol.heatPort)
          annotation (Line(points={{0,30},{-9,30},{-9,-10}}, color={191,0,0}));
        connect(senTem.T, T) annotation (Line(points={{20,30},{40,30},{40,80},{110,80}},
              color={0,0,127}));
        annotation (Icon(graphics={
              Rectangle(
                extent={{70,60},{100,58}},
                lineColor={0,0,255},
                pattern=LinePattern.None,
                fillColor={0,0,127},
                fillPattern=FillPattern.Solid),
              Text(
                extent={{72,94},{116,66}},
                lineColor={0,0,127},
                textString="Q_flow")}),
      defaultComponentName="evaCon",
      Documentation(info="<html>
<p>
Model for a constant temperature evaporator or condenser based on a &epsilon;-NTU
heat exchanger model.
</p>
<p>
The heat exchanger effectiveness is calculated from the number of transfer units
(NTU):
</p>
<p align=\"center\" style=\"font-style:italic;\">
&epsilon; = 1 - exp(UA &frasl; (m&#775; c<sub>p</sub>))
</p>
<p>
Optionally, this model can have a flow resistance.
If no flow resistance is requested, set <code>dp_nominal=0</code>.
</p>
<h4>Limitations</h4>
<p>
This model does not consider any superheating or supercooling on the refrigerant
side. The refrigerant is considered to exchange heat at a constant temperature
throughout the heat exchanger.
</p>
</html>",
      revisions="<html>
<ul>
<li>
May 27, 2017, by Filip Jorissen:<br/>
Regularised heat transfer around zero flow.<br/>
This is for
<a href=\"https://github.com/lbl-srg/modelica-buildings/issues/769\">#769</a>.
</li>
<li>
April 12, 2017, by Michael Wetter:<br/>
Corrected invalid syntax for computing the specific heat capacity.<br/>
This is for
<a href=\"https://github.com/lbl-srg/modelica-buildings/issues/707\">#707</a>.
</li>
<li>
October 11, 2016, by Massimo Cimmino:<br/>
First implementation.
</li>
</ul>
</html>"));
      end EvaporatorCondenser;

      package RadiantSlab
      extends Modelica.Icons.VariantsPackage;

        package BaseClasses
        extends Modelica.Icons.BasesPackage;

          record FH_Standard1 "Basic floor heating design 1"
            extends
            IDEAS.Fluid.HeatExchangers.RadiantSlab.BaseClasses.RadiantSlabChar;
          end FH_Standard1;

          record RadiantSlabChar
            "Record containing all parameters for a given a floor heating of concrete core activation"
            // The terminology from prEN 15377 is followed, even if I find the development of the theory
            // by Koschenz and Lehmann better (see Thermoaktive Bauteilsysteme tabs, from Empa)
            // First Version 20110622
            // Changed 20110629:
            // Important: this record ALSO contains the parameters that are specific to the building.
            extends Modelica.Icons.Record;
            parameter Boolean tabs = true
              "true if the model is used for tabs, false if the model is used for floor heating. This is used for the correction factor of the thermal resistances in EmbeddedPipe";
            parameter Modelica.SIunits.Length T(
              min=0.15,
              max=0.3) = 0.2 "Pipe spacing, limits imposed by prEN 15377-3 p22";
            parameter Modelica.SIunits.Length d_a=0.02 "External diameter of the pipe";
            parameter Modelica.SIunits.Length s_r=0.0025 "Thickness of the pipe wall";
            parameter Modelica.SIunits.ThermalConductivity lambda_r=0.35
              "Thermal conductivity of the material of the pipe";
            parameter Modelica.SIunits.Length S_1=0.1
              "Thickness of the concrete/screed ABOVE the pipe layer";
            parameter Modelica.SIunits.Length S_2=0.1
              "Thickness of the concrete/screed UNDER the pipe layer";
            parameter Modelica.SIunits.ThermalConductivity lambda_b=1.8
              "Thermal conductivity of the concrete or screed layer";
            parameter Modelica.SIunits.SpecificHeatCapacity c_b=840
              "Thermal capacity of the concrete/screed material";
            parameter Modelica.SIunits.Density rho_b=2100
              "Density of the concrete/screed layer";
            constant Integer n1=3 "Number of discrete capacities in upper layer";
            constant Integer n2=3 "Number of discrete capacities in lower layer";
            parameter Integer nParCir=1 "number of circuit in parallel";
            // Extra parameters for floor heating
            parameter Modelica.SIunits.ThermalConductivity lambda_i = 0.036
              "heat conductivity of the isolation";
            parameter Modelica.SIunits.Length d_i = 0.05 "Thickness of the insulation";
            final parameter Real alp2 = lambda_i / d_i
              "help variable for resistance calculation";
            annotation (Documentation(info="<html>
<p><b>Description</b> </p>
<p>Record containing the properties of a floor heating or TABS.  The&nbsp;terminology&nbsp;from&nbsp;prEN&nbsp;15377&nbsp;is&nbsp;followed,&nbsp;even&nbsp;if&nbsp;I&nbsp;find&nbsp;the&nbsp;development&nbsp;of&nbsp;the&nbsp;theory by&nbsp;Koschenz&nbsp;and&nbsp;Lehmann&nbsp;better&nbsp;(see&nbsp;Thermoaktive&nbsp;Bauteilsysteme&nbsp;tabs,&nbsp;from&nbsp;Empa)</p>
<h4>Model use</h4>
<ol>
<li>It&apos;s important to set at least the floor surface to something different from 1</li>
<li>The embeddedPipe model has a few assertions to check the validity of some parameters and their combinations.</li>
</ol>
</html>",           revisions="<html>
<ul>
<li>2013 May, Roel De Coninck, documentation</li>
<li>2011 June, Roel De Coninck, first version</li>
</ul>
</html>"));
          end RadiantSlabChar;
        end BaseClasses;

        model EmbeddedPipe
          "Embedded pipe model based on prEN 15377 and (Koschenz, 2000), water capacity lumped to TOut"
          extends IDEAS.Fluid.Interfaces.LumpedVolumeDeclarations;
          replaceable parameter
            IDEAS.Fluid.HeatExchangers.RadiantSlab.BaseClasses.RadiantSlabChar RadSlaCha constrainedby
          IDEAS.Fluid.HeatExchangers.RadiantSlab.BaseClasses.RadiantSlabChar
            "Properties of the floor heating or TABS, if present"
            annotation (choicesAllMatching=true);
          final parameter Modelica.SIunits.Length pipeDiaInt = RadSlaCha.d_a - 2*RadSlaCha.s_r
            "Pipe internal diameter";
          extends IDEAS.Fluid.Interfaces.PartialTwoPortInterface(allowFlowReversal=false);
          extends IDEAS.Fluid.Interfaces.TwoPortFlowResistanceParameters(
            dp_nominal=Modelica.Fluid.Pipes.BaseClasses.WallFriction.Detailed.pressureLoss_m_flow(
              m_flow=m_flow_nominal/nParCir,
              rho_a=rho_default,
              rho_b=rho_default,
              mu_a=mu_default,
              mu_b=mu_default,
              length=pipeEqLen/nParCir,
              diameter=pipeDiaInt,
              roughness=roughness,
              m_flow_small=m_flow_small/nParCir));
          parameter Modelica.SIunits.Area A_floor "Floor/tabs surface area";
          parameter Integer nDiscr(min=1) = 1
            "Number of series discretisations along the flow direction"
            annotation(Evaluate=true);
          parameter Real nParCir(min=1) = 1 "Number of parallel circuits in the tabs"
            annotation(Evaluate=true);
          parameter Modelica.SIunits.Length roughness(min=0) = 2.5e-5
            "Absolute roughness of pipe, with a default for a smooth steel pipe"
            annotation(Dialog(tab="Flow resistance"));
          parameter Modelica.SIunits.Length L_floor = A_floor^(1/2)
            "Floor length - along the pipe direction"
            annotation(Dialog(tab="Flow resistance"));
          parameter Real N_pipes = A_floor/L_floor/RadSlaCha.T - 1
            "Number of parallel pipes in the slab"
        annotation(Dialog(tab="Flow resistance"));
          parameter Modelica.SIunits.Length pipeBendEqLen = 2*(N_pipes-1)*(2.267*RadSlaCha.T/2/pipeDiaInt+6.18)*pipeDiaInt
            "Pipe bends equivalent length, default according to Fox and McDonald (chapter 8.7, twice the linearized losses of a 90 degree bend)"
        annotation(Dialog(tab="Flow resistance"));
          parameter Modelica.SIunits.Length pipeEqLen = pipeBendEqLen + (L_floor-2*RadSlaCha.T)*N_pipes
            "Total pipe equivalent length, default assuming 180 dg turns starting at RadSlaCha.T from the end of the slab"
        annotation(Dialog(tab="Flow resistance"));
          parameter Modelica.SIunits.MassFlowRate m_flowMin = m_flow_nominal*0.5
            "Minimal flowrate when in operation - used for validity check"
            annotation(Dialog(group="Nominal condition"));

          final parameter Modelica.SIunits.ThermalInsulance R_r_val=RadSlaCha.T*log(RadSlaCha.d_a
              /pipeDiaInt)/(2*Modelica.Constants.pi*RadSlaCha.lambda_r)
            "Fix resistance value of thermal conduction through pipe wall * surface of floor between 2 pipes (see RadSlaCha documentation)";
          //Calculation of the resistance from the outer pipe wall to the center of the tabs / floorheating. eqn 4-25 Koschenz
          final parameter Modelica.SIunits.ThermalInsulance R_x_val=RadSlaCha.T*(log(RadSlaCha.T
              /(3.14*RadSlaCha.d_a)) + corr)/(2*Modelica.Constants.pi*RadSlaCha.lambda_b)
            "Fix resistance value of thermal conduction from pipe wall to layer";
          final parameter Real corr = if RadSlaCha.tabs then 0 else
            sum( -(RadSlaCha.alp2/RadSlaCha.lambda_b * RadSlaCha.T - 2*3.14*s)/(RadSlaCha.alp2/RadSlaCha.lambda_b * RadSlaCha.T + 2*3.14*s)*exp(-4*3.14*s/RadSlaCha.T*RadSlaCha.S_2)/s for s in 1:10) "correction factor for the floor heating according to Multizone Building modeling with Type56 and TRNBuild (see documentation). 
    If tabs is used, corr=0 - fixme: deprecated?";

          parameter Boolean from_dp = false
            "= true, use m_flow = f(dp) else dp = f(m_flow)"
            annotation (Evaluate=true, Dialog(tab="Advanced"));
          parameter Boolean homotopyInitialization = true "= true, use homotopy method"
            annotation(Evaluate=true, Dialog(tab="Advanced"));
          parameter Boolean linearized = false
            "= true, use linear relation between m_flow and dp for any flow rate"
            annotation(Evaluate=true, Dialog(tab="Advanced"));
          parameter Modelica.SIunits.ThermalInsulance R_c = 1/(RadSlaCha.lambda_b/RadSlaCha.S_1 + RadSlaCha.lambda_b/RadSlaCha.S_2)
            "Specific thermal resistivity of (parallel) slabs connected to top and bottom of tabs"
            annotation(Dialog(group="Thermal"));

          Modelica.SIunits.Temperature[nDiscr] Tin = cat(1, {senTemIn.T}, vol[1:nDiscr-1].heatPort.T);
          Modelica.SIunits.Power[nDiscr] Q "Thermal power going into tabs";
          //For high flow rates see [Koshenz, 2000] eqn 4.37 in between
          // for laminar flow Nu_D = 4 is assumed: correlation for heat transfer constant heat flow and constant wall temperature
          Modelica.SIunits.ThermalInsulance R_w_val= IDEAS.Utilities.Math.Functions.spliceFunction(
            x=rey-(reyHi+reyLo)/2,
            pos=RadSlaCha.T^0.13/8/Modelica.Constants.pi*abs((pipeDiaInt/(m_flowSpLimit*L_r)))^0.87,
            neg=RadSlaCha.T/(4*Medium.thermalConductivity(sta_default)*Modelica.Constants.pi),
            deltax=(reyHi-reyLo)/2)
            "Flow dependent resistance value of convective heat transfer inside pipe for both turbulent and laminar heat transfer.";
          Modelica.SIunits.ThermalInsulance R_t
            "Total equivalent specific resistivity as defined by Koschenz in eqn 4-59";
          Modelica.SIunits.ThermalConductance G_t
            "Equivalent thermal conductance";
          Modelica.SIunits.ThermalConductance G_max
            "Maximum thermal conductance based on mass flow rate";
          Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_b[nDiscr] heatPortEmb
            "Port to the core of a floor heating/concrete activation"
            annotation (Placement(transformation(extent={{-10,90},{10,110}}),
                iconTransformation(extent={{-10,90},{10,110}})));
          //Reynold number Re = ( (m_flow / rho / A) * D * rho )  / mu / numParCir.
          Modelica.SIunits.ReynoldsNumber rey=
            m_flow/nParCir/A_pipe*pipeDiaInt/mu_default "Reynolds number";

          IDEAS.Fluid.MixingVolumes.MixingVolume[nDiscr] vol(each nPorts=2, each m_flow_nominal = m_flow_nominal, each V=m/nDiscr/rho_default,
            redeclare each package Medium = Medium,
            each p_start=p_start,
            each T_start=T_start,
            each X_start=X_start,
            each C_start=C_start,
            each C_nominal=C_nominal,
            each allowFlowReversal=allowFlowReversal,
            each mSenFac=mSenFac,
            each m_flow_small=m_flow_small,
            each final prescribedHeatFlowRate=true,
            each energyDynamics=energyDynamics,
            each massDynamics=massDynamics)
            annotation (Placement(transformation(extent={{-50,0},{-70,20}})));

          FixedResistances.ParallelPressureDrop          res(
            redeclare package Medium = Medium,
            m_flow_nominal=m_flow_nominal,
            final dp_nominal=dp_nominal,
            allowFlowReversal=allowFlowReversal,
            from_dp=from_dp,
            homotopyInitialization=homotopyInitialization,
            linearized=linearized,
            dp(nominal=L_r*10),
            computeFlowResistance=computeFlowResistance,
            final nParCir=nParCir,
            final dh=pipeDiaInt,
            final ReC=reyHi)
            annotation (Placement(transformation(extent={{20,-10},{40,10}})));
          IDEAS.Fluid.Sensors.Temperature senTemIn(redeclare package Medium = Medium)
            annotation (Placement(transformation(extent={{-110,18},{-90,38}})));
          Modelica.Thermal.HeatTransfer.Sources.PrescribedHeatFlow[nDiscr] heatFlowWater(
            each final alpha=0) "Heat flow rate that is extracted from the fluid"
            annotation (Placement(transformation(extent={{-40,30},{-20,50}})));
          Modelica.Thermal.HeatTransfer.Sources.PrescribedHeatFlow[nDiscr] heatFlowSolid(
            each final alpha=0)
            "Heat flow rate that is injected in the solid material"
            annotation (Placement(transformation(extent={{-40,70},{-20,90}})));
          Modelica.Blocks.Math.Gain[nDiscr] negate(each k=-1)
            annotation (Placement(transformation(extent={{-56,36},{-48,44}})));
          Modelica.Blocks.Sources.RealExpression[nDiscr] Q_tabs(y=Q)
            annotation (Placement(transformation(extent={{-100,50},{-72,70}})));

          Modelica.Blocks.Math.Sum sumQTabs(nin=nDiscr, k=ones(nDiscr))
          "Block that sums the volume heat flow rates"
            annotation (Placement(transformation(extent={{20,50},{40,70}})));
          Modelica.Blocks.Interfaces.RealOutput QTot
            "Total thermal power going into the heat port"
            annotation (Placement(transformation(extent={{100,50},{120,70}})));
      protected
          final parameter Modelica.SIunits.Length L_r=A_floor/RadSlaCha.T/nParCir
            "Length of one of the parallel circuits";
          final parameter Modelica.SIunits.Area A_pipe=
            Modelica.Constants.pi/4*pipeDiaInt^2
            "Pipe internal cross section surface area";
          final parameter Medium.ThermodynamicState sta_default=
             Medium.setState_pTX(T=Medium.T_default, p=Medium.p_default, X=Medium.X_default);
          final parameter Modelica.SIunits.Density rho_default = Medium.density(sta_default);
          final parameter Modelica.SIunits.DynamicViscosity mu_default = Medium.dynamicViscosity(sta_default)
            "Dynamic viscosity at nominal condition";
          final parameter Modelica.SIunits.SpecificHeatCapacity cp_default = Medium.specificHeatCapacityCp(sta_default)
            "Heat capacity at nominal condition";
          final parameter Modelica.SIunits.MassFlowRate m_flow_nominal_pos = abs(m_flow_nominal)
            "Absolute value of nominal flow rate";
          final parameter Modelica.SIunits.MassFlowRate m_flow_turbulent =  mu_default*pipeDiaInt/4*Modelica.Constants.pi*reyHi
            "Turbulent flow if |m_flow| >= m_flow_turbulent";
          final parameter Modelica.SIunits.Pressure dp_nominal_pos = abs(dp_nominal)
            "Absolute value of nominal pressure";
          final parameter Modelica.SIunits.ReynoldsNumber reyLo=2700
            "Reynolds number where transition to turbulence starts"
            annotation(Evaluate=true);
          final parameter Modelica.SIunits.ReynoldsNumber reyHi=4000
            "Reynolds number where transition to turbulence ends"
            annotation(Evaluate=true);
          final parameter Real deltaXR = m_flow_nominal/A_floor*cp_default/1000
            "Transition threshold for regularization function";
          final parameter Modelica.SIunits.ThermalInsulance R_w_val_min=
            IDEAS.Utilities.Math.Functions.spliceFunction(x=m_flowMin/nParCir/A_pipe*pipeDiaInt/mu_default-(reyHi+reyLo)/2,
              pos=RadSlaCha.T^0.13/8/Modelica.Constants.pi*abs((pipeDiaInt/(m_flow_nominal/A_floor*L_r)))^0.87,
              neg=RadSlaCha.T/(4*Medium.thermalConductivity(sta_default)*Modelica.Constants.pi),
              deltax=(reyHi-reyLo)/2)
            "Lowest value for R_w that is expected for the set mass flow rate";
          final parameter Modelica.SIunits.Mass m(start=1) = A_pipe*L_r*rho_default
            "Mass of medium";
          Real m_flowSp(unit="kg/(m2.s)")=port_a.m_flow/(A_floor/nDiscr)
            "mass flow rate per unit floor area";
          Real m_flowSpLimit
            "Specific mass flow rate regularized for no flow conditions";
        initial equation
           assert(m_flowMin/(A_floor/nDiscr)*Medium.specificHeatCapacityCp(sta_default)*(R_w_val_min + R_r_val + R_x_val) >= 0.5,
             "Model is not valid for the set nominal and minimal mass flow rate, discretisation in multiple parts is required", level = AssertionLevel.warning);
          if RadSlaCha.tabs then
            assert(RadSlaCha.S_1 > 0.3*RadSlaCha.T, "Thickness of the concrete or screed layer above the tubes is smaller than 0.3 * the tube interdistance. 
    The model is not valid for this case");
            assert(RadSlaCha.S_2 > 0.3*RadSlaCha.T, "Thickness of the concrete or screed layer under the tubes is smaller than 0.3 * the tube interdistance. 
      The model is not valid for this case");
          else
            assert(RadSlaCha.alp2 < 1.212, "In order to use the floor heating model, RadSlaCha.alp2 need to be < 1.212");
            assert(RadSlaCha.d_a/2 < RadSlaCha.S_2, "In order to use the floor heating model, RadSlaCha.alp2RadSlaCha.d_a/2 < RadSlaCha.S_2 needs to be true");
            assert(RadSlaCha.S_1/RadSlaCha.T <0.3, "In order to use the floor heating model, RadSlaCha.S_1/RadSlaCha.T <0.3 needs to be true");
          end if;

        equation
          assert(allowFlowReversal or port_a.m_flow>-m_flow_small, "In " + getInstanceName() + ": flow reversal detected.");
          assert(not allowFlowReversal, "In " +getInstanceName() + ": parameter allowFlowReversal=true, but the EmbeddedPipe model does not support it.", AssertionLevel.warning);
          // this need not be smooth since when active, G_max is already active
          m_flowSpLimit = max(m_flowSp, 1e-8);
          // Koschenz eq 4-59
          R_t = 1/(m_flowSpLimit*cp_default*(1-exp(-1/((R_w_val+R_r_val+R_x_val+R_c)*m_flowSpLimit*cp_default))))-R_c;
          G_t = abs(A_floor/nDiscr/R_t);
          // maximum thermal conductance based on second law
          G_max = abs(m_flow)*cp_default;
          // no smoothmin since this undershoots for near-zero values
          Q = (Tin - heatPortEmb.T)*min(G_t, G_max);

          connect(res.port_b, port_b) annotation (Line(
                 points={{40,0},{100,0}},
               color={0,127,255},
               smooth=Smooth.None));
          connect(port_a, vol[1].ports[1]) annotation (Line(
               points={{-100,0},{-58,0}},
               color={0,127,255},
                      smooth=Smooth.None));
          connect(res.port_a, vol[nDiscr].ports[2]) annotation (Line(
               points={{20,0},{-62,0}},
               color={0,127,255},
               smooth=Smooth.None));

          for i in 2:nDiscr loop
            connect(vol[i-1].ports[2], vol[i].ports[1]) annotation (Line(
              points={{-62,0},{-58,0}},
              color={0,127,255},
              smooth=Smooth.None));
          end for;

          connect(senTemIn.port, port_a) annotation (Line(
              points={{-100,18},{-100,0}},
              color={0,127,255},
              smooth=Smooth.None));
          connect(heatFlowWater.port, vol.heatPort) annotation (Line(
              points={{-20,40},{-20,10},{-50,10}},
              color={191,0,0},
              smooth=Smooth.None));
          connect(heatFlowWater.Q_flow, negate.y) annotation (Line(
              points={{-40,40},{-47.6,40}},
              color={0,0,127},
              smooth=Smooth.None));
          connect(negate.u, Q_tabs.y) annotation (Line(
              points={{-56.8,40},{-60,40},{-60,60},{-70.6,60}},
              color={0,0,127},
              smooth=Smooth.None));
          connect(heatFlowSolid.Q_flow, Q_tabs.y) annotation (Line(
              points={{-40,80},{-60,80},{-60,60},{-70.6,60}},
              color={0,0,127},
              smooth=Smooth.None));
          connect(heatFlowSolid.port, heatPortEmb) annotation (Line(
              points={{-20,80},{0,80},{0,100}},
              color={191,0,0},
              smooth=Smooth.None));

          connect(Q_tabs.y, sumQTabs.u)
            annotation (Line(points={{-70.6,60},{18,60}}, color={0,0,127}));
          connect(sumQTabs.y, QTot)
            annotation (Line(points={{41,60},{110,60}}, color={0,0,127}));
           annotation (
            Diagram(graphics,
                    coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,
                    100}})),
            Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,
                    100}}),
                 graphics={
                Ellipse(
                  extent={{-20,22},{20,-20}},
                  fillColor={127,0,0},
                  fillPattern=FillPattern.Solid,
                  pattern=LinePattern.None),
                Rectangle(
                  extent={{-95,6},{106,-4}},
                  lineColor={0,0,255},
                  pattern=LinePattern.None,
                  fillColor={0,0,255},
                  fillPattern=FillPattern.Solid),
                Rectangle(
                  extent={{-102,-4},{-2,6}},
                  lineColor={0,0,255},
                  pattern=LinePattern.None,
                  fillColor={255,0,0},
                  fillPattern=FillPattern.Solid),
                Ellipse(
                  extent={{-20,22},{20,-20}},
                  fillColor={127,0,0},
                  fillPattern=FillPattern.Solid,
                  pattern=LinePattern.None),
                Rectangle(
                  extent={{-80,60},{80,-60}},
                  lineColor={0,0,0},
                  fillColor={95,95,95},
                  fillPattern=FillPattern.Solid),
                Line(
                  points={{-66,60},{-66,-60}},
                  color={0,0,0},
                  smooth=Smooth.None),
                Line(
                  points={{66,60},{66,-60}},
                  color={0,0,0},
                  smooth=Smooth.None),
                Polygon(
                  points={{-66,60},{-66,-60},{66,-60},{-66,60}},
                  lineColor={0,0,0},
                  smooth=Smooth.None,
                  fillColor={95,95,95},
                  fillPattern=FillPattern.Forward)}),
            Documentation(info="<html>
<p>
Dynamic model of an embedded pipe for a concrete core activation. 
This model is based on (Koschenz, 2000). 
In addition the model provides the options to simulate the concrete 
core activation as if there were multiple parallel branches. 
This affects the pressure drop calculation and also the thermal calculations.
</p>
<h4>Assumptions and limitations</h4>
<p>
The model has a limited validity range. 
Its validity will be checked using assert statements. 
Possibly the discretization needs to be 
increased using parameter <code>nDiscr</code>.
An alternative is to increase <code>m_flow_min</code>, 
but this limits the validity range of the model.
</p>
<h4>Typical use and important parameters</h4>
<p>
The embeddedPipe model is to be used together with an InternalWall component. 
Multiple InternalWalls may be required if the EmbeddedPipe is discretized (using <code>nDiscr</code>).
</p>
<p>
Following parameters need to be set:
</p>
<ul>
<li>RadSlaCha is a record with all the parameters of the geometry, materials and even number of discretization layers in the nakedTabs model.</li>
<li>mFlow_min is used to check the validity of the operating conditions and is by default half of the nominal mass flow rate.</li>
<li><code>A_floor</code> is the surface area of (one side of) the Thermally Activated Building part (TAB). </li>
<li><code>nDiscr</code> can be used for discretizing the EmbeddedPipe along the flow direction. This may be necessary to be in the validity range of the model.</li>
<li><code>nParCir</code> can be used for calculating the pressure drops as if there were multiple EmbeddedPipes connected in parallel. The total mass flow rate is then split over multiple circuits and the pressure drop is calculated accordingly.</li>
<li><code>R_C</code> is the thermal resistivity from the center of the tabs to the zones. Note that the upper and lower resistivities need to be calculated as if they were in parallel. This parameter has a default value based on RadSlaCha but it may be improved if necessary. The impact of the value of this parameter on the model performance is low except in cases of very low mass flow rates.</li>
</ul>
<h4>Options</h4>
<p>
By default pressure drops are not calculated (<code>dp = 0</code>). 
These can be enabled by setting parameter <code>computeFlowResistance = true</code>. 
Pressure drops are then calculated by default by making an estimate of the total pipe length. 
This pressure drop can be a large underestimation of the real pressure drop. 
The used pipe lengths can be changed in the Pressure drop tab.
Parameter <code>dp_nominal</code> can be used to override the default calculation.
</p>
<h4>Validation </h4>
<p>
A limited verification has been performed in IDEAS.Fluid.HeatExchangers.RadiantSlab.Examples.EmbeddedPipeVerification.
</p>
<h4>References</h4>
<p>[Koshenz, 2000] - Koschenz, Markus, and Beat Lehmann. 2000. <i>Thermoaktive Bauteilsysteme - Tabs</i>. D&uuml;bendorf: EMPA D&uuml;bendorf. </p>
<p>[TRNSYS, 2007] - Multizone Building modeling with Type 56 and TRNBuild.</p>
</html>",         revisions="<html>
<ul>
<li>
August 14, 2019 by Iago Cupeiro:<br/>
Added output that computes the total TABS heat flow of the <code>EmbeddedPipe</code>,
</li>
<li>
April 16, 2019 by Filip Jorissen:<br/>
Added checks for flow reversal.
See <a href=https://github.com/open-ideas/IDEAS/issues/1006>#1006</a>.
</li>
<li>
April 16, 2019 by Filip Jorissen:<br/>
Removed <code>computeFlowResistance=false</code> 
since this parameter was hidden in the advanced tab
and this setting can easily lead to singularities.
See <a href=https://github.com/open-ideas/IDEAS/issues/1014>#1014</a>.
</li>
<li>
June 21, 2018 by Filip Jorissen:<br/>
Set <code>final alpha=0</code> in <code>prescribedHeatFlow</code>
to avoid large algebraic loops in specific cases.
See <a href=https://github.com/open-ideas/IDEAS/issues/852>#852</a>.
</li>
<li>
April 26, 2017 by Filip Jorissen:<br/>
Removed <code>useSimplifiedRt</code> parameter
since this leads to a violation of the second 
law for small flow rates.
See <a href=https://github.com/open-ideas/IDEAS/issues/717>#717</a>.
</li>
<li>2015 November, Filip Jorissen: Revised implementation for small flow rates: v3: replaced SmoothMin by min function</li>
<li>2015 November, Filip Jorissen: Revised implementation for small flow rates: v2</li>
<li>2015 November, Filip Jorissen: Revised implementation for small flow rates</li>
<li>2015, Filip Jorissen: Revised implementation</li>
<li>2014 March, Filip Jorissen: IDEAS baseclasses</li>
<li>2013 May, Roel De Coninck: documentation</li>
<li>2012 April, Roel De Coninck: rebasing on common Partial_Emission</li>
<li>2011, Roel De Coninck: first version and validation</li>
</ul>
</html>"));
        end EmbeddedPipe;
      end RadiantSlab;
    annotation (preferredView="info", Documentation(info="<html>
This package contains models for heat exchangers with and without humidity condensation.
</html>"));
    end HeatExchangers;

    package HeatPumps "Package with models for heat pumps"
      extends Modelica.Icons.VariantsPackage;

      package BaseClasses "Package with base classes for IDEAS.Fluid.HeatPumps"
        extends Modelica.Icons.BasesPackage;

        partial model PartialWaterToWater
          "Partial model for water to water heat pumps and chillers"
          extends IDEAS.Fluid.Interfaces.PartialFourPortInterface;
          extends IDEAS.Fluid.Interfaces.FourPortFlowResistanceParameters(
            final computeFlowResistance1 = dp1_nominal > 0,
            final computeFlowResistance2 = dp2_nominal > 0);
          replaceable package ref = IDEAS.Media.Refrigerants.R410A
            "Refrigerant in the component"
            annotation (choicesAllMatching = true);
          parameter Boolean enable_variable_speed = true
            "Set to true to allow modulating of compressor speed";
          parameter Real scaling_factor = 1.0
            "Scaling factor for heat pump capacity";
          parameter Modelica.SIunits.ThermalConductance UACon
            "Thermal conductance of condenser";
          parameter Modelica.SIunits.ThermalConductance UAEva
            "Thermal conductance of evaporator";
          parameter Modelica.SIunits.Time tau1=60
            "Time constant at nominal flow rate (used if energyDynamics1 <> Modelica.Fluid.Types.Dynamics.SteadyState)"
            annotation (Dialog(tab="Dynamics", group="Condenser"));
          parameter Modelica.SIunits.Time tau2=60
            "Time constant at nominal flow rate (used if energyDynamics2 <> Modelica.Fluid.Types.Dynamics.SteadyState)"
            annotation (Dialog(tab="Dynamics", group="Evaporator"));
          parameter Modelica.SIunits.Temperature T1_start=Medium1.T_default
            "Initial or guess value of set point"
            annotation (Dialog(tab="Dynamics", group="Condenser"));
          parameter Modelica.SIunits.Temperature T2_start=Medium2.T_default
            "Initial or guess value of set point"
            annotation (Dialog(tab="Dynamics", group="Evaporator"));
          parameter Modelica.Fluid.Types.Dynamics energyDynamics=
            Modelica.Fluid.Types.Dynamics.DynamicFreeInitial
            "Type of energy balance: dynamic (3 initialization options) or steady state"
            annotation (Dialog(tab="Dynamics", group="Evaporator and condenser"));
          parameter Boolean homotopyInitialization=true "= true, use homotopy method"
            annotation (Dialog(tab="Advanced"));
          parameter Boolean enable_temperature_protection = true
            "Enable temperature protection"
            annotation(Evaluate=true, Dialog(group="Temperature protection"));
          parameter Modelica.SIunits.Temperature TConMax = ref.TCri-5
            "Upper bound for condenser temperature"
            annotation(Dialog(enable=enable_temperature_protection, group="Temperature protection"));
          parameter Modelica.SIunits.Temperature TEvaMin = 275.15
            "Lower bound for evaporator temperature"
            annotation(Dialog(enable=enable_temperature_protection, group="Temperature protection"));
          parameter Real dTHys(unit="K",min=0) = 5
            "Hysteresis interval width"
            annotation(Dialog(enable=enable_temperature_protection, group="Temperature protection"));
          Modelica.Blocks.Interfaces.BooleanOutput errLowPre if enable_temperature_protection
            "if true, compressor disabled since evaporator temperature is above upper bound";
          Modelica.Blocks.Interfaces.BooleanOutput errHigPre if enable_temperature_protection
            "if true, compressor disabled since condenser temperature is below lower bound";
          Modelica.Blocks.Interfaces.BooleanOutput errNegTemDif if enable_temperature_protection
            "if true, compressor disabled since condenser temperature is below evaporator temperature";
          Modelica.Blocks.Interfaces.RealInput y(final unit = "1") if
            enable_variable_speed == true
            "Modulating signal for compressor frequency, equal to 1 at full load condition"
            annotation (Placement(transformation(extent={{-140,10},{-100,50}})));
          Modelica.Blocks.Interfaces.IntegerInput stage if
            enable_variable_speed == false
            "Current stage of the heat pump, equal to 1 at full load condition"
            annotation (Placement(transformation(extent={{-140,10},{-100,50}})));
          Modelica.Blocks.Interfaces.RealOutput QCon_flow(
            min = 0,
            final quantity="HeatFlowRate",
            final unit="W") "Actual heating heat flow rate added to fluid 1"
            annotation (Placement(transformation(extent={{100,80},{120,100}}),
                iconTransformation(extent={{100,80},{120,100}})));
          Modelica.Blocks.Interfaces.RealOutput P(
            min = 0,
            final quantity="Power",
            final unit="W") "Electric power consumed by compressor"
            annotation (Placement(transformation(extent={{100,-10},{120,10}}),
                iconTransformation(extent={{100,-10},{120,10}})));
          Modelica.Blocks.Interfaces.RealOutput QEva_flow(
            max = 0,
            final quantity="HeatFlowRate",
            final unit="W") "Actual cooling heat flow rate removed from fluid 2"
            annotation (Placement(transformation(extent={{100,-100},{120,-80}}),
                iconTransformation(extent={{100,-100},{120,-80}})));
          IDEAS.Fluid.HeatExchangers.EvaporatorCondenser con(
            redeclare final package Medium = Medium1,
            final allowFlowReversal=allowFlowReversal1,
            final m_flow_nominal=m1_flow_nominal,
            final m_flow_small=m1_flow_small,
            m_flow(start=m1_flow_nominal),
            final from_dp=from_dp1,
            final dp_nominal=dp1_nominal,
            final linearizeFlowResistance=linearizeFlowResistance1,
            final deltaM=deltaM1,
            final tau=tau1,
            final T_start=T1_start,
            final energyDynamics=energyDynamics,
            final homotopyInitialization=homotopyInitialization,
            final UA=UACon) "Condenser"
            annotation (Placement(transformation(extent={{40,50},{60,70}})));
          IDEAS.Fluid.HeatExchangers.EvaporatorCondenser eva(
            redeclare final package Medium = Medium2,
            final allowFlowReversal=allowFlowReversal2,
            final m_flow_nominal=m2_flow_nominal,
            final m_flow_small=m2_flow_small,
            m_flow(start=m2_flow_nominal),
            final from_dp=from_dp2,
            final dp_nominal=dp2_nominal,
            final linearizeFlowResistance=linearizeFlowResistance2,
            final deltaM=deltaM2,
            final tau=tau2,
            final T_start=T2_start,
            final energyDynamics=energyDynamics,
            final homotopyInitialization=homotopyInitialization,
            final UA=UAEva) "Evaporator"
            annotation (Placement(transformation(extent={{60,-50},{40,-70}})));
          replaceable IDEAS.Fluid.HeatPumps.Compressors.BaseClasses.PartialCompressor com
            "Compressor" annotation (Placement(transformation(
                extent={{-10,-10},{10,10}},
                rotation=90,
                origin={50,-6})));
      protected
          Modelica.Blocks.Math.IntegerToReal intToRea if
            enable_variable_speed == false "Conversion for stage signal"
            annotation (Placement(transformation(extent={{-80,-40},{-60,-20}})));
          Modelica.Blocks.Nonlinear.Limiter lim(final uMin=0, final uMax=1) if
            enable_variable_speed == false "Limiter for control signal"
            annotation (Placement(transformation(extent={{-50,-40},{-30,-20}})));
          Compressors.BaseClasses.TemperatureProtection temPro(
            final TConMax=TConMax,
            final TEvaMin=TEvaMin,
            final dTHys=dTHys) if enable_temperature_protection
            "Disables compressor when outside of allowed operation range"
            annotation (Placement(transformation(extent={{0,-10},{20,10}})));
        equation
          if enable_temperature_protection then
            connect(errLowPre, temPro.errLowPre);
            connect(errHigPre, temPro.errHigPre);
            connect(errNegTemDif, temPro.errNegTemDif);
          end if;
          connect(port_a1, con.port_a)
            annotation (Line(points={{-100,60},{40,60}},  color={0,127,255}));
          connect(con.port_b, port_b1)
            annotation (Line(points={{60,60},{60,60},{100,60}}, color={0,127,255}));
          connect(con.Q_flow, QCon_flow) annotation (Line(points={{61,64},{60,64},{60,90},
                  {110,90}}, color={0,0,127}));
          connect(eva.port_a, port_a2)
            annotation (Line(points={{60,-60},{100,-60}}, color={0,127,255}));
          connect(eva.port_b, port_b2)
            annotation (Line(points={{40,-60},{-100,-60}},  color={0,127,255}));
          connect(eva.Q_flow, QEva_flow) annotation (Line(points={{39,-64},{34,-64},{34,
                  -90},{110,-90}}, color={0,0,127}));
          connect(com.port_b, con.port_ref)
            annotation (Line(points={{50,4},{50,29},{50,54}},
                                                           color={191,0,0}));
          connect(com.port_a, eva.port_ref) annotation (Line(points={{50,-16},{50,-16},{
                  50,-54}},         color={191,0,0}));
          connect(com.P, P)
            annotation (Line(points={{61,0},{110,0}},         color={0,0,127}));
          if enable_variable_speed then
            if enable_temperature_protection then
              connect(y,temPro.u)
                annotation (Line(points={{-120,30},{-90,30},{-90,0},{-2,0}},
                color={0,0,127}));
            else
              connect(y,com.y)
                annotation (Line(points={{-120,30},{32,30},{32,14},{32,3.9968e-15},{36,
                      3.9968e-15},{39,3.9968e-15}},
                color={0,0,127}));
            end if;
          else
            if enable_temperature_protection then
              connect(lim.y, temPro.u)
                annotation (Line(points={{-29,-30},{-20,-30},{-20,0},{-2,0}},
                                                                       color={0,0,127}));
            else
              connect(lim.y, com.y)
                annotation (Line(points={{-29,-30},{32,-30},{32,0},{39,0},{39,0}},
                                                                       color={0,0,127}));
            end if;
          end if;
          connect(stage, intToRea.u) annotation (Line(points={{-120,30},{-120,30},{-90,30},
                  {-90,-16},{-90,-30},{-82,-30}}, color={255,127,0}));
          connect(intToRea.y, lim.u)
            annotation (Line(points={{-59,-30},{-52,-30}}, color={0,0,127}));
          connect(temPro.y, com.y)
            annotation (Line(points={{21,0},{39,0}},          color={0,0,127}));
          connect(temPro.TCon, con.T) annotation (Line(points={{-2,8},{-2,8},{-20,8},{
                  -20,76},{70,76},{70,68},{61,68}},
                                    color={0,0,127}));
          connect(temPro.TEva, eva.T)
            annotation (Line(points={{-2,-8},{-2,-8},{-12,-8},{-12,-68},{39,-68}},
                                                                    color={0,0,127}));
          annotation (
          Icon(coordinateSystem(preserveAspectRatio=false,extent={{-100,-100},
                    {100,100}}),       graphics={
                Rectangle(
                  extent={{-70,80},{70,-80}},
                  lineColor={0,0,0},
                  fillColor={215,215,215},
                  fillPattern=FillPattern.Solid,
                  lineThickness=0.5),
                Rectangle(
                  extent={{-56,68},{58,50}},
                  lineColor={0,0,0},
                  fillColor={135,135,135},
                  fillPattern=FillPattern.Solid),
                Rectangle(
                  extent={{-56,-52},{58,-70}},
                  lineColor={0,0,0},
                  fillColor={135,135,135},
                  fillPattern=FillPattern.Solid),
                Rectangle(
                  extent={{-103,64},{98,54}},
                  lineColor={0,0,255},
                  pattern=LinePattern.None,
                  fillColor={0,0,255},
                  fillPattern=FillPattern.Solid),
                Rectangle(
                  extent={{-2,54},{98,64}},
                  lineColor={0,0,255},
                  pattern=LinePattern.None,
                  fillColor={255,0,0},
                  fillPattern=FillPattern.Solid),
                Rectangle(
                  extent={{-101,-56},{100,-66}},
                  lineColor={0,0,255},
                  pattern=LinePattern.None,
                  fillColor={0,0,255},
                  fillPattern=FillPattern.Solid),
                Rectangle(
                  extent={{-100,-66},{0,-56}},
                  lineColor={0,0,127},
                  pattern=LinePattern.None,
                  fillColor={0,0,127},
                  fillPattern=FillPattern.Solid),
                Polygon(
                  points={{-42,0},{-52,-12},{-32,-12},{-42,0}},
                  lineColor={0,0,0},
                  fillColor={135,135,135},
                  fillPattern=FillPattern.Solid,
                  lineThickness=0.5),
                Polygon(
                  points={{-42,0},{-52,10},{-32,10},{-42,0}},
                  lineColor={0,0,0},
                  fillColor={135,135,135},
                  fillPattern=FillPattern.Solid,
                  lineThickness=0.5),
                Rectangle(
                  extent={{-44,50},{-40,10}},
                  lineColor={0,0,0},
                  fillColor={135,135,135},
                  fillPattern=FillPattern.Solid),
                Rectangle(
                  extent={{-44,-12},{-40,-52}},
                  lineColor={0,0,0},
                  fillColor={135,135,135},
                  fillPattern=FillPattern.Solid),
                Rectangle(
                  extent={{38,50},{42,-52}},
                  lineColor={0,0,0},
                  fillColor={135,135,135},
                  fillPattern=FillPattern.Solid),
                Ellipse(
                  extent={{18,22},{62,-20}},
                  lineColor={0,0,0},
                  fillColor={135,135,135},
                  fillPattern=FillPattern.Solid,
                  lineThickness=0.5),
                Polygon(
                  points={{40,22},{22,-10},{58,-10},{40,22}},
                  lineColor={0,0,0},
                  fillColor={0,0,0},
                  fillPattern=FillPattern.Solid),
                Line(points={{0,68},{0,90},{90,90},{100,90}},
                                                         color={0,0,255}),
                Line(points={{0,-70},{0,-90},{100,-90}}, color={0,0,255}),
                Line(points={{62,0},{100,0}},                 color={0,0,255})}),
            defaultComponentName="heaPum",
            Documentation(info="<html>
<p>
Partial model for a water to water heat pump, as detailed in Jin (2002). The
model for the compressor is a partial model and needs to be replaced by one of the
compressor models in
<a href = \"modelica://IDEAS.Fluid.HeatPumps.Compressors\">
IDEAS.Fluid.HeatPumps.Compressors</a>.
</p>
<h4>References</h4>
<p>
H. Jin.
<i>
Parameter estimation based models of water source heat pumps.
</i>
PhD Thesis. Oklahoma State University. Stillwater, Oklahoma, USA. 2012.
</p>
</html>",         revisions="<html>
<ul>
<li>
May 30, 2017, by Filip Jorissen:<br/>
Added temperature protection block and
set <code>energyDynamics=DynamicFreeInitial</code>.
See <a href=\"https://github.com/lbl-srg/modelica-buildings/issues/769\">
#769</a>.
</li>
<li>
October 17, 2016, by Massimo Cimmino:<br/>
First implementation.
</li>
</ul>
</html>"));
        end PartialWaterToWater;
      annotation (preferredView="info", Documentation(info="<html>
<p>
This package contains base classes that are used to construct the models in
<a href=\"modelica://IDEAS.Fluid.HeatPumps\">IDEAS.Fluid.HeatPumps</a>.
</p>
</html>"));
      end BaseClasses;

      package Compressors "Package with compressor models"
        extends Modelica.Icons.VariantsPackage;

        package BaseClasses "Package with base classes for compressors"
          extends Modelica.Icons.BasesPackage;

          partial model PartialCompressor "Partial compressor model"
            replaceable package ref = IDEAS.Media.Refrigerants.R410A
              "Refrigerant in the component"
              annotation (choicesAllMatching = true);
              Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a port_a
                "Refrigerant connector a (corresponding to the evaporator)"
                annotation (Placement(transformation(extent={{-110,-10},{-90,10}})));
              Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_b port_b
                "Refrigerant connector b (corresponding to the condenser)"
                annotation (Placement(transformation(extent={{110,-10},{90,10}})));
              Modelica.Blocks.Interfaces.RealInput y(final unit = "1")
               "Modulating signal for compressor frequency, equal to 1 at full load conditions"
                annotation (Placement(
                  transformation(
                    extent={{-120,70},{-100,50}},
                    rotation = -90)));
              Modelica.Blocks.Interfaces.RealOutput P(
                final quantity="Power",
                final unit="W") "Electric power consumed by compressor"
                annotation (Placement(transformation(extent={{100,50},{120,70}},
                    rotation=-90)));
            Modelica.SIunits.SpecificEnthalpy hEva
              "Specific enthalpy of saturated vapor at evaporator temperature";
            Modelica.SIunits.SpecificEnthalpy hCon
              "Specific enthalpy of saturated liquid at condenser temperature";
            Modelica.SIunits.AbsolutePressure pEva(start = 100e3)
              "Pressure of saturated vapor at evaporator temperature";
            Modelica.SIunits.AbsolutePressure pCon(start = 1000e3)
              "Pressure of saturated liquid at condenser temperature";
            Modelica.SIunits.AbsolutePressure pDis(start = 1000e3)
              "Discharge pressure of the compressor";
            Modelica.SIunits.AbsolutePressure pSuc(start = 100e3)
              "Suction pressure of the compressor";
            Modelica.SIunits.Temperature TSuc
              "Temperature at suction of the compressor";
            Boolean isOn(fixed=false)
              "State of the compressor, true if turned on";
            Modelica.SIunits.SpecificVolume vSuc(start = 1e-4, min = 0)
              "Specific volume of the refrigerant at suction of the compressor";
        protected
            Real PR(min = 0.0, unit = "1", start = 2.0)
              "Pressure ratio";
          initial equation
            pre(isOn) = if y > 0.01 then true else false;
          equation
            isOn = not pre(isOn) and y > 0.01 or pre(isOn) and y >= 0.005;
            PR = max(pDis/pSuc, 0);
            // The specific volume at suction of the compressor is calculated
            // from the Martin-Hou equation of state
            vSuc = ref.specificVolumeVap_pT(pSuc, TSuc);
            // Saturation pressure of refrigerant vapor at condenser temperature
            pCon = ref.pressureSatVap_T(port_b.T);
            // Specific enthaply of saturated liquid refrigerant at condenser temperature
            hCon = ref.enthalpySatLiq_T(port_b.T);
            // Saturation pressure of refrigerant vapor at evaporator temperature
            pEva = ref.pressureSatVap_T(port_a.T);
            // Specific enthaply of saturated refrigerant vapor at evaporator temperature
            hEva = ref.enthalpySatVap_T(port_a.T);
            // Assert statements to verify that the refrigerant temperatures are within
            // bounds of the property data in the refrigerant package
            assert(port_b.T > ref.T_min and port_b.T < ref.TCri,
              "Condensing temperature must be above the minimum refrigerant temperature
    and below the critical temperature.");
            assert(port_a.T > ref.T_min and port_a.T < ref.TCri,
              "Evaporating temperature must be above the minimum refrigerant temperature
    and below the critical temperature.");
            annotation (
            Icon(coordinateSystem(preserveAspectRatio=false,extent={{-100,-100},
                      {100,100}}),       graphics={
                  Text(extent={{62,-82},{72,-98}},    textString="P",
                    lineColor={0,0,127}),
                  Text(extent={{62,98},{72,82}},
                    lineColor={0,0,127},
                    textString="y"),
                  Polygon(
                    points={{-70,-80},{-70,80},{70,60},{70,-60},{-70,-80}},
                    lineColor={0,0,255},
                    pattern=LinePattern.None,
                    fillColor={95,95,95},
                    fillPattern=FillPattern.Solid),
                  Rectangle(
                    extent={{-100,-5},{100,5}},
                    lineColor={255,0,0},
                    pattern=LinePattern.None,
                    fillColor={255,0,0},
                    fillPattern=FillPattern.Solid),
                  Line(points={{60,-58},{60,-100}},        color={0,0,255}),
                  Line(points={{60,58},{60,100}},        color={0,0,0}),
                  Text(
                    extent={{-149,-114},{151,-154}},
                    lineColor={0,0,255},
                    textString="%name")}),
              defaultComponentName="com",
                Documentation(info="<html>
<p>
This is the base class for the compressor model.
</p>
<p>
The model evaluates the evaporating pressure of the refrigerant <i>p<sub>eva</sub></i>,
the specific enthalpy of the evaporating saturated refrigerant vapor <i>h<sub>eva</sub></i>,
the condensing pressure of the refrigerant <i>p<sub>con</sub></i>
and the specific enthalpy of the condensing saturated liquid refrigerant <i>h<sub>cond</sub></i>
at the evaporating temperature <i>T<sub>eva</sub></i> = <code>port_a.T</code>
and condensing temperature <i>T<sub>con</sub></i> = <code>port_b.T</code>.
</p>
<p>
Thermodynamic properties are evaluated from functions contained in the specified refrigerant package.
</p>
<h4>Assumptions and limitations</h4>
<p>
The model assumes isothermal condensation and evaporation, therefore
refrigerant mass flow is not accounted for and heat ports are used instead of fluid ports.
</p>
</html>",           revisions="<html>
<ul>
<li>
May 30, 2017, by Filip Jorissen:<br/>
Removed <code>pressure_error</code> as
this is replaced by
<a href=\"modelica://IDEAS.Fluid.HeatPumps.Compressors.BaseClasses.TemperatureProtection\">
IDEAS.Fluid.HeatPumps.Compressors.BaseClasses.TemperatureProtection</a>.
See <a href=\"https://github.com/lbl-srg/modelica-buildings/issues/769\">#769</a>.
</li>
<li>
May 26, 2017, by Michael Wetter and Thierry Nouidui:<br/>
Reformulated <code>isOn</code> to use the same construct as the hysteresis block,
and to work around a JModelica limitation.<br/>
This is for
<a href=\"modelica://https://github.com/lbl-srg/modelica-buildings/issues/774\">#774</a>.
</li>
<li>
April 25, 2017, by Michael Wetter:<br/>
Reformulated <code>when</code> conditions and moved common assignments
to this base class.<br/>
This is for
<a href=\"modelica://https://github.com/lbl-srg/modelica-buildings/issues/739\">#739</a>.
</li>
<li>
November 11, 2016, by Massimo Cimmino:<br/>
First implementation of this base class.
</li>
</ul>
</html>"));
          end PartialCompressor;

          model TemperatureProtection
            "Temperature protection for heat pump compressor"
            extends Modelica.Blocks.Icons.Block;
            parameter Modelica.SIunits.Temperature TConMax
              "Upper bound for condenser temperature";
            parameter Modelica.SIunits.Temperature TEvaMin
              "Lower bound for evaporator temperature";
            parameter Real dTHys(
              final unit="K",
              min=Modelica.Constants.small) = 5
              "Hysteresis interval width";
            parameter Boolean pre_y_start=false "Value of pre(y) of hysteresis at initial time";
            Modelica.Blocks.Interfaces.RealInput u "Compressor control signal"
              annotation (Placement(transformation(extent={{-140,-20},{-100,20}})));
            Modelica.Blocks.Interfaces.RealInput TEva(
              unit="K",
              displayUnit="degC")
              "Evaporator temperature"
              annotation (Placement(transformation(
                  extent={{-20,-20},{20,20}},
                  origin={-120,-80})));
            Modelica.Blocks.Interfaces.RealInput TCon(
              unit="K",
              displayUnit="degC")
              "Condenser temperature" annotation (
               Placement(transformation(
                  extent={{-20,-20},{20,20}},
                  origin={-120,80})));
            Modelica.Blocks.Interfaces.RealOutput y "Modified compressor control signal"
              annotation (Placement(transformation(extent={{100,-10},{120,10}})));
            Modelica.Blocks.Interfaces.BooleanOutput errHigPre
              "Error signal condenser upper bound temperature "
              annotation (Placement(transformation(extent={{100,40},{120,60}})));
            Modelica.Blocks.Interfaces.BooleanOutput errLowPre
              "Error signal evaporator lower bound temperature "
              annotation (Placement(transformation(extent={{100,80},{120,100}})));
            Modelica.Blocks.Interfaces.BooleanOutput errNegTemDif
              "Error signal if evaporator temperature is above condenser temperature"
              annotation (Placement(transformation(extent={{100,60},{120,80}})));
        protected
            Modelica.Blocks.Logical.Switch switch
              "Switches control signal off when conditions not satisfied"
              annotation (Placement(transformation(extent={{60,-10},{80,10}})));
            Modelica.Blocks.Logical.Hysteresis hysHig(uLow=0, uHigh=dTHys,
              final pre_y_start=pre_y_start)
              "Hysteresis for condenser upper bound temperature"
              annotation (Placement(transformation(extent={{-20,-40},{0,-20}})));
            Modelica.Blocks.Sources.Constant zero(final k=0)
              "Zero control signal when check fails"
              annotation (Placement(transformation(extent={{20,-40},{40,-20}})));
            Modelica.Blocks.Logical.Hysteresis hysLow(uLow=0, uHigh=dTHys,
              final pre_y_start=pre_y_start)
              "Hysteresis for evaporator lower bound temperature"
              annotation (Placement(transformation(extent={{-20,20},{0,40}})));
            Modelica.Blocks.Sources.Constant TMax(final k=TConMax)
              "Condenser maximum temperature"
              annotation (Placement(transformation(extent={{-92,-42},{-80,-30}})));
            Modelica.Blocks.Math.Add dTCon(k2=-1)
              "Difference between condenser temperature and its upper bound"
              annotation (Placement(transformation(extent={{-60,-20},{-40,-40}})));
            Modelica.Blocks.Math.Add dTEva(k1=-1)
              "Difference between evaporator temperature and its lower bound"
              annotation (Placement(transformation(extent={{-60,20},{-40,40}})));
            Modelica.Blocks.Sources.Constant TMin(final k=TEvaMin)
              "Evaporator minimum temperature"
              annotation (Placement(transformation(extent={{-92,30},{-80,42}})));
            Modelica.Blocks.MathBoolean.And on(nu=3) "Compressor status"
              annotation (Placement(transformation(extent={{20,-10},{40,10}})));
            Modelica.Blocks.Logical.Hysteresis hysdTConEva(
              final uLow=0,
              final uHigh=dTHys,
              final pre_y_start=pre_y_start)
              "Hysteresis for temperature difference between evaporator and condenser"
              annotation (Placement(transformation(extent={{-20,-10},{0,10}})));
            Modelica.Blocks.Math.Add dTEvaCon(final k1=-1)
              "Difference between evaporator and condenser"
              annotation (Placement(transformation(extent={{-60,-10},{-40,10}})));
            Modelica.Blocks.MathBoolean.Not notEva "Negation of signal"
              annotation (Placement(transformation(extent={{64,84},{76,96}})));
            Modelica.Blocks.MathBoolean.Not notdT "Negation of signal"
              annotation (Placement(transformation(extent={{64,64},{76,76}})));
            Modelica.Blocks.MathBoolean.Not notCon "Negation of signal"
              annotation (Placement(transformation(extent={{64,44},{76,56}})));
          equation
            connect(zero.y,switch. u3) annotation (Line(points={{41,-30},{50,-30},{50,-8},
                    {58,-8}},color={0,0,127}));
            connect(u, switch.u1) annotation (Line(points={{-120,0},{-96,0},{-96,60},{50,
                    60},{50,8},{58,8}}, color={0,0,127}));
            connect(switch.y, y)
              annotation (Line(points={{81,0},{110,0}},         color={0,0,127}));
            connect(TMax.y, dTCon.u1) annotation (Line(points={{-79.4,-36},{-79.4,-36},{-62,
                    -36}}, color={0,0,127}));
            connect(TMin.y, dTEva.u1) annotation (Line(points={{-79.4,36},{-62,36}},
                          color={0,0,127}));
            connect(dTEva.u2, TEva) annotation (Line(points={{-62,24},{-70,24},{-70,-80},
                    {-120,-80}},
                              color={0,0,127}));
            connect(dTCon.u2, TCon) annotation (Line(points={{-62,-24},{-76,-24},{-76,80},
                    {-120,80}},       color={0,0,127}));
            connect(dTEva.y, hysLow.u)
              annotation (Line(points={{-39,30},{-39,30},{-22,30}}, color={0,0,127}));
            connect(hysHig.u, dTCon.y)
              annotation (Line(points={{-22,-30},{-22,-30},{-39,-30}}, color={0,0,127}));
            connect(on.y, switch.u2)
              annotation (Line(points={{41.5,0},{41.5,0},{58,0}},
                                                              color={255,0,255}));
            connect(dTEvaCon.y, hysdTConEva.u)
              annotation (Line(points={{-39,0},{-32,0},{-22,0}}, color={0,0,127}));
            connect(dTEvaCon.u2, TCon) annotation (Line(points={{-62,-6},{-76,-6},{-76,80},
                    {-120,80}},             color={0,0,127}));
            connect(dTEvaCon.u1, TEva) annotation (Line(points={{-62,6},{-70,6},{-70,-80},
                    {-120,-80}},     color={0,0,127}));
            connect(hysLow.y, on.u[1]) annotation (Line(points={{1,30},{10,30},{10,4.66667},
                    {20,4.66667}},          color={255,0,255}));
            connect(hysdTConEva.y, on.u[2])
              annotation (Line(points={{1,0},{20,0}}, color={255,0,255}));
            connect(hysHig.y, on.u[3]) annotation (Line(points={{1,-30},{14,-30},{14,-4},{
                    18,-4},{18,-4.66667},{20,-4.66667}},
                                              color={255,0,255}));
            connect(hysLow.y, notEva.u) annotation (Line(points={{1,30},{10,30},{10,90},{61.6,
                    90}}, color={255,0,255}));
            connect(notEva.y, errLowPre)
              annotation (Line(points={{77.2,90},{94,90},{110,90}}, color={255,0,255}));
            connect(notdT.u, hysdTConEva.y) annotation (Line(points={{61.6,70},{12,70},{12,
                    0},{1,0}}, color={255,0,255}));
            connect(notdT.y, errNegTemDif)
              annotation (Line(points={{77.2,70},{110,70}}, color={255,0,255}));
            connect(notCon.y, errHigPre)
              annotation (Line(points={{77.2,50},{110,50},{110,50}}, color={255,0,255}));
            connect(notCon.u, hysHig.y) annotation (Line(points={{61.6,50},{14,50},{14,-30},
                    {1,-30}}, color={255,0,255}));
            annotation (    Documentation(revisions="<html>
<ul>
<li>
May 30, 2017, by Filip Jorissen:<br/>
First implementation.
See <a href=\"https://github.com/lbl-srg/modelica-buildings/issues/769\">#769</a>.
</li>
</ul>
</html>", info="<html>
<p>
Temperature protection block for heat pumps.
This block overrides the heat pump control
signal when the condenser temperature is too high,
the evaporator temperature is too low,
or the temperature difference between
the condenser and evaporator is negative.
</p>
<h4>Typical use and important parameters</h4>
<p>
Temperature bounds are set using <code>TConMax</code>
and <code>TEvaMin</code>.
</p>
<h4>Options</h4>
<p>
Parameter <code>dTHys</code> may be used
to change the hysteresis interval.
</p>
</html>"));
          end TemperatureProtection;
          annotation (preferredView="info", Documentation(info="<html>
<p>
This package contains base classes that are used to construct the models in
<a href=\"modelica://IDEAS.Fluid.HeatPumps.Compressors\">
IDEAS.Fluid.HeatPumps.Compressors</a>.
</p>
</html>"));
        end BaseClasses;

        model ScrollCompressor
          "Model for a scroll compressor, based on Jin (2002)"
          extends
          IDEAS.Fluid.HeatPumps.Compressors.BaseClasses.PartialCompressor;

          parameter Real volRat(
            min = 1.0,
            final unit = "1")
            "Built-in volume ratio";

          parameter Modelica.SIunits.VolumeFlowRate V_flow_nominal(min=0)
            "Refrigerant volume flow rate at suction at full load conditions";

          parameter Modelica.SIunits.MassFlowRate leaCoe(
            min = 0)
            "Leakage mass flow rate at a pressure ratio of 1";

          parameter Modelica.SIunits.Efficiency etaEle
            "Electro-mechanical efficiency of the compressor";

          parameter Modelica.SIunits.Power PLos(min = 0)
            "Constant part of the compressor power losses";

          parameter Modelica.SIunits.TemperatureDifference dTSup(min = 0)
            "Superheating at compressor suction";

          Modelica.SIunits.MassFlowRate m_flow
            "Refrigerant mass flow rate";

          Modelica.SIunits.MassFlowRate mLea_flow "Refrigerant leakage mass flow rate";

          Modelica.SIunits.Power PThe
            "Theoretical power consumed by the compressor";

          Modelica.SIunits.Efficiency COP(start=5)
            "Heating COP of the compressor";

      protected
          Modelica.SIunits.IsentropicExponent k(start = 1.2)
            "Isentropic exponent of the refrigerant";

          Real v_norm
            "Normalized refrigerant volume flow rate at
     suction at part load conditions";

          Real PRInt(start = 2.0)
            "Built-in pressure ratio";

        equation
          PRInt = volRat^k;

          // Limit compressor speed to the full load speed
          v_norm = IDEAS.Utilities.Math.Functions.smoothLimit(y, 0.0, 1.0, 0.001);

          if isOn then
            // Suction pressure
            pSuc = pEva;
            // Discharge pressure
            pDis = pCon;
            // Refrigerant mass flow rate
            mLea_flow = leaCoe*PR;
            m_flow = v_norm*
              IDEAS.Utilities.Math.Functions.smoothMax(
              V_flow_nominal/vSuc - mLea_flow,
              1e-5*V_flow_nominal/vSuc,
              1e-6*V_flow_nominal/vSuc);

            // Theoretical power of the compressor
            k = ref.isentropicExponentVap_Tv(TSuc, vSuc);
            // If the external pressure ratio does not match the built-in pressure ratio
            PThe = v_norm * k/(k - 1.0) * pSuc * V_flow_nominal
              * (((k - 1.0)/k) * PR/volRat + 1.0/k * PRInt^((k - 1.0)/k) - 1.0);
            // This equation reduces to the  equation for the built-in pressure ratio
            // if the external pressure ratio matches the built-in pressure ratio:
            // PThe = v_norm * k/(k - 1.0) * pSuc*v_flow * ((PRInt)^((k - 1.0)/k) - 1.0)

            // Temperature at suction of the compressor
            TSuc = port_a.T + dTSup;

            // Power consumed by the compressor
            P = (PThe/etaEle + PLos);

            // Energy balance of the compressor
             port_a.Q_flow = m_flow * (hEva - hCon);
             port_b.Q_flow = - (port_a.Q_flow + P);
             -port_b.Q_flow = P * COP;
          else
            // Heat pump is turned off
            k = 1.0;
            pSuc = pEva;
            pDis = pCon;
            mLea_flow = 0.0;
            m_flow = 0.0;
            PThe = 0.0;
            P = 0.0;
            TSuc = port_a.T;
            port_a.Q_flow = 0.0;
            port_b.Q_flow = 0.0;
            COP = 1.0;
          end if;

          annotation (    defaultComponentName="scrCom",
            Documentation(info="<html>
<p>
Model for a scroll processor, as detailed in Jin (2002). The rate of heat transferred to the evaporator is given by:
</p>
<p align=\"center\" style=\"font-style:italic;\">
Q&#775;<sub>Eva</sub> = m&#775;<sub>ref</sub> ( h<sub>Vap</sub>(T<sub>Eva</sub>) - h<sub>Liq</sub>(T<sub>Con</sub>) ).
</p>
<p>
The power consumed by the compressor is given by a linear efficiency relation:
</p>
<p align=\"center\" style=\"font-style:italic;\">
P = P<sub>Theoretical</sub> / &eta; + P<sub>Loss,constant</sub>.
</p>
<p>
Variable speed is achieved by multiplying the full load suction volume flow rate
by the normalized compressor speed. The power and heat transfer rates are forced
to zero if the resulting heat pump state has higher evaporating pressure than
condensing pressure.
</p>
<h4>Assumptions and limitations</h4>
<p>
The compression process is assumed isentropic. The thermal energy
of superheating is ignored in the evaluation of the heat transferred to the refrigerant
in the evaporator. There is no supercooling.
</p>
<h4>References</h4>
<p>
H. Jin.
<i>
Parameter estimation based models of water source heat pumps.
</i>
PhD Thesis. Oklahoma State University. Stillwater, Oklahoma, USA. 2012.
</p>
</html>",         revisions="<html>
<ul>
<li>
January 25, 2019, by Michael Wetter:<br/>
Added start value to avoid warning in JModelica.
</li>
<li>
May 30, 2017, by Filip Jorissen:<br/>
Removed <code>pressure_error</code> as
this is replaced by
<a href=\"modelica://IDEAS.Fluid.HeatPumps.Compressors.BaseClasses.TemperatureProtection\">
IDEAS.Fluid.HeatPumps.Compressors.BaseClasses.TemperatureProtection</a>.
See <a href=\"https://github.com/lbl-srg/modelica-buildings/issues/769\">#769</a>.
</li>
<li>
November 11, 2016, by Massimo Cimmino:<br/>
First implementation.
</li>
</ul>
</html>"));
        end ScrollCompressor;
        annotation (preferredView="info", Documentation(info="<html>
  <p>
  This package contains components models for compressors.
  </p>
  </html>"));
      end Compressors;

      package Data "Package with model parameters for heat pumps"
        extends Modelica.Icons.MaterialPropertiesPackage;

        package BaseClasses "Base classes for package Data"
          extends Modelica.Icons.BasesPackage;

          partial record HeatPumps
            "Base record for calibrated heat pump models"
            extends Modelica.Icons.Record;
            parameter Modelica.SIunits.Efficiency etaEle
              "Electro-mechanical efficiency of the compressor"
              annotation (Dialog(group="Compressor"));
            parameter Modelica.SIunits.Power PLos(min = 0)
              "Constant part of the compressor power losses"
              annotation (Dialog(group="Compressor"));
            parameter Modelica.SIunits.TemperatureDifference dTSup(min = 0)
              "Superheating at compressor suction"
              annotation (Dialog(group="Evaporator"));
            parameter Modelica.SIunits.ThermalConductance UACon
              "Thermal conductance of condenser between water and refrigerant"
              annotation (Dialog(group="Condenser"));
            parameter Modelica.SIunits.ThermalConductance UAEva
              "Thermal conductance of evaporator between water and refrigerant"
              annotation (Dialog(group="Evaporator"));
            annotation (
              defaultComponentName="datHeaPum",
              preferredView="info",
            Documentation(info="<html>
<p>
This is the base record for heat pump models.
</p>
</html>", revisions="<html>
<ul>
<li>
December 6, 2016, by Massimo Cimmino:<br/>
First implementation.
</li>
</ul>
</html>"),    Icon(graphics={
                  Text(
                    extent={{-95,53},{-12,-2}},
                    lineColor={0,0,255},
                    textString="etaEle"),
                  Text(
                    extent={{-95,-9},{-48,-48}},
                    lineColor={0,0,255},
                    textString="PLos"),
                  Text(
                    extent={{-95,-49},{-12,-104}},
                    lineColor={0,0,255},
                    textString="dTSup")}));
          end HeatPumps;
          annotation(preferredView="info",
          Documentation(info="<html>
This package contains the common parameters that are used
to specify the heat pump models in
<a href=\"IDEAS.Fluid.HeatPumps\">
IDEAS.Fluid.HeatPumps</a>.
</html>",         revisions="<html>
<ul>
<li>
December 6, 2016, by Massimo Cimmino:<br/>
First implementation.
</li>
</ul>
</html>"));
        end BaseClasses;

        package ScrollWaterToWater
        "Package with model parameters for scroll water to water heat pumps"
          extends Modelica.Icons.MaterialPropertiesPackage;

          record Generic "Record for scroll water to water heat pump"
            extends BaseClasses.HeatPumps;
            parameter Real volRat(
              min = 1.0,
              unit = "1")
              "Built-in volume ratio"
              annotation (Dialog(group="Compressor"));
            parameter Modelica.SIunits.VolumeFlowRate V_flow_nominal(min=0)
              "Refrigerant volume flow rate at suction"
              annotation (Dialog(group="Compressor"));
            parameter Modelica.SIunits.MassFlowRate leaCoe(min = 0)
              "Leakage coefficient"
              annotation (Dialog(group="Compressor"));
            annotation (
              defaultComponentPrefixes = "parameter",
              defaultComponentName="datHeaPum",
              preferredView="info",
            Documentation(info="<html>
<p>
This is the base record for scroll water to water heat pump models.
</p>
</html>", revisions="<html>
<ul>
<li>
December 6, 2016, by Massimo Cimmino:<br/>
First implementation.
</li>
</ul>
</html>"));
          end Generic;

          package Heating
          "Records for scroll water to water heat pumps in heating mode"
            extends Modelica.Icons.MaterialPropertiesPackage;

            record ClimateMaster_TMW036_12kW_4_90COP_R410A =
              IDEAS.Fluid.HeatPumps.Data.ScrollWaterToWater.Generic (
                volRat = 2.02993657028,
                V_flow_nominal = 0.0017713046171,
                leaCoe = 0.0001,
                etaEle = 1.0,
                PLos = 334.350812253,
                dTSup = 4.68810579482e-16,
                UACon = 2434.90888536,
                UAEva = 925.546637632)
                "Calibrated parameters for ClimateMaster TMW036"
              annotation (
                defaultComponentPrefixes = "parameter",
                defaultComponentName="datHeaPum",
                preferredView="info",
              Documentation(info="<html>
<p>
Calibrated parameters for ClimateMaster TMW036.
</p>
</html>",             revisions="<html>
<ul>
<li>
March 6, 2017, by Massimo Cimmino:<br/>
Calibrated parameters.
</li>
</ul>
</html>"));
          annotation (Documentation(info="<html>
<p>
Package with data for heating performance of water to water heat pump models
<a href=\"modelica://IDEAS.Fluid.HeatPumps.ScrollWaterToWater\">
IDEAS.Fluid.HeatPumps.ScrollWaterToWater</a>
with scroll compressor.
</p>
</html>"));
          end Heating;
        annotation (Documentation(info="<html>
<p>
Package with data for water to water heat pump models
<a href=\"modelica://IDEAS.Fluid.HeatPumps.ScrollWaterToWater\">
IDEAS.Fluid.HeatPumps.ScrollWaterToWater</a>
with scroll compressor.
</p>
</html>"));
        end ScrollWaterToWater;
        annotation (preferredView="info", Documentation(info="<html>
  Package with data for heat pump models.
</html>"));
      end Data;

      model ScrollWaterToWater
        "Model for a scroll water to water heat pump"
        extends IDEAS.Fluid.HeatPumps.BaseClasses.PartialWaterToWater(
          final UAEva=datHeaPum.UAEva*scaling_factor,
          final UACon=datHeaPum.UACon*scaling_factor,
          redeclare HeatPumps.Compressors.ScrollCompressor com(
            redeclare final package ref = ref,
            final volRat=datHeaPum.volRat,
            final V_flow_nominal=datHeaPum.V_flow_nominal*scaling_factor,
            final leaCoe=datHeaPum.leaCoe*scaling_factor,
            final etaEle=datHeaPum.etaEle,
            final PLos=datHeaPum.PLos*scaling_factor,
            final dTSup=datHeaPum.dTSup));
        parameter IDEAS.Fluid.HeatPumps.Data.ScrollWaterToWater.Generic datHeaPum
          "Heat pump data" annotation (choicesAllMatching=true, Placement(
              transformation(extent={{-98,78},{-78,98}})));
          annotation (Placement(transformation(extent={{100,-100},{120,-80}}),
              iconTransformation(extent={{100,-100},{120,-80}})),
                    defaultComponentName="heaPum",
          Documentation(info="<html>
<p>
Model for a water to water heat pump with a scroll compressor, as described
in Jin (2002). The thermodynamic heat pump cycle is represented below.
</p>
<p align=\"center\">
<img  alt=\"image\" src=\"modelica://IDEAS/Resources/Images/Fluid/HeatPumps/WaterToWater_Cycle.png\" border=\"1\"/>
</p>
<p>
The rate of heat transferred to the evaporator is given by:
</p>
<p align=\"center\" style=\"font-style:italic;\">
Q&#775;<sub>Eva</sub> = m&#775;<sub>ref</sub> ( h<sub>Vap</sub>(T<sub>Eva</sub>) - h<sub>Liq</sub>(T<sub>Con</sub>) ).
</p>
<p>
The power consumed by the compressor is given by a linear efficiency relation:
</p>
<p align=\"center\" style=\"font-style:italic;\">
P = P<sub>Theoretical</sub> / &eta; + P<sub>Loss,constant</sub>.
</p>
<p>
Heat transfer in the evaporator and condenser is calculated using an
&epsilon;-NTU method, assuming constant refrigerant temperature and constant heat
transfer coefficient between fluid and refrigerant.
</p>
<p>
Variable speed is achieved by multiplying the full load suction volume flow rate
by the normalized compressor speed. The power and heat transfer rates are forced
to zero if the resulting heat pump state has higher evaporating pressure than
condensing pressure.
</p>
<p>
The model parameters are obtained by calibration of the heat pump model to
manufacturer performance data. Calibrated model parameters for various heat
pumps from different manufacturers are found in
<a href=\"modelica://IDEAS.Fluid.HeatPumps.Data.ScrollWaterToWater\">
IDEAS.Fluid.HeatPumps.Data.ScrollWaterToWater</a>. The calibrated model is
located in
<a href=\"modelica://IDEAS.Fluid.HeatPumps.Calibration.ScrollWaterToWater\">
IDEAS.Fluid.HeatPumps.Calibration.ScrollWaterToWater</a>.
</p>
<h4>Options</h4>
<p>
Parameters <code>TConMax</code> and <code>TEvaMin</code>
may be used to set an upper or lower bound for the
condenser and evaporator.
The compressor is disabled when these conditions
are not satisfied, or when the
evaporator temperature is larger
than the condenser temperature.
This mimics the temperature protection
of heat pumps and moreover it avoids
non-converging algebraic loops of equations,
or freezing of evaporator medium.
This option can be disabled by setting
<code>enable_temperature_protection = false</code>.
</p>
<h4>Assumptions and limitations</h4>
<p>
The compression process is assumed isentropic. The thermal energy
of superheating is ignored in the evaluation of the heat transferred to the refrigerant
in the evaporator. There is no supercooling.
</p>
<h4>References</h4>
<p>
H. Jin.
<i>
Parameter estimation based models of water source heat pumps.
</i>
PhD Thesis. Oklahoma State University. Stillwater, Oklahoma, USA. 2012.
</p>
</html>",       revisions="<html>
<ul>
<li>
May 30, 2017, by Filip Jorissen:<br/>
Revised documentation for temperature protection.
See <a href=\"https://github.com/lbl-srg/modelica-buildings/issues/769\">#769</a>.
</li>
<li>
November 11, 2016, by Massimo Cimmino:<br/>
First implementation.
</li>
</ul>
</html>"));
      end ScrollWaterToWater;
    annotation (preferredView="info", Documentation(info="<html>
<p>
This package contains component models for heat pumps.
</p>
</html>"));
    end HeatPumps;

    package Interfaces "Package with interfaces for fluid models"
      extends Modelica.Icons.InterfacesPackage;

      model ConservationEquation "Lumped volume with mass and energy balance"
        extends IDEAS.Fluid.Interfaces.LumpedVolumeDeclarations;
        // Constants
        parameter Boolean initialize_p = not Medium.singleState
          "= true to set up initial equations for pressure"
          annotation(HideResult=true, Evaluate=true, Dialog(tab="Advanced"));
        constant Boolean simplify_mWat_flow = true
          "Set to true to cause port_a.m_flow + port_b.m_flow = 0 even if mWat_flow is non-zero. Used only if Medium.nX > 1";
        // Port definitions
        parameter Integer nPorts=0 "Number of ports"
          annotation(Evaluate=true, Dialog(connectorSizing=true, tab="General",group="Ports"));
        parameter Boolean use_mWat_flow = false
          "Set to true to enable input connector for moisture mass flow rate"
          annotation(Evaluate=true, Dialog(tab="Advanced"));
        parameter Boolean use_C_flow = false
          "Set to true to enable input connector for trace substance"
          annotation(Evaluate=true, Dialog(tab="Advanced"));
        Modelica.Blocks.Interfaces.RealInput Q_flow(unit="W")
          "Sensible plus latent heat flow rate transferred into the medium"
          annotation (Placement(transformation(extent={{-140,40},{-100,80}})));
        Modelica.Blocks.Interfaces.RealInput mWat_flow(final quantity="MassFlowRate",
                                                       unit="kg/s") if
             use_mWat_flow "Moisture mass flow rate added to the medium"
          annotation (Placement(transformation(extent={{-140,0},{-100,40}})));
        Modelica.Blocks.Interfaces.RealInput[Medium.nC] C_flow if
             use_C_flow "Trace substance mass flow rate added to the medium"
          annotation (Placement(transformation(extent={{-140,-60},{-100,-20}})));
        // Outputs that are needed in models that use this model
        Modelica.Blocks.Interfaces.RealOutput hOut(unit="J/kg",
                                                   start=hStart)
          "Leaving specific enthalpy of the component"
           annotation (Placement(transformation(extent={{-10,-10},{10,10}},
              rotation=90,
              origin={-50,110})));
        Modelica.Blocks.Interfaces.RealOutput XiOut[Medium.nXi](each unit="1",
                                                                each min=0,
                                                                each max=1)
          "Leaving species concentration of the component"
          annotation (Placement(transformation(extent={{-10,-10},{10,10}},
              rotation=90,
              origin={0,110})));
        Modelica.Blocks.Interfaces.RealOutput COut[Medium.nC](each min=0)
          "Leaving trace substances of the component"
          annotation (Placement(transformation(extent={{-10,-10},{10,10}},
              rotation=90,
              origin={50,110})));
        Modelica.Blocks.Interfaces.RealOutput UOut(unit="J")
          "Internal energy of the component" annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              origin={110,20})));
        Modelica.Blocks.Interfaces.RealOutput mXiOut[Medium.nXi](each min=0, each unit=
             "kg") "Species mass of the component"
          annotation (Placement(transformation(extent={{-10,-10},{10,10}},
              origin={110,-20})));
        Modelica.Blocks.Interfaces.RealOutput mOut(min=0, unit="kg")
          "Mass of the component" annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              origin={110,60})));
        Modelica.Blocks.Interfaces.RealOutput mCOut[Medium.nC](each min=0, each unit="kg")
          "Trace substance mass of the component"
          annotation (Placement(transformation(extent={{-10,-10},{10,10}},
              origin={110,-60})));
        Modelica.Fluid.Vessels.BaseClasses.VesselFluidPorts_b ports[nPorts](
            redeclare each final package Medium = Medium) "Fluid inlets and outlets"
          annotation (Placement(transformation(extent={{-40,-10},{40,10}},
            origin={0,-100})));
        // Set nominal attributes where literal values can be used.
        Medium.BaseProperties medium(
          p(start=p_start),
          h(start=hStart),
          T(start=T_start),
          Xi(start=X_start[1:Medium.nXi]),
          X(start=X_start),
          d(start=rho_start)) "Medium properties";
        Modelica.SIunits.Energy U(start=fluidVolume*rho_start*
          Medium.specificInternalEnergy(Medium.setState_pTX(
           T=T_start,
           p=p_start,
           X=X_start[1:Medium.nXi])) +
          (T_start - Medium.reference_T)*CSen,
          nominal = 1E5) "Internal energy of fluid";
        Modelica.SIunits.Mass m(
          start=fluidVolume*rho_start,
          stateSelect=if massDynamics == Modelica.Fluid.Types.Dynamics.SteadyState
          then StateSelect.default else StateSelect.prefer)
          "Mass of fluid";
        Modelica.SIunits.Mass[Medium.nXi] mXi(
          start=fluidVolume*rho_start*X_start[1:Medium.nXi])
          "Masses of independent components in the fluid";
        Modelica.SIunits.Mass[Medium.nC] mC(
          start=fluidVolume*rho_start*C_start)
          "Masses of trace substances in the fluid";
        // C need to be added here because unlike for Xi, which has medium.Xi,
        // there is no variable medium.C
        Medium.ExtraProperty C[Medium.nC](nominal=C_nominal)
          "Trace substance mixture content";
        Modelica.SIunits.MassFlowRate mb_flow "Mass flows across boundaries";
        Modelica.SIunits.MassFlowRate[Medium.nXi] mbXi_flow
          "Substance mass flows across boundaries";
        Medium.ExtraPropertyFlowRate[Medium.nC] mbC_flow
          "Trace substance mass flows across boundaries";
        Modelica.SIunits.EnthalpyFlowRate Hb_flow
          "Enthalpy flow across boundaries or energy source/sink";
        // Parameters that need to be defined by an extending class
        parameter Modelica.SIunits.Volume fluidVolume "Volume";
        final parameter Modelica.SIunits.HeatCapacity CSen=
          (mSenFac - 1)*rho_default*cp_default*fluidVolume
          "Aditional heat capacity for implementing mFactor";
    protected
        Medium.EnthalpyFlowRate ports_H_flow[nPorts];
        Modelica.SIunits.MassFlowRate ports_mXi_flow[nPorts,Medium.nXi];
        Medium.ExtraPropertyFlowRate ports_mC_flow[nPorts,Medium.nC];
        parameter Modelica.SIunits.SpecificHeatCapacity cp_default=
        Medium.specificHeatCapacityCp(state=state_default)
          "Heat capacity, to compute additional dry mass";
        parameter Modelica.SIunits.Density rho_start=Medium.density(
         Medium.setState_pTX(
           T=T_start,
           p=p_start,
           X=X_start[1:Medium.nXi])) "Density, used to compute fluid mass";
        // Parameter for avoiding extra overhead calculations when CSen==0
        final parameter Boolean computeCSen = CSen > Modelica.Constants.eps
          annotation(Evaluate=true);
        final parameter Medium.ThermodynamicState state_default = Medium.setState_pTX(
            T=Medium.T_default,
            p=Medium.p_default,
            X=Medium.X_default[1:Medium.nXi]) "Medium state at default values";
        // Density at medium default values, used to compute the size of control volumes
        final parameter Modelica.SIunits.Density rho_default=Medium.density(
          state=state_default) "Density, used to compute fluid mass";
        // Parameter that is used to construct the vector mXi_flow
        final parameter Real s[Medium.nXi] = {if Modelica.Utilities.Strings.isEqual(
                                                  string1=Medium.substanceNames[i],
                                                  string2="Water",
                                                  caseSensitive=false)
                                                  then 1 else 0 for i in 1:Medium.nXi}
          "Vector with zero everywhere except where species is";
        parameter Modelica.SIunits.SpecificEnthalpy hStart=
          Medium.specificEnthalpy_pTX(p_start, T_start, X_start)
          "Start value for specific enthalpy";
        // Set _simplify_mWat_flow == false for Glycol47; otherwise Dymola 2018FD01
        // cannot differentiate the equations.
        constant Boolean _simplify_mWat_flow = simplify_mWat_flow and Medium.nX > 1
         "If true, then port_a.m_flow + port_b.m_flow = 0 even if mWat_flow is non-zero, and equations are simplified";
        // Conditional connectors
        Modelica.Blocks.Interfaces.RealInput mWat_flow_internal(unit="kg/s")
          "Needed to connect to conditional connector";
        Modelica.Blocks.Interfaces.RealInput C_flow_internal[Medium.nC]
          "Needed to connect to conditional connector";
      initial equation
        // Assert that the substance with name 'water' has been found.
        assert(Medium.nXi == 0 or abs(sum(s)-1) < 1e-5,
            "If Medium.nXi > 1, then substance 'water' must be present for one component.'"
               + Medium.mediumName + "'.\n"
               + "Check medium model.");
        // Make sure that if energyDynamics is SteadyState, then
        // massDynamics is also SteadyState.
        // Otherwise, the system of ordinary differential equations may be inconsistent.
        if energyDynamics == Modelica.Fluid.Types.Dynamics.SteadyState then
          assert(massDynamics == energyDynamics, "
         If 'massDynamics == Modelica.Fluid.Types.Dynamics.SteadyState', then it is
         required that 'energyDynamics==Modelica.Fluid.Types.Dynamics.SteadyState'.
         Otherwise, the system of equations may not be consistent.
         You need to select other parameter values.");
        end if;
        // initialization of balances
        if energyDynamics == Modelica.Fluid.Types.Dynamics.FixedInitial then
            medium.T = T_start;
        else
          if energyDynamics == Modelica.Fluid.Types.Dynamics.SteadyStateInitial then
              der(medium.T) = 0;
          end if;
        end if;
        if massDynamics == Modelica.Fluid.Types.Dynamics.FixedInitial then
          if initialize_p then
            medium.p = p_start;
          end if;
        else
          if massDynamics == Modelica.Fluid.Types.Dynamics.SteadyStateInitial then
            if initialize_p then
              der(medium.p) = 0;
            end if;
          end if;
        end if;
        if substanceDynamics == Modelica.Fluid.Types.Dynamics.FixedInitial then
          medium.Xi = X_start[1:Medium.nXi];
        else
          if substanceDynamics == Modelica.Fluid.Types.Dynamics.SteadyStateInitial then
            der(medium.Xi) = zeros(Medium.nXi);
          end if;
        end if;
        if traceDynamics == Modelica.Fluid.Types.Dynamics.FixedInitial then
          C = C_start[1:Medium.nC];
        else
          if traceDynamics == Modelica.Fluid.Types.Dynamics.SteadyStateInitial then
            der(C) = zeros(Medium.nC);
          end if;
        end if;
      equation
        // Conditional connectors
        connect(mWat_flow, mWat_flow_internal);
        if not use_mWat_flow then
          mWat_flow_internal = 0;
        end if;
        connect(C_flow, C_flow_internal);
        if not use_C_flow then
          C_flow_internal = zeros(Medium.nC);
        end if;
        // Total quantities
        if massDynamics == Modelica.Fluid.Types.Dynamics.SteadyState then
          m = fluidVolume*rho_start;
        else
          if _simplify_mWat_flow then
            // If moisture is neglected in mass balance, assume for computation
            // of the mass of air that the air is at Medium.X_default.
            m = fluidVolume*Medium.density(Medium.setState_phX(
              p = medium.p,
              h = hOut,
              X = Medium.X_default));
          else
            // Use actual density
            m = fluidVolume*medium.d;
          end if;
        end if;
        mXi = m*medium.Xi;
        if computeCSen then
          U = m*medium.u + CSen*(medium.T-Medium.reference_T);
        else
          U = m*medium.u;
        end if;
        mC = m*C;
        hOut = medium.h;
        XiOut = medium.Xi;
        COut = C;
        for i in 1:nPorts loop
          //The semiLinear function should be used for the equations below
          //for allowing min/max simplifications.
          //See https://github.com/ibpsa/modelica-ibpsa/issues/216 for a discussion and motivation
          ports_H_flow[i]     = semiLinear(ports[i].m_flow, inStream(ports[i].h_outflow), ports[i].h_outflow)
            "Enthalpy flow";
          for j in 1:Medium.nXi loop
            ports_mXi_flow[i,j] = semiLinear(ports[i].m_flow, inStream(ports[i].Xi_outflow[j]), ports[i].Xi_outflow[j])
              "Component mass flow";
          end for;
          for j in 1:Medium.nC loop
            ports_mC_flow[i,j]  = semiLinear(ports[i].m_flow, inStream(ports[i].C_outflow[j]),  ports[i].C_outflow[j])
              "Trace substance mass flow";
          end for;
        end for;
        for i in 1:Medium.nXi loop
          mbXi_flow[i] = sum(ports_mXi_flow[:,i]);
        end for;
        for i in 1:Medium.nC loop
          mbC_flow[i]  = sum(ports_mC_flow[:,i]);
        end for;
        mb_flow = sum(ports.m_flow);
        Hb_flow = sum(ports_H_flow);
        // Energy and mass balances
        if energyDynamics == Modelica.Fluid.Types.Dynamics.SteadyState then
          0 = Hb_flow + Q_flow;
        else
          der(U) = Hb_flow + Q_flow;
        end if;
        if massDynamics == Modelica.Fluid.Types.Dynamics.SteadyState then
          0 = mb_flow + (if simplify_mWat_flow then 0 else mWat_flow_internal);
        else
          der(m) = mb_flow + (if simplify_mWat_flow then 0 else mWat_flow_internal);
        end if;
        if substanceDynamics == Modelica.Fluid.Types.Dynamics.SteadyState then
          zeros(Medium.nXi) = mbXi_flow + mWat_flow_internal * s;
        else
          der(mXi) = mbXi_flow + mWat_flow_internal * s;
        end if;
        if traceDynamics == Modelica.Fluid.Types.Dynamics.SteadyState then
          zeros(Medium.nC)  = mbC_flow + C_flow_internal;
        else
          der(mC)  = mbC_flow + C_flow_internal;
        end if;
        // Properties of outgoing flows
        for i in 1:nPorts loop
            ports[i].p          = medium.p;
            ports[i].h_outflow  = medium.h;
            ports[i].Xi_outflow = medium.Xi;
            ports[i].C_outflow  = C;
        end for;
        UOut=U;
        mXiOut=mXi;
        mOut=m;
        mCOut=mC;
        annotation (
          Documentation(info="<html>
<p>
Basic model for an ideally mixed fluid volume with the ability to store mass and energy.
It implements a dynamic or a steady-state conservation equation for energy and mass fractions.
The model has zero pressure drop between its ports.
</p>
<p>
If the constant <code>simplify_mWat_flow = true</code> then adding
moisture does not increase the mass of the volume or the leaving mass flow rate.
It does however change the mass fraction <code>medium.Xi</code>.
This allows to decouple the moisture balance from the pressure drop equations.
If <code>simplify_mWat_flow = false</code>, then
the outlet mass flow rate is
<i>m<sub>out</sub> = m<sub>in</sub>  (1 + &Delta; X<sub>w</sub>)</i>,
where
<i>&Delta; X<sub>w</sub></i> is the change in water vapor mass
fraction across the component. In this case,
this component couples
the energy calculation to the
pressure drop versus mass flow rate calculations.
However, in typical building HVAC systems,
<i>&Delta; X<sub>w</sub></i> &lt; <i>0.005</i> kg/kg.
Hence, by tolerating a relative error of <i>0.005</i> in the mass balance,
one can decouple these equations.
Decoupling these equations avoids having
to compute the energy balance of the humidifier
and its upstream components when solving for the
pressure drop of downstream components.
Therefore, the default value is <code>simplify_mWat_flow = true</code>.
</p>
<h4>Typical use and important parameters</h4>
<p>
Set the parameter <code>use_mWat_flow_in=true</code> to enable an
input connector for <code>mWat_flow</code>.
Otherwise, the model uses <code>mWat_flow = 0</code>.
</p>
<p>
If the constant <code>simplify_mWat_flow = true</code>, which is its default value,
then the equation
</p>
<pre>
  port_a.m_flow + port_b.m_flow = - mWat_flow;
</pre>
<p>
is simplified as
</p>
<pre>
  port_a.m_flow + port_b.m_flow = 0;
</pre>
<p>
This causes an error in the mass balance of about <i>0.5%</i>, but generally leads to
simpler equations because the pressure drop equations are then decoupled from the
mass exchange in this component.
The model
<a href=\"modelica://IDEAS.Fluid.MixingVolumes.Validation.MixingVolumeAdiabaticCooling\">
IDEAS.Fluid.MixingVolumes.Validation.MixingVolumeAdiabaticCooling</a>
shows that the relative error on the temperature difference between these
two options of <code>simplify_mWat_flow</code> is less than
<i>0.1%</i>.
</p>

<h4>Implementation</h4>
<p>
When extending or instantiating this model, the input
<code>fluidVolume</code>, which is the actual volume occupied by the fluid,
needs to be assigned.
For most components, this can be set to a parameter.
</p>
Input connectors of the model are
<ul>
<li>
<code>Q_flow</code>, which is the sensible plus latent heat flow rate added to the medium,
</li>
<li>
<code>mWat_flow</code>, which is the moisture mass flow rate added to the medium, and
</li>
<li>
<code>C_flow</code>, which is the trace substance mass flow rate added to the medium.
</li>
</ul>

<p>
The model can be used as a dynamic model or as a steady-state model.
However, for a steady-state model with exactly two fluid ports connected,
the model
<a href=\"modelica://IDEAS.Fluid.Interfaces.StaticTwoPortConservationEquation\">
IDEAS.Fluid.Interfaces.StaticTwoPortConservationEquation</a>
provides a more efficient implementation.
</p>
<p>
For a model that instantiates this model, see
<a href=\"modelica://IDEAS.Fluid.MixingVolumes.MixingVolume\">
IDEAS.Fluid.MixingVolumes.MixingVolume</a>.
</p>
</html>",       revisions="<html>
<ul>
<li>
April 16, 2018, by Michael Wetter:<br/>
Reformulated mass calculation so that Dymola can differentiate the equations.<br/>
This is for <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/910\">IDEAS, issue 910</a>.
</li>
<li>
November 3, 2017, by Michael Wetter:<br/>
Set <code>start</code> attributes.<br/>
This is for <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/727\">727</a>.
</li>
<li>
October 19, 2017, by Michael Wetter:<br/>
Changed initialization of pressure from a <code>constant</code> to a <code>parameter</code>.<br/>
This is for
<a href=\"https://github.com/lbl-srg/modelica-buildings/issues/1013\">Buildings, issue 1013</a>.
</li>
<li>
January 27, 2017, by Michael Wetter:<br/>
Added <code>stateSelect</code> for mass <code>m</code>.<br/>
This is for <a href=\"https://github.com/lbl-srg/modelica-buildings/issues/642\">
Buildings, #642</a>.
</li>
<li>
December 22, 2016, by Michael Wetter:<br/>
Set nominal value for <code>U</code>.<br/>
This is for <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/637\">637</a>.
</li>
<li>
February 19, 2016 by Filip Jorissen:<br/>
Added outputs UOut, mOut, mXiOut, mCOut for being able to
check conservation of quantities.
This is for <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/247\">
issue 247</a>.
</li>
<li>
January 17, 2016, by Michael Wetter:<br/>
Added parameter <code>use_C_flow</code> and converted <code>C_flow</code>
to a conditionally removed connector.
This is for
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/372\">#372</a>.
</li>
<li>
December 16, 2015, by Michael Wetter:<br/>
Added <code>C_flow</code> to the steady-state trace substance balance,
and removed the units of <code>C_flow</code> to allow for PPM.
</li>
<li>
December 2, 2015, by Filip Jorissen:<br/>
Added input <code>C_flow</code> and code for handling trace substance insertions.
</li>
<li>
September 3, 2015, by Filip Jorissen and Michael Wetter:<br/>
Revised implementation for allowing moisture mass flow rate
to be approximated using parameter <code>simplify_mWat_flow</code>.
This may lead to smaller algebraic loops.
This is for
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/247\">#247</a>.
</li>
<li>
July 17, 2015, by Michael Wetter:<br/>
Added constant <code>simplify_mWat_flow</code> to remove dependencies of the pressure drop
calculation on the moisture balance.
</li>
<li>
June 5, 2015 by Michael Wetter:<br/>
Removed <code>preferredMediumStates= false</code> in
the instance <code>medium</code> as the default
is already <code>false</code>.
This is for
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/260\">#260</a>.
</li>
<li>
June 5, 2015 by Filip Jorissen:<br/>
Removed <pre>
Xi(start=X_start[1:Medium.nXi],
       each stateSelect=if (not (substanceDynamics == Modelica.Fluid.Types.Dynamics.SteadyState))
       then StateSelect.prefer else StateSelect.default),
</pre>
and set
<code>preferredMediumStates = false</code>
because the previous declaration led to more equations and
translation problems in large models.
This is for
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/260\">#260</a>.
</li>
<li>
June 5, 2015, by Michael Wetter:<br/>
Moved assignment of <code>dynBal.U.start</code>
from instance <code>dynBal</code> of <code>PartialMixingVolume</code>
to this model implementation.
This is required for a pedantic model check in Dymola 2016.
It addresses
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/266\">
issue 266</a>.
This revison also renames the protected variable
<code>rho_nominal</code> to <code>rho_start</code>
as it depends on the start values and not the nominal values.
</li>
<li>
May 22, 2015 by Michael Wetter:<br/>
Removed <pre>
p(stateSelect=if not (massDynamics == Modelica.Fluid.Types.Dynamics.SteadyState)
then StateSelect.prefer else StateSelect.default)
</pre>
because the previous declaration led to the translation error
<pre>
The model requires derivatives of some inputs as listed below:
1 inlet.m_flow
1 inlet.p
</pre>
when translating
<code>Buildings.Fluid.FMI.ExportContainers.Examples.FMUs.HeaterCooler_u</code>
with a dynamic energy balance.
</li>
<li>
May 6, 2015, by Michael Wetter:<br/>
Corrected documentation.
</li>
<li>
April 13, 2015, by Filip Jorissen:<br/>
Now using <code>semiLinear()</code> function for calculation of
<code>ports_H_flow</code>. This enables Dymola to simplify based on
the <code>min</code> and <code>max</code> attribute of the mass flow rate.
</li>
<li>
February 16, 2015, by Filip Jorissen:<br/>
Fixed SteadyState massDynamics implementation for compressible media.
Mass <code>m</code> is now constant.
</li>
<li>
February 5, 2015, by Michael Wetter:<br/>
Changed <code>initalize_p</code> from a <code>parameter</code> to a
<code>constant</code>. This is only required in finite volume models
of heat exchangers (to avoid consistent but redundant initial conditions)
and hence it should be set as a <code>constant</code>.
</li>
<li>
February 3, 2015, by Michael Wetter:<br/>
Removed <code>stateSelect.prefer</code> for temperature.
This is for
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/160\">#160</a>.
</li>
<li>
October 21, 2014, by Filip Jorissen:<br/>
Added parameter <code>mFactor</code> to increase the thermal capacity.
</li>
<li>
October 6, 2014, by Michael Wetter:<br/>
Changed medium declaration in ports to be final.
</li>
<li>
October 6, 2014, by Michael Wetter:<br/>
Set start attributes in <code>medium</code> to avoid in OpenModelica the warning
alias set with several free start values.
</li>
<li>
October 3, 2014, by Michael Wetter:<br/>
Changed assignment of nominal value to avoid in OpenModelica the warning
alias set with different nominal values.
</li>
<li>
July 3, 2014, by Michael Wetter:<br/>
Added parameter <code>initialize_p</code>. This is required
to enable the coil models to initialize the pressure in the first
volume, but not in the downstream volumes. Otherwise,
the initial equations will be overdetermined, but consistent.
This change was done to avoid a long information message that appears
when translating models.
</li>
<li>
May 29, 2014, by Michael Wetter:<br/>
Removed undesirable annotation <code>Evaluate=true</code>.
</li>
<li>
February 11, 2014 by Michael Wetter:<br/>
Improved documentation for <code>Q_flow</code> input.
</li>
<li>
September 17, 2013 by Michael Wetter:<br/>
Added start value for <code>hOut</code>.
</li>
<li>
September 10, 2013 by Michael Wetter:<br/>
Removed unrequired parameter <code>i_w</code>.<br/>
Corrected the syntax error
<code>Medium.ExtraProperty C[Medium.nC](each nominal=C_nominal)</code>
to
<code>Medium.ExtraProperty C[Medium.nC](nominal=C_nominal)</code>
because <code>C_nominal</code> is a vector.
This syntax error caused a compilation error in OpenModelica.
</li>
<li>
July 30, 2013 by Michael Wetter:<br/>
Changed connector <code>mXi_flow[Medium.nXi]</code>
to a scalar input connector <code>mWat_flow</code>.
The reason is that <code>mXi_flow</code> does not allow
to compute the other components in <code>mX_flow</code> and
therefore leads to an ambiguous use of the model.
By only requesting <code>mWat_flow</code>, the mass balance
and species balance can be implemented correctly.
</li>
<li>
March 27, 2013 by Michael Wetter:<br/>
Removed wrong unit attribute of <code>COut</code>,
and added min and max attributes for <code>XiOut</code>.
</li>
<li>
July 31, 2011 by Michael Wetter:<br/>
Added test to stop model translation if the setting for
<code>energyBalance</code> and <code>massBalance</code>
can lead to inconsistent equations.
</li>
<li>
July 26, 2011 by Michael Wetter:<br/>
Removed the option to use <code>h_start</code>, as this
is not needed for building simulation.
Also removed the reference to <code>Modelica.Fluid.System</code>.
Moved parameters and medium to
<a href=\"IDEAS.Fluid.Interfaces.LumpedVolumeDeclarations\">
IDEAS.Fluid.Interfaces.LumpedVolumeDeclarations</a>.
</li>
<li>
July 14, 2011 by Michael Wetter:<br/>
Added start value for medium density.
</li>
<li>
March 29, 2011 by Michael Wetter:<br/>
Changed default value for <code>substanceDynamics</code> and
<code>traceDynamics</code> from <code>energyDynamics</code>
to <code>massDynamics</code>.
</li>
<li>
September 28, 2010 by Michael Wetter:<br/>
Changed array index for nominal value of <code>Xi</code>.
</li>
<li>
September 13, 2010 by Michael Wetter:<br/>
Set nominal attributes for medium based on default medium values.
</li>
<li>
July 30, 2010 by Michael Wetter:<br/>
Added parameter <code>C_nominal</code> which is used as the nominal attribute for <code>C</code>.
Without this value, the ODE solver gives wrong results for concentrations around 1E-7.
</li>
<li>
March 21, 2010 by Michael Wetter:<br/>
Changed pressure start value from <code>system.p_start</code>
to <code>Medium.p_default</code> since HVAC models may have water and
air, which are typically at different pressures.
</li>
<li><i>February 6, 2010</i> by Michael Wetter:<br/>
Added to <code>Medium.BaseProperties</code> the initialization
<code>X(start=X_start[1:Medium.nX])</code>. Previously, the initialization
was only done for <code>Xi</code> but not for <code>X</code>, which caused the
medium to be initialized to <code>reference_X</code>, ignoring the value of <code>X_start</code>.
</li>
<li><i>October 12, 2009</i> by Michael Wetter:<br/>
Implemented first version in <code>Buildings</code> library, based on model from
<code>Modelica.Fluid 1.0</code>.
</li>
</ul>
</html>"),Icon(graphics={            Rectangle(
                extent={{-100,100},{100,-100}},
                fillColor={135,135,135},
                fillPattern=FillPattern.Solid,
                pattern=LinePattern.None),
              Text(
                extent={{-89,17},{-54,34}},
                lineColor={0,0,127},
                textString="mWat_flow"),
              Text(
                extent={{-89,52},{-54,69}},
                lineColor={0,0,127},
                textString="Q_flow"),
              Line(points={{-56,-73},{81,-73}}, color={255,255,255}),
              Line(points={{-42,55},{-42,-84}}, color={255,255,255}),
              Polygon(
                points={{-42,67},{-50,45},{-34,45},{-42,67}},
                lineColor={255,255,255},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid),
              Polygon(
                points={{87,-73},{65,-65},{65,-81},{87,-73}},
                lineColor={255,255,255},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid),
              Line(
                points={{-42,-28},{-6,-28},{18,4},{40,12},{66,14}},
                color={255,255,255},
                smooth=Smooth.Bezier),
              Text(
                extent={{-155,-120},{145,-160}},
                lineColor={0,0,255},
                textString="%name")}));
      end ConservationEquation;

      record FourPortFlowResistanceParameters
        "Parameters for flow resistance for models with four ports"
        parameter Boolean computeFlowResistance1 = true
          "=true, compute flow resistance. Set to false to assume no friction"
          annotation (Evaluate=true, Dialog(tab="Flow resistance", group="Medium 1"));
        parameter Boolean from_dp1 = false
          "= true, use m_flow = f(dp) else dp = f(m_flow)"
          annotation (Evaluate=true, Dialog(enable = computeFlowResistance1,
                      tab="Flow resistance", group="Medium 1"));
        parameter Modelica.SIunits.PressureDifference dp1_nominal(min=0,
                                                                  displayUnit="Pa")
          "Pressure difference"
          annotation(Dialog(group = "Nominal condition"));
        parameter Boolean linearizeFlowResistance1 = false
          "= true, use linear relation between m_flow and dp for any flow rate"
          annotation(Dialog(enable = computeFlowResistance1,
                     tab="Flow resistance", group="Medium 1"));
        parameter Real deltaM1 = 0.1
          "Fraction of nominal flow rate where flow transitions to laminar"
          annotation(Dialog(enable = computeFlowResistance1,
                            tab="Flow resistance", group="Medium 1"));
        parameter Boolean computeFlowResistance2 = true
          "=true, compute flow resistance. Set to false to assume no friction"
          annotation (Evaluate=true, Dialog(tab="Flow resistance", group="Medium 2"));
        parameter Boolean from_dp2 = false
          "= true, use m_flow = f(dp) else dp = f(m_flow)"
          annotation (Evaluate=true, Dialog(enable = computeFlowResistance2,
                      tab="Flow resistance", group="Medium 2"));
        parameter Modelica.SIunits.PressureDifference dp2_nominal(min=0,
                                                                  displayUnit="Pa")
          "Pressure difference"
          annotation(Dialog(group = "Nominal condition"));
        parameter Boolean linearizeFlowResistance2 = false
          "= true, use linear relation between m_flow and dp for any flow rate"
          annotation(Dialog(enable = computeFlowResistance2,
                     tab="Flow resistance", group="Medium 2"));
        parameter Real deltaM2 = 0.1
          "Fraction of nominal flow rate where flow transitions to laminar"
          annotation(Dialog(enable = computeFlowResistance2,
                            tab="Flow resistance", group="Medium 2"));
      annotation (preferredView="info",
      Documentation(info="<html>
This class contains parameters that are used to
compute the pressure drop in components that have two fluid streams.
Note that the nominal mass flow rate is not declared here because
the model
<a href=\"modelica://IDEAS.Fluid.Interfaces.PartialFourPortInterface\">
PartialFourPortInterface</a>
already declares it.
</html>",
      revisions="<html>
<ul>
<li>
January 22, 2016, by Michael Wetter:<br/>
Corrected type declaration of pressure difference.
This is
for <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/404\">#404</a>.
</li>
<li>
April 13, 2009, by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"));
      end FourPortFlowResistanceParameters;

      model FourPortHeatMassExchanger
        "Model transporting two fluid streams between four ports with storing mass or energy"
        extends IDEAS.Fluid.Interfaces.PartialFourPortInterface(
          port_a1(h_outflow(start=h1_outflow_start)),
          port_b1(h_outflow(start=h1_outflow_start)),
          port_a2(h_outflow(start=h2_outflow_start)),
          port_b2(h_outflow(start=h2_outflow_start)));
        extends IDEAS.Fluid.Interfaces.FourPortFlowResistanceParameters(
           final computeFlowResistance1=true, final computeFlowResistance2=true);
        parameter Modelica.SIunits.Time tau1 = 30 "Time constant at nominal flow"
           annotation (Dialog(tab = "Dynamics", group="Nominal condition"));
        parameter Modelica.SIunits.Time tau2 = 30 "Time constant at nominal flow"
           annotation (Dialog(tab = "Dynamics", group="Nominal condition"));
        // Advanced
        parameter Boolean homotopyInitialization = true "= true, use homotopy method"
          annotation(Evaluate=true, Dialog(tab="Advanced"));
        // Assumptions
        parameter Modelica.Fluid.Types.Dynamics energyDynamics=Modelica.Fluid.Types.Dynamics.DynamicFreeInitial
          "Type of energy balance: dynamic (3 initialization options) or steady state"
          annotation(Evaluate=true, Dialog(tab = "Dynamics", group="Equations"));
        parameter Modelica.Fluid.Types.Dynamics massDynamics=energyDynamics
          "Type of mass balance: dynamic (3 initialization options) or steady state"
          annotation(Evaluate=true, Dialog(tab = "Dynamics", group="Equations"));
        // Initialization
        parameter Medium1.AbsolutePressure p1_start = Medium1.p_default
          "Start value of pressure"
          annotation(Dialog(tab = "Initialization", group = "Medium 1"));
        parameter Medium1.Temperature T1_start = Medium1.T_default
          "Start value of temperature"
          annotation(Dialog(tab = "Initialization", group = "Medium 1"));
        parameter Medium1.MassFraction X1_start[Medium1.nX] = Medium1.X_default
          "Start value of mass fractions m_i/m"
          annotation (Dialog(tab="Initialization", group = "Medium 1", enable=Medium1.nXi > 0));
        parameter Medium1.ExtraProperty C1_start[Medium1.nC](
          final quantity=Medium1.extraPropertiesNames)=fill(0, Medium1.nC)
          "Start value of trace substances"
          annotation (Dialog(tab="Initialization", group = "Medium 1", enable=Medium1.nC > 0));
        parameter Medium1.ExtraProperty C1_nominal[Medium1.nC](
          final quantity=Medium1.extraPropertiesNames) = fill(1E-2, Medium1.nC)
          "Nominal value of trace substances. (Set to typical order of magnitude.)"
         annotation (Dialog(tab="Initialization", group = "Medium 1", enable=Medium1.nC > 0));
        parameter Medium2.AbsolutePressure p2_start = Medium2.p_default
          "Start value of pressure"
          annotation(Dialog(tab = "Initialization", group = "Medium 2"));
        parameter Medium2.Temperature T2_start = Medium2.T_default
          "Start value of temperature"
          annotation(Dialog(tab = "Initialization", group = "Medium 2"));
        parameter Medium2.MassFraction X2_start[Medium2.nX] = Medium2.X_default
          "Start value of mass fractions m_i/m"
          annotation (Dialog(tab="Initialization", group = "Medium 2", enable=Medium2.nXi > 0));
        parameter Medium2.ExtraProperty C2_start[Medium2.nC](
          final quantity=Medium2.extraPropertiesNames)=fill(0, Medium2.nC)
          "Start value of trace substances"
          annotation (Dialog(tab="Initialization", group = "Medium 2", enable=Medium2.nC > 0));
        parameter Medium2.ExtraProperty C2_nominal[Medium2.nC](
          final quantity=Medium2.extraPropertiesNames) = fill(1E-2, Medium2.nC)
          "Nominal value of trace substances. (Set to typical order of magnitude.)"
         annotation (Dialog(tab="Initialization", group = "Medium 2", enable=Medium2.nC > 0));
        Modelica.SIunits.HeatFlowRate Q1_flow = vol1.heatPort.Q_flow
          "Heat flow rate into medium 1";
        Modelica.SIunits.HeatFlowRate Q2_flow = vol2.heatPort.Q_flow
          "Heat flow rate into medium 2";
        replaceable IDEAS.Fluid.MixingVolumes.BaseClasses.MixingVolumeHeatPort vol1
          constrainedby
        IDEAS.Fluid.MixingVolumes.BaseClasses.MixingVolumeHeatPort(
              redeclare final package Medium = Medium1,
              nPorts = 2,
              V=m1_flow_nominal*tau1/rho1_nominal,
              final allowFlowReversal=allowFlowReversal1,
              final m_flow_nominal=m1_flow_nominal,
              energyDynamics=if tau1 > Modelica.Constants.eps
                               then energyDynamics else
                               Modelica.Fluid.Types.Dynamics.SteadyState,
              massDynamics=if tau1 > Modelica.Constants.eps
                               then massDynamics else
                               Modelica.Fluid.Types.Dynamics.SteadyState,
              final p_start=p1_start,
              final T_start=T1_start,
              final X_start=X1_start,
              final C_start=C1_start,
              final C_nominal=C1_nominal,
              mSenFac=1) "Volume for fluid 1"
          annotation (Placement(transformation(extent={{-10,70}, {10,50}})));
        replaceable IDEAS.Fluid.MixingVolumes.MixingVolume vol2
          constrainedby
        IDEAS.Fluid.MixingVolumes.BaseClasses.MixingVolumeHeatPort(
              redeclare final package Medium = Medium2,
              nPorts = 2,
              V=m2_flow_nominal*tau2/rho2_nominal,
              final allowFlowReversal=allowFlowReversal2,
              mSenFac=1,
              final m_flow_nominal = m2_flow_nominal,
              energyDynamics=if tau2 > Modelica.Constants.eps
                               then energyDynamics else
                               Modelica.Fluid.Types.Dynamics.SteadyState,
              massDynamics=if tau2 > Modelica.Constants.eps
                               then massDynamics else
                               Modelica.Fluid.Types.Dynamics.SteadyState,
              final p_start=p2_start,
              final T_start=T2_start,
              final X_start=X2_start,
              final C_start=C2_start,
              final C_nominal=C2_nominal) "Volume for fluid 2"
         annotation (Placement(transformation(
              origin={2,-60},
              extent={{-10,10},{10,-10}},
              rotation=180)));
        IDEAS.Fluid.FixedResistances.PressureDrop preDro1(
          redeclare final package Medium = Medium1,
          final m_flow_nominal=m1_flow_nominal,
          final deltaM=deltaM1,
          final allowFlowReversal=allowFlowReversal1,
          final show_T=false,
          final from_dp=from_dp1,
          final linearized=linearizeFlowResistance1,
          final homotopyInitialization=homotopyInitialization,
          final dp_nominal=dp1_nominal) "Flow resistance of fluid 1"
          annotation (Placement(transformation(extent={{-80,70},{-60,90}})));
        IDEAS.Fluid.FixedResistances.PressureDrop preDro2(
          redeclare final package Medium = Medium2,
          final m_flow_nominal=m2_flow_nominal,
          final deltaM=deltaM2,
          final allowFlowReversal=allowFlowReversal2,
          final show_T=false,
          final from_dp=from_dp2,
          final linearized=linearizeFlowResistance2,
          final homotopyInitialization=homotopyInitialization,
          final dp_nominal=dp2_nominal) "Flow resistance of fluid 2"
          annotation (Placement(transformation(extent={{80,-90},{60,-70}})));
    protected
        parameter Medium1.ThermodynamicState sta1_nominal=Medium1.setState_pTX(
            T=Medium1.T_default, p=Medium1.p_default, X=Medium1.X_default);
        parameter Modelica.SIunits.Density rho1_nominal=Medium1.density(sta1_nominal)
          "Density, used to compute fluid volume";
        parameter Medium2.ThermodynamicState sta2_nominal=Medium2.setState_pTX(
            T=Medium2.T_default, p=Medium2.p_default, X=Medium2.X_default);
        parameter Modelica.SIunits.Density rho2_nominal=Medium2.density(sta2_nominal)
          "Density, used to compute fluid volume";
        parameter Medium1.ThermodynamicState sta1_start=Medium1.setState_pTX(
            T=T1_start, p=p1_start, X=X1_start);
        parameter Modelica.SIunits.SpecificEnthalpy h1_outflow_start = Medium1.specificEnthalpy(sta1_start)
          "Start value for outflowing enthalpy";
        parameter Medium2.ThermodynamicState sta2_start=Medium2.setState_pTX(
            T=T2_start, p=p2_start, X=X2_start);
        parameter Modelica.SIunits.SpecificEnthalpy h2_outflow_start = Medium2.specificEnthalpy(sta2_start)
          "Start value for outflowing enthalpy";
      initial equation
        // Check for tau1
        assert((energyDynamics == Modelica.Fluid.Types.Dynamics.SteadyState) or
                tau1 > Modelica.Constants.eps,
      "The parameter tau1, or the volume of the model from which tau may be derived, is unreasonably small.
 You need to set energyDynamics == Modelica.Fluid.Types.Dynamics.SteadyState to model steady-state.
 Received tau1 = "       + String(tau1) + "\n");
        assert((massDynamics == Modelica.Fluid.Types.Dynamics.SteadyState) or
                tau1 > Modelica.Constants.eps,
      "The parameter tau1, or the volume of the model from which tau may be derived, is unreasonably small.
 You need to set massDynamics == Modelica.Fluid.Types.Dynamics.SteadyState to model steady-state.
 Received tau1 = "       + String(tau1) + "\n");
       // Check for tau2
        assert((energyDynamics == Modelica.Fluid.Types.Dynamics.SteadyState) or
                tau2 > Modelica.Constants.eps,
      "The parameter tau2, or the volume of the model from which tau may be derived, is unreasonably small.
 You need to set energyDynamics == Modelica.Fluid.Types.Dynamics.SteadyState to model steady-state.
 Received tau2 = "       + String(tau2) + "\n");
        assert((massDynamics == Modelica.Fluid.Types.Dynamics.SteadyState) or
                tau2 > Modelica.Constants.eps,
      "The parameter tau2, or the volume of the model from which tau may be derived, is unreasonably small.
 You need to set massDynamics == Modelica.Fluid.Types.Dynamics.SteadyState to model steady-state.
 Received tau2 = "       + String(tau2) + "\n");
      equation
        connect(vol1.ports[2], port_b1) annotation (Line(
            points={{0,70},{20,70},{20,60},{100,60}},
            color={0,127,255}));
        connect(vol2.ports[2], port_b2) annotation (Line(
            points={{2,-70},{-30,-70},{-30,-60},{-100,-60}},
            color={0,127,255}));
        connect(port_a1, preDro1.port_a) annotation (Line(
            points={{-100,60},{-90,60},{-90,80},{-80,80}},
            color={0,127,255}));
        connect(preDro1.port_b, vol1.ports[1]) annotation (Line(
            points={{-60,80},{0,80},{0,70}},
            color={0,127,255}));
        connect(port_a2, preDro2.port_a) annotation (Line(
            points={{100,-60},{90,-60},{90,-80},{80,-80}},
            color={0,127,255}));
        connect(preDro2.port_b, vol2.ports[1]) annotation (Line(
            points={{60,-80},{2,-80},{2,-70}},
            color={0,127,255}));
        annotation (
          Documentation(info="<html>
<p>
This component transports two fluid streams between four ports.
It provides the basic model for implementing a dynamic heat exchanger.
</p>
<p>
The model can be used as-is, although there will be no heat or mass transfer
between the two fluid streams.
To add heat transfer, heat flow can be added to the heat port of the two volumes.
See for example
<a href=\"IDEAS.Fluid.Chillers.Carnot_y\">
IDEAS.Fluid.Chillers.Carnot_y</a>.
To add moisture input into (or moisture output from) volume <code>vol2</code>,
the model can be replaced with
<a href=\"modelica://IDEAS.Fluid.MixingVolumes.MixingVolumeMoistAir\">
IDEAS.Fluid.MixingVolumes.MixingVolumeMoistAir</a>.
</p>
<h4>Implementation</h4>
<p>
The variable names follow the conventions used in
<a href=\"modelica://Modelica.Fluid.Examples.HeatExchanger.BaseClasses.BasicHX\">
Modelica.Fluid.Examples.HeatExchanger.BaseClasses.BasicHX</a>.
</p>
</html>",       revisions="<html>
<ul>
<li>
October 23, 2017, by Michael Wetter:<br/>
Made volume <code>vol1</code> replaceable. This is required for
<a href=\"https://github.com/lbl-srg/modelica-buildings/issues/1013\">Buildings, issue 1013</a>.
</li>
<li>
December 1, 2016, by Michael Wetter:<br/>
Updated model as <code>use_dh</code> is no longer a parameter in the pressure drop model.<br/>
This is for
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/480\">#480</a>.
</li>
<li>
April 11, 2016 by Michael Wetter:<br/>
Corrected wrong hyperlink in documentation for
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/450\">issue 450</a>.
</li>
<li>
January 26, 2016, by Michael Wetter:<br/>
Set <code>quantity</code> attributes.
</li>
<li>
November 13, 2015, by Michael Wetter:<br/>
Changed assignments of start values in <code>extends</code> statement.
This is for issue
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/299\">#299</a>.
</li>
<li>
June 2, 2015, by Filip Jorissen:<br/>
Removed final modifier from <code>mSenFac</code> in
<code>vol1</code> and <code>vol2</code>.
This is for issue
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/258=\">#258</a>.
</li>
<li>
May 6, 2015, by Michael Wetter:<br/>
Added missing propagation of <code>allowFlowReversal</code> to
instances <code>vol1</code> and <code>vol2</code>.
This is for issue
<a href=\"https://github.com/lbl-srg/modelica-buildings/issues/412\">#412</a>.
</li>
<li>
October 6, 2014, by Michael Wetter:<br/>
Changed medium declaration in pressure drop elements to be final.
</li>
<li>
May 28, 2014, by Michael Wetter:<br/>
Removed <code>annotation(Evaluate=true)</code> for parameters <code>tau1</code>
and <code>tau2</code>.
This is needed to allow changing the time constant after translation.
</li>
<li>
November 12, 2013, by Michael Wetter:<br/>
Removed <code>import Modelica.Constants</code> statement.
</li>
<li>
October 8, 2013, by Michael Wetter:<br/>
Removed parameter <code>show_V_flow</code>.
</li>
<li>
September 26, 2013, by Michael Wetter:<br/>
Removed unrequired <code>sum</code> operator.
</li>
<li>
February 6, 2012, by Michael Wetter:<br/>
Updated documentation.
</li>
<li>
February 3, 2012, by Michael Wetter:<br/>
Removed assignment of <code>m_flow_small</code> as it is no
longer used in its base class.
</li>
<li>
July 29, 2011, by Michael Wetter:
<ul>
<li>
Changed values of
<code>h_outflow_a1_start</code>,
<code>h_outflow_b1_start</code>,
<code>h_outflow_a2_start</code> and
<code>h_outflow_b2_start</code>, and
declared them as final.
</li>
<li>
Set nominal values for <code>vol1.C</code> and <code>vol2.C</code>.
</li>
</ul>
</li>
<li>
July 11, 2011, by Michael Wetter:<br/>
Changed parameterization of fluid volume so that steady-state balance is
used when <code>tau = 0</code>.
</li>
<li>
March 25, 2011, by Michael Wetter:<br/>
Added homotopy operator.
</li>
<li>
April 13, 2009, by Michael Wetter:<br/>
Added model to compute flow friction.
</li>
<li>
September 10, 2008 by Michael Wetter:<br/>
Added <code>stateSelect=StateSelect.always</code> for temperature of volume 1.
</li>
<li>
Changed temperature sensor from Celsius to Kelvin.
Unit conversion should be made during output
processing.
</li>
<li>
August 5, 2008, by Michael Wetter:<br/>
Replaced instances of <code>Delays.DelayFirstOrder</code> with instances of
<code>MixingVolumes.MixingVolume</code>. This allows to extract liquid for a condensing cooling
coil model.
</li>
<li>
March 25, 2008, by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"),Icon(coordinateSystem(
              preserveAspectRatio=false,
              extent={{-100,-100},{100,100}},
              grid={1,1}), graphics={
              Rectangle(
                extent={{-70,80},{70,-80}},
                lineColor={0,0,255},
                pattern=LinePattern.None,
                fillColor={95,95,95},
                fillPattern=FillPattern.Solid),
              Rectangle(
                extent={{-99,64},{102,54}},
                lineColor={0,0,255},
                pattern=LinePattern.None,
                fillColor={0,0,0},
                fillPattern=FillPattern.Solid),
              Rectangle(
                extent={{-99,-56},{102,-66}},
                lineColor={0,0,255},
                pattern=LinePattern.None,
                fillColor={0,0,0},
                fillPattern=FillPattern.Solid)}));
      end FourPortHeatMassExchanger;

      model IdealSource
        "Base class for pressure and mass flow source with optional power input"
        extends IDEAS.Fluid.Movers.BaseClasses.IdealSource(m_flow_small=Modelica.Constants.small);
        annotation (Icon(coordinateSystem(preserveAspectRatio=true,  extent={{-100,
                  -100},{100,100}}), graphics={
              Rectangle(
                extent={{-100,60},{100,-60}},
                lineColor={0,0,0},
                fillPattern=FillPattern.HorizontalCylinder,
                fillColor={192,192,192}),
              Rectangle(
                extent={{-100,50},{100,-48}},
                lineColor={0,0,0},
                fillPattern=FillPattern.HorizontalCylinder,
                fillColor={0,127,255}),
              Text(
                visible=not control_m_flow,
                extent={{24,44},{80,24}},
                lineColor={255,255,255},
                textString="dp"),
              Text(
                visible=control_m_flow,
                extent={{-80,44},{-24,24}},
                lineColor={255,255,255},
                textString="m")}),
          Documentation(info="<html>
<p>
Model of a fictitious pipe that is used as a base class
for a pressure source or to prescribe a mass flow rate.
</p>
<p>
Note that for fans and pumps with dynamic balance,
both the heat and the flow work are added to the volume of
air or water. This simplifies the equations compared to 
adding heat to the volume, and flow work to this model.
</p>
</html>",
      revisions="<html>
<ul>
<li>
October 8, 2013, by Michael Wetter:<br/>
Removed parameter <code>show_V_flow</code>.
</li>
<li>
May 25, 2011 by Michael Wetter:<br/>
Removed the option to add power to the medium, as this is dealt with in the volume
that is used in the mover model.
</li>
<li>
July 27, 2010 by Michael Wetter:<br/>
Redesigned model to fix bug in medium balance.
</li>
<li>
April 13, 2010 by Michael Wetter:<br/>
Made heat connector optional.
</li>
<li>
March 23, 2010 by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"),Diagram(coordinateSystem(preserveAspectRatio=true,  extent={{-100,-100},{
                  100,100}}),
                          graphics));
      end IdealSource;

      record LumpedVolumeDeclarations "Declarations for lumped volumes"
        replaceable package Medium =
          Modelica.Media.Interfaces.PartialMedium "Medium in the component"
            annotation (choices(
              choice(redeclare package Medium = IDEAS.Media.Air "Moist air"),
              choice(redeclare package Medium = IDEAS.Media.Water "Water"),
              choice(redeclare package Medium =
                  IDEAS.Media.Antifreeze.PropyleneGlycolWater (
                    property_T=293.15,
                    X_a=0.40)
                    "Propylene glycol water, 40% mass fraction")));

        // Assumptions
        parameter Modelica.Fluid.Types.Dynamics energyDynamics=Modelica.Fluid.Types.Dynamics.DynamicFreeInitial
          "Type of energy balance: dynamic (3 initialization options) or steady state"
          annotation(Evaluate=true, Dialog(tab = "Dynamics", group="Equations"));
        parameter Modelica.Fluid.Types.Dynamics massDynamics=energyDynamics
          "Type of mass balance: dynamic (3 initialization options) or steady state"
          annotation(Evaluate=true, Dialog(tab = "Dynamics", group="Equations"));
        final parameter Modelica.Fluid.Types.Dynamics substanceDynamics=energyDynamics
          "Type of independent mass fraction balance: dynamic (3 initialization options) or steady state"
          annotation(Evaluate=true, Dialog(tab = "Dynamics", group="Equations"));
        final parameter Modelica.Fluid.Types.Dynamics traceDynamics=energyDynamics
          "Type of trace substance balance: dynamic (3 initialization options) or steady state"
          annotation(Evaluate=true, Dialog(tab = "Dynamics", group="Equations"));

        // Initialization
        parameter Medium.AbsolutePressure p_start = Medium.p_default
          "Start value of pressure"
          annotation(Dialog(tab = "Initialization"));
        parameter Medium.Temperature T_start=Medium.T_default
          "Start value of temperature"
          annotation(Dialog(tab = "Initialization"));
        parameter Medium.MassFraction X_start[Medium.nX](
             quantity=Medium.substanceNames) = Medium.X_default
          "Start value of mass fractions m_i/m"
          annotation (Dialog(tab="Initialization", enable=Medium.nXi > 0));
        parameter Medium.ExtraProperty C_start[Medium.nC](
             quantity=Medium.extraPropertiesNames)=fill(0, Medium.nC)
          "Start value of trace substances"
          annotation (Dialog(tab="Initialization", enable=Medium.nC > 0));
        parameter Medium.ExtraProperty C_nominal[Medium.nC](
             quantity=Medium.extraPropertiesNames) = fill(1E-2, Medium.nC)
          "Nominal value of trace substances. (Set to typical order of magnitude.)"
         annotation (Dialog(tab="Initialization", enable=Medium.nC > 0));
        parameter Real mSenFac(min=1)=1
          "Factor for scaling the sensible thermal mass of the volume"
          annotation(Dialog(tab="Dynamics"));

      annotation (preferredView="info",
      Documentation(info="<html>
<p>
This class contains parameters and medium properties
that are used in the lumped  volume model, and in models that extend the
lumped volume model.
</p>
<p>
These parameters are used for example by
<a href=\"modelica://IDEAS.Fluid.Interfaces.ConservationEquation\">
IDEAS.Fluid.Interfaces.ConservationEquation</a>,
<a href=\"modelica://IDEAS.Fluid.MixingVolumes.MixingVolume\">
IDEAS.Fluid.MixingVolumes.MixingVolume</a> and
<a href=\"modelica://IDEAS.Fluid.HeatExchangers.Radiators.RadiatorEN442_2\">
IDEAS.Fluid.HeatExchangers.Radiators.RadiatorEN442_2</a>.
</p>
</html>",
      revisions="<html>
<ul>
<li>
January 18, 2019, by Jianjun Hu:<br/>
Limited the media choice.
See <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/1050\">#1050</a>.
</li>
<li>
November 9, 2018 by Michael Wetter:<br/>
Limited choices of media that are displayed in the pull down menu of
graphical editors.<br/>
This is for
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/1050\">issue 1050</a>.
</li>
<li>
April 11, 2016 by Michael Wetter:<br/>
Corrected wrong hyperlink in documentation for
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/450\">issue 450</a>.
</li>
<li>
January 26, 2016, by Michael Wetter:<br/>
Added <code>quantity=Medium.substanceNames</code> for <code>X_start</code>.
</li>
<li>
October 21, 2014, by Filip Jorissen:<br/>
Added parameter <code>mFactor</code> to increase the thermal capacity.
</li>
<li>
August 2, 2011, by Michael Wetter:<br/>
Set <code>substanceDynamics</code> and <code>traceDynamics</code> to final
and equal to <code>energyDynamics</code>,
as there is no need to make them different from <code>energyDynamics</code>.
</li>
<li>
August 1, 2011, by Michael Wetter:<br/>
Changed default value for <code>energyDynamics</code> to
<code>Modelica.Fluid.Types.Dynamics.DynamicFreeInitial</code> because
<code>Modelica.Fluid.Types.Dynamics.SteadyStateInitial</code> leads
to high order DAE that Dymola cannot reduce.
</li>
<li>
July 31, 2011, by Michael Wetter:<br/>
Changed default value for <code>energyDynamics</code> to
<code>Modelica.Fluid.Types.Dynamics.SteadyStateInitial</code>.
</li>
<li>
April 13, 2009, by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"));
      end LumpedVolumeDeclarations;

      partial model PartialFourPort "Partial model with four ports"

        replaceable package Medium1 =
          Modelica.Media.Interfaces.PartialMedium "Medium 1 in the component"
            annotation (choices(
              choice(redeclare package Medium = IDEAS.Media.Air "Moist air"),
              choice(redeclare package Medium = IDEAS.Media.Water "Water"),
              choice(redeclare package Medium =
                  IDEAS.Media.Antifreeze.PropyleneGlycolWater (
                property_T=293.15,
                X_a=0.40)
                "Propylene glycol water, 40% mass fraction")));
        replaceable package Medium2 =
          Modelica.Media.Interfaces.PartialMedium "Medium 2 in the component"
            annotation (choices(
              choice(redeclare package Medium = IDEAS.Media.Air "Moist air"),
              choice(redeclare package Medium = IDEAS.Media.Water "Water"),
              choice(redeclare package Medium =
                  IDEAS.Media.Antifreeze.PropyleneGlycolWater (
                property_T=293.15,
                X_a=0.40)
                "Propylene glycol water, 40% mass fraction")));

        parameter Boolean allowFlowReversal1 = true
          "= false to simplify equations, assuming, but not enforcing, no flow reversal for medium 1"
          annotation(Dialog(tab="Assumptions"), Evaluate=true);
        parameter Boolean allowFlowReversal2 = true
          "= false to simplify equations, assuming, but not enforcing, no flow reversal for medium 2"
          annotation(Dialog(tab="Assumptions"), Evaluate=true);

        Modelica.Fluid.Interfaces.FluidPort_a port_a1(
                           redeclare final package Medium = Medium1,
                           m_flow(min=if allowFlowReversal1 then -Modelica.Constants.inf else 0),
                           h_outflow(start = Medium1.h_default, nominal = Medium1.h_default))
          "Fluid connector a1 (positive design flow direction is from port_a1 to port_b1)"
          annotation (Placement(transformation(extent={{-110,50},{-90,70}})));
        Modelica.Fluid.Interfaces.FluidPort_b port_b1(
                           redeclare final package Medium = Medium1,
                           m_flow(max=if allowFlowReversal1 then +Modelica.Constants.inf else 0),
                           h_outflow(start = Medium1.h_default, nominal = Medium1.h_default))
          "Fluid connector b1 (positive design flow direction is from port_a1 to port_b1)"
          annotation (Placement(transformation(extent={{110,50},{90,70}})));

        Modelica.Fluid.Interfaces.FluidPort_a port_a2(
                           redeclare final package Medium = Medium2,
                           m_flow(min=if allowFlowReversal2 then -Modelica.Constants.inf else 0),
                           h_outflow(start = Medium2.h_default, nominal = Medium2.h_default))
          "Fluid connector a2 (positive design flow direction is from port_a2 to port_b2)"
          annotation (Placement(transformation(extent={{90,-70},{110,-50}})));
        Modelica.Fluid.Interfaces.FluidPort_b port_b2(
                           redeclare final package Medium = Medium2,
                           m_flow(max=if allowFlowReversal2 then +Modelica.Constants.inf else 0),
                           h_outflow(start = Medium2.h_default, nominal = Medium2.h_default))
          "Fluid connector b2 (positive design flow direction is from port_a2 to port_b2)"
          annotation (Placement(transformation(extent={{-90,-70},{-110,-50}})));

        annotation (
          preferredView="info",
          Documentation(info="<html>
<p>
This model defines an interface for components with four ports.
The parameters <code>allowFlowReversal1</code> and
<code>allowFlowReversal2</code> may be used by models that extend
this model to treat flow reversal.
</p>
<p>
This model is identical to
<a href=\"modelica://Modelica.Fluid.Interfaces.PartialTwoPort\">
Modelica.Fluid.Interfaces.PartialTwoPort</a>, except for the
fowllowing:
</p>
<ol>
<li>it has four ports, and
</li>
<li>
the parameters <code>port_a_exposesState</code>,
<code>port_b_exposesState</code> and
<code>showDesignFlowDirection</code>
are not implemented.
</li>
</ol>
</html>",       revisions="<html>
<ul>
<li>
January 18, 2019, by Jianjun Hu:<br/>
Limited the media choice.
See <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/1050\">#1050</a>.
</li>
<li>
July 8, 2018, by Filip Jorissen:<br/>
Added nominal value of <code>h_outflow</code> in <code>FluidPorts</code>.
See <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/977\">#977</a>.
</li>
<li>
November 12, 2015, by Michael Wetter:<br/>
Renamed model from <code>FourPort</code> to
<code>PartialFourPort</code>.
Removed parameters
<code>h_outflow_a1_start</code>,
<code>h_outflow_b1_start</code>,
<code>h_outflow_a2_start</code> and
<code>h_outflow_b2_start</code>.
This is for issue
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/299\">#299</a>.
</li>
<li>
October 30, 2015, by Matthis Thorade:<br/>
Added <code>partial</code> keyword to model declaration.
</li>
<li>
October 6, 2014, by Michael Wetter:<br/>
Changed medium declaration in ports to be final.
</li>
<li>
October 3, 2014, by Michael Wetter:<br/>
Changed assignment of nominal value to avoid in OpenModelica the warning
alias set with different nominal values.
</li>
<li>
November 12, 2013, by Michael Wetter:<br/>
Removed <code>import Modelica.Constants</code> statement.
</li>
<li>
September 26, 2013 by Michael Wetter:<br/>
Added missing <code>each</code> keyword in declaration of nominal value for
<code>Xi_outflow</code>.
</li>
<li>
September 17, 2010 by Michael Wetter:<br/>
Fixed bug: The start value for <code>port_b1.h_outflow</code>
was set to <code>h_outflow_b2_start</code> instead of <code>h_outflow_b1_start</code>.
</li>
<li>
February 26, 2010 by Michael Wetter:<br/>
Added start values for outflowing enthalpy because they
are often iteration variables in nonlinear equation systems.
</li>
</ul>
</html>"),Icon(coordinateSystem(
                preserveAspectRatio=true,
                extent={{-100,-100},{100,100}},
                grid={1,1}), graphics={Text(
                extent={{-151,147},{149,107}},
                lineColor={0,0,255},
                fillPattern=FillPattern.HorizontalCylinder,
                fillColor={0,127,255},
                textString="%name")}));
      end PartialFourPort;

      partial model PartialFourPortInterface
        "Partial model transporting fluid between two ports without storing mass or energy"
        extends IDEAS.Fluid.Interfaces.PartialFourPort;
        parameter Modelica.SIunits.MassFlowRate m1_flow_nominal(min=0)
          "Nominal mass flow rate"
          annotation(Dialog(group = "Nominal condition"));
        parameter Modelica.SIunits.MassFlowRate m2_flow_nominal(min=0)
          "Nominal mass flow rate"
          annotation(Dialog(group = "Nominal condition"));
        parameter Medium1.MassFlowRate m1_flow_small(min=0) = 1E-4*abs(m1_flow_nominal)
          "Small mass flow rate for regularization of zero flow"
          annotation(Dialog(tab = "Advanced"));
        parameter Medium2.MassFlowRate m2_flow_small(min=0) = 1E-4*abs(m2_flow_nominal)
          "Small mass flow rate for regularization of zero flow"
          annotation(Dialog(tab = "Advanced"));
        // Diagnostics
        parameter Boolean show_T = false
          "= true, if actual temperature at port is computed"
          annotation(Dialog(tab="Advanced",group="Diagnostics"));
        Medium1.MassFlowRate m1_flow = port_a1.m_flow
          "Mass flow rate from port_a1 to port_b1 (m1_flow > 0 is design flow direction)";
        Modelica.SIunits.PressureDifference dp1(displayUnit="Pa") = port_a1.p - port_b1.p
          "Pressure difference between port_a1 and port_b1";
        Medium2.MassFlowRate m2_flow = port_a2.m_flow
          "Mass flow rate from port_a2 to port_b2 (m2_flow > 0 is design flow direction)";
        Modelica.SIunits.PressureDifference dp2(displayUnit="Pa") = port_a2.p - port_b2.p
          "Pressure difference between port_a2 and port_b2";
        Medium1.ThermodynamicState sta_a1=
            Medium1.setState_phX(port_a1.p,
                                 noEvent(actualStream(port_a1.h_outflow)),
                                 noEvent(actualStream(port_a1.Xi_outflow))) if
               show_T "Medium properties in port_a1";
        Medium1.ThermodynamicState sta_b1=
            Medium1.setState_phX(port_b1.p,
                                 noEvent(actualStream(port_b1.h_outflow)),
                                 noEvent(actualStream(port_b1.Xi_outflow))) if
               show_T "Medium properties in port_b1";
        Medium2.ThermodynamicState sta_a2=
            Medium2.setState_phX(port_a2.p,
                                 noEvent(actualStream(port_a2.h_outflow)),
                                 noEvent(actualStream(port_a2.Xi_outflow))) if
               show_T "Medium properties in port_a2";
        Medium2.ThermodynamicState sta_b2=
            Medium2.setState_phX(port_b2.p,
                                 noEvent(actualStream(port_b2.h_outflow)),
                                 noEvent(actualStream(port_b2.Xi_outflow))) if
               show_T "Medium properties in port_b2";
    protected
        Medium1.ThermodynamicState state_a1_inflow=
          Medium1.setState_phX(port_a1.p, inStream(port_a1.h_outflow), inStream(port_a1.Xi_outflow))
          "state for medium inflowing through port_a1";
        Medium1.ThermodynamicState state_b1_inflow=
          Medium1.setState_phX(port_b1.p, inStream(port_b1.h_outflow), inStream(port_b1.Xi_outflow))
          "state for medium inflowing through port_b1";
        Medium2.ThermodynamicState state_a2_inflow=
          Medium2.setState_phX(port_a2.p, inStream(port_a2.h_outflow), inStream(port_a2.Xi_outflow))
          "state for medium inflowing through port_a2";
        Medium2.ThermodynamicState state_b2_inflow=
          Medium2.setState_phX(port_b2.p, inStream(port_b2.h_outflow), inStream(port_b2.Xi_outflow))
          "state for medium inflowing through port_b2";
        annotation (
        preferredView="info",
          Documentation(info="<html>
<p>
This component defines the interface for models that
transport two fluid streams between four ports.
It is similar to
<a href=\"modelica://IDEAS.Fluid.Interfaces.PartialTwoPortInterface\">
IDEAS.Fluid.Interfaces.PartialTwoPortInterface</a>,
but it has four ports instead of two.
</p>
<p>
The model is used by other models in this package that add heat transfer,
mass transfer and pressure drop equations.
</p>
</html>",       revisions="<html>
<ul>
<li>
November 3, 2016, by Michael Wetter:<br/>
Moved computation of pressure drop to variable assignment so that
the model won't mix graphical with textual modeling if used as a base
class for a graphically implemented model.
</li>
<li>
November 3, 2016, by Michael Wetter:<br/>
Removed start values for mass flow rate and pressure difference
to simplify the parameter window.<br/>
This is for
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/552\">#552</a>.
</li>
<li>
January 22, 2016, by Michael Wetter:<br/>
Corrected type declaration of pressure difference.
This is
for <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/404\">#404</a>.
</li>
<li>
November 13, 2013 by Michael Wetter:<br/>
Removed assignment of <code>min</code> and <code>max</code>
attributes of port mass flow rates, as this is already
done in the base class.
</li>
<li>
November 12, 2013 by Michael Wetter:<br/>
Removed <code>import Modelica.Constants;</code> statement.
</li>
<li>
November 11, 2013 by Michael Wetter:<br/>
Removed the parameter <code>homotopyInitialization</code>
as it is no longer used in this model.
</li>
<li>
November 10, 2013 by Michael Wetter:<br/>
In the computation of <code>sta_a1</code>,
<code>sta_a2</code>, <code>sta_b1</code> and <code>sta_b2</code>,
removed the branch that uses the homotopy operator.
The rational is that these variables are conditionally enables (because
of <code>... if show_T</code>). Therefore, the Modelica Language Specification
does not allow for these variables to be used in any equation. Hence,
the use of the homotopy operator is not needed here.
</li>
<li>
October 10, 2013 by Michael Wetter:<br/>
Added <code>noEvent</code> to the computation of the states at the port.
This is correct, because the states are only used for reporting, but not
to compute any other variable.
Use of the states to compute other variables would violate the Modelica
language, as conditionally removed variables must not be used in any equation.
</li>
<li>
October 8, 2013 by Michael Wetter:<br/>
Removed the computation of <code>V_flow</code> and removed the parameter
<code>show_V_flow</code>.
The reason is that the computation of <code>V_flow</code> required
the use of <code>sta_a</code> (to compute the density),
but <code>sta_a</code> is also a variable that is conditionally
enabled. However, this was not correct Modelica syntax as conditional variables
can only be used in a <code>connect</code>
statement, not in an assignment. Dymola 2014 FD01 beta3 is checking
for this incorrect syntax. Hence, <code>V_flow</code> was removed as its
conditional implementation would require a rather cumbersome implementation
that uses a new connector that carries the state of the medium.
</li>
<li>
April 26, 2013 by Marco Bonvini:<br/>
Moved the definitions of <code>dp1</code> and <code>dp2</code> because they cause some problem with PyFMI.
</li>
<li>
March 27, 2012 by Michael Wetter:<br/>
Replaced the erroneous function call <code>Medium.density</code> with
<code>Medium1.density</code> and <code>Medium2.density</code>.
Changed condition to remove <code>sta_a1</code> and <code>sta_a2</code> to also
compute the states at the inlet port if <code>show_V_flow=true</code>.
The previous implementation resulted in a translation error
if <code>show_V_flow=true</code>, but worked correctly otherwise
because the erroneous function call is removed if  <code>show_V_flow=false</code>.
</li>
<li>
March 27, 2011 by Michael Wetter:<br/>
Added <code>homotopy</code> operator.
</li>
<li>
March 21, 2010 by Michael Wetter:<br/>
Changed pressure start value from <code>system.p_start</code>
to <code>Medium.p_default</code> since HVAC models may have water and
air, which are typically at different pressures.
</li>
<li>
September 19, 2008 by Michael Wetter:<br/>
Added equations for the mass balance of extra species flow,
i.e., <code>C</code> and <code>mC_flow</code>.
</li>
<li>
April 28, 2008, by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"));
      end PartialFourPortInterface;

      partial model PartialTwoPort "Partial component with two ports"
        replaceable package Medium =
          Modelica.Media.Interfaces.PartialMedium "Medium in the component"
            annotation (choices(
              choice(redeclare package Medium = IDEAS.Media.Air "Moist air"),
              choice(redeclare package Medium = IDEAS.Media.Water "Water"),
              choice(redeclare package Medium =
                  IDEAS.Media.Antifreeze.PropyleneGlycolWater (
                    property_T=293.15,
                    X_a=0.40)
                    "Propylene glycol water, 40% mass fraction")));

        parameter Boolean allowFlowReversal = true
          "= false to simplify equations, assuming, but not enforcing, no flow reversal"
          annotation(Dialog(tab="Assumptions"), Evaluate=true);

        Modelica.Fluid.Interfaces.FluidPort_a port_a(
          redeclare final package Medium = Medium,
           m_flow(min=if allowFlowReversal then -Modelica.Constants.inf else 0),
           h_outflow(start = Medium.h_default, nominal = Medium.h_default))
          "Fluid connector a (positive design flow direction is from port_a to port_b)"
          annotation (Placement(transformation(extent={{-110,-10},{-90,10}})));
        Modelica.Fluid.Interfaces.FluidPort_b port_b(
          redeclare final package Medium = Medium,
          m_flow(max=if allowFlowReversal then +Modelica.Constants.inf else 0),
           h_outflow(start = Medium.h_default, nominal = Medium.h_default))
          "Fluid connector b (positive design flow direction is from port_a to port_b)"
          annotation (Placement(transformation(extent={{110,-10},{90,10}})));

        annotation (
          Documentation(info="<html>
<p>
This partial model defines an interface for components with two ports.
The treatment of the design flow direction and of flow reversal are predefined based on the parameter <code>allowFlowReversal</code>.
The component may transport fluid and may have internal storage for a given fluid <code>Medium</code>.
</p>
<h4>Implementation</h4>
<p>
This model is similar to
<a href=\"modelica://Modelica.Fluid.Interfaces.PartialTwoPort\">
Modelica.Fluid.Interfaces.PartialTwoPort</a>
but it does not use the <code>outer system</code> declaration.
This declaration is omitted as in building energy simulation,
many models use multiple media, an in practice,
users have not used this global definition to assign parameters.
</p>
</html>",       revisions="<html>
<ul>
<li>
January 18, 2019, by Jianjun Hu:<br/>
Limited the media choice.
See <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/1050\">#1050</a>.
</li>
<li>
July 8, 2018, by Filip Jorissen:<br/>
Added nominal value of <code>h_outflow</code> in <code>FluidPorts</code>.
See <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/977\">#977</a>.
</li>
<li>
November 19, 2015, by Michael Wetter:<br/>
Removed parameters
<code>port_a_exposesState</code> and
<code>port_b_exposesState</code>
for <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/351\">#351</a>
and
<code>showDesignFlowDirection</code>
for <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/349\">#349</a>.
</li>
<li>
November 13, 2015, by Michael Wetter:<br/>
Assinged <code>start</code> attribute for leaving
enthalpy at <code>port_a</code> and <code>port_b</code>.
This was done to make the model similar to
<a href=\"modelica://IDEAS.Fluid.Interfaces.PartialFourPort\">
IDEAS.Fluid.Interfaces.PartialFourPort</a>.
</li>
<li>
November 12, 2015, by Michael Wetter:<br/>
Removed import statement.
</li>
<li>
October 21, 2014, by Michael Wetter:<br/>
Revised implementation.
Declared medium in ports to be <code>final</code>.
</li>
<li>
October 20, 2014, by Filip Jorisson:<br/>
First implementation.
</li>
</ul>
</html>"),Icon(coordinateSystem(
                preserveAspectRatio=true,
                extent={{-100,-100},{100,100}}), graphics={
              Polygon(
                points={{20,-70},{60,-85},{20,-100},{20,-70}},
                lineColor={0,128,255},
                fillColor={0,128,255},
                fillPattern=FillPattern.Solid,
                visible=not allowFlowReversal),
              Line(
                points={{55,-85},{-60,-85}},
                color={0,128,255},
                visible=not allowFlowReversal),
              Text(
                extent={{-149,-114},{151,-154}},
                lineColor={0,0,255},
                textString="%name")}));
      end PartialTwoPort;

      partial model PartialTwoPortInterface
        "Partial model transporting fluid between two ports without storing mass or energy"
        extends IDEAS.Fluid.Interfaces.PartialTwoPort(
          port_a(p(start=Medium.p_default)),
          port_b(p(start=Medium.p_default)));
        parameter Modelica.SIunits.MassFlowRate m_flow_nominal
          "Nominal mass flow rate"
          annotation(Dialog(group = "Nominal condition"));
        parameter Modelica.SIunits.MassFlowRate m_flow_small(min=0) = 1E-4*abs(m_flow_nominal)
          "Small mass flow rate for regularization of zero flow"
          annotation(Dialog(tab = "Advanced"));
        // Diagnostics
         parameter Boolean show_T = false
          "= true, if actual temperature at port is computed"
          annotation(Dialog(tab="Advanced",group="Diagnostics"));
        Modelica.SIunits.MassFlowRate m_flow(start=_m_flow_start) = port_a.m_flow
          "Mass flow rate from port_a to port_b (m_flow > 0 is design flow direction)";
        Modelica.SIunits.PressureDifference dp(start=_dp_start, displayUnit="Pa") = port_a.p - port_b.p
          "Pressure difference between port_a and port_b";
        Medium.ThermodynamicState sta_a=
            Medium.setState_phX(port_a.p,
                                noEvent(actualStream(port_a.h_outflow)),
                                noEvent(actualStream(port_a.Xi_outflow))) if
               show_T "Medium properties in port_a";
        Medium.ThermodynamicState sta_b=
            Medium.setState_phX(port_b.p,
                                noEvent(actualStream(port_b.h_outflow)),
                                noEvent(actualStream(port_b.Xi_outflow))) if
                show_T "Medium properties in port_b";
    protected
        final parameter Modelica.SIunits.MassFlowRate _m_flow_start = 0
        "Start value for m_flow, used to avoid a warning if not set in m_flow, and to avoid m_flow.start in parameter window";
        final parameter Modelica.SIunits.PressureDifference _dp_start(displayUnit="Pa") = 0
        "Start value for dp, used to avoid a warning if not set in dp, and to avoid dp.start in parameter window";
        annotation (
          preferredView="info",
          Documentation(info="<html>
<p>
This component defines the interface for models that
transports a fluid between two ports. It is similar to
<a href=\"Modelica://Modelica.Fluid.Interfaces.PartialTwoPortTransport\">
Modelica.Fluid.Interfaces.PartialTwoPortTransport</a>, but it does not
include the species balance
</p>
<pre>
  port_b.Xi_outflow = inStream(port_a.Xi_outflow);
</pre>
<p>
Thus, it can be used as a base class for a heat <i>and</i> mass transfer component
</p>
<p>
The model is used by other models in this package that add heat transfer,
mass transfer and pressure drop equations. See for example
<a href=\"modelica://IDEAS.Fluid.Interfaces.StaticTwoPortHeatMassExchanger\">
IDEAS.Fluid.Interfaces.StaticTwoPortHeatMassExchanger</a>.
</p>
</html>",       revisions="<html>
<ul>
<li>
November 3, 2016, by Michael Wetter:<br/>
Renamed protected parameter <code>m_flow_start</code> to avoid
a name clash with
<a href=\"modelica://IDEAS.Fluid.Movers.FlowControlled_m_flow\">
IDEAS.Fluid.Movers.FlowControlled_m_flow</a>
which leads to an error as the definition were different,
and also renamed protected parameter <code>dp_start</code>.
This is for
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/552\">#552</a>
<br/>
Moved computation of pressure drop to variable assignment so that
the model won't mix graphical with textual modeling if used as a base
class for a graphically implemented model.
</li>
<li>
November 3, 2016, by Michael Wetter:<br/>
Removed start values for mass flow rate and pressure difference
to simplify the parameter window.<br/>
This is for
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/552\">#552</a>.
</li>
<li>
January 22, 2016, by Michael Wetter:<br/>
Corrected type declaration of pressure difference.
This is
for <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/404\">#404</a>.
</li>
<li>
October 3, 2014, by Michael Wetter:<br/>
Changed assignment of nominal value to avoid in OpenModelica the warning
alias set with different nominal values.
</li>
<li>
November 12, 2013 by Michael Wetter:<br/>
Removed <code>import Modelica.Constants;</code> statement.
</li>
<li>
November 11, 2013 by Michael Wetter:<br/>
Removed the parameter <code>homotopyInitialization</code>
as it is no longer used in this model.
</li>
<li>
November 10, 2013 by Michael Wetter:<br/>
In the computation of <code>sta_a</code> and <code>sta_b</code>,
removed the branch that uses the homotopy operator.
The rational is that these variables are conditionally enables (because
of <code>... if show_T</code>). Therefore, the Modelica Language Specification
does not allow for these variables to be used in any equation. Hence,
the use of the homotopy operator is not needed here.
</li>
<li>
October 10, 2013 by Michael Wetter:<br/>
Added <code>noEvent</code> to the computation of the states at the port.
This is correct, because the states are only used for reporting, but not
to compute any other variable.
Use of the states to compute other variables would violate the Modelica
language, as conditionally removed variables must not be used in any equation.
</li>
<li>
October 8, 2013 by Michael Wetter:<br/>
Removed the computation of <code>V_flow</code> and removed the parameter
<code>show_V_flow</code>.
The reason is that the computation of <code>V_flow</code> required
the use of <code>sta_a</code> (to compute the density),
but <code>sta_a</code> is also a variable that is conditionally
enabled. However, this was not correct Modelica syntax as conditional variables
can only be used in a <code>connect</code>
statement, not in an assignment. Dymola 2014 FD01 beta3 is checking
for this incorrect syntax. Hence, <code>V_flow</code> was removed as its
conditional implementation would require a rather cumbersome implementation
that uses a new connector that carries the state of the medium.
</li>
<li>
April 26, 2013 by Marco Bonvini:<br/>
Moved the definition of <code>dp</code> because it causes some problem with PyFMI.
</li>
<li>
March 27, 2012 by Michael Wetter:<br/>
Changed condition to remove <code>sta_a</code> to also
compute the state at the inlet port if <code>show_V_flow=true</code>.
The previous implementation resulted in a translation error
if <code>show_V_flow=true</code>, but worked correctly otherwise
because the erroneous function call is removed if  <code>show_V_flow=false</code>.
</li>
<li>
March 27, 2011 by Michael Wetter:<br/>
Added <code>homotopy</code> operator.
</li>
<li>
March 21, 2010 by Michael Wetter:<br/>
Changed pressure start value from <code>system.p_start</code>
to <code>Medium.p_default</code> since HVAC models may have water and
air, which are typically at different pressures.
</li>
<li>
September 19, 2008 by Michael Wetter:<br/>
Added equations for the mass balance of extra species flow,
i.e., <code>C</code> and <code>mC_flow</code>.
</li>
<li>
March 11, 2008, by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"));
      end PartialTwoPortInterface;

      partial model PartialTwoPortTransport
        "Partial element transporting fluid between two ports without storage of mass or energy"
        extends IDEAS.Fluid.Interfaces.PartialTwoPort;
        // Advanced
        // Note: value of dp_start shall be refined by derived model,
        // based on local dp_nominal
        parameter Modelica.SIunits.PressureDifference dp_start(displayUnit="Pa") = 0
          "Guess value of dp = port_a.p - port_b.p"
          annotation(Dialog(tab = "Advanced"));
        parameter Medium.MassFlowRate m_flow_start = 0
          "Guess value of m_flow = port_a.m_flow"
          annotation(Dialog(tab = "Advanced"));
        // Note: value of m_flow_small shall be refined by derived model,
        // based on local m_flow_nominal
        parameter Medium.MassFlowRate m_flow_small
          "Small mass flow rate for regularization of zero flow"
          annotation(Dialog(tab = "Advanced"));
        // Diagnostics
        parameter Boolean show_T = true
          "= true, if temperatures at port_a and port_b are computed"
          annotation(Dialog(tab="Advanced",group="Diagnostics"));
        parameter Boolean show_V_flow = true
          "= true, if volume flow rate at inflowing port is computed"
          annotation(Dialog(tab="Advanced",group="Diagnostics"));
        // Variables
        Medium.MassFlowRate m_flow(
           min=if allowFlowReversal then -Modelica.Constants.inf else 0,
           start = m_flow_start) "Mass flow rate in design flow direction";
        Modelica.SIunits.PressureDifference dp(start=dp_start,
                                               displayUnit="Pa")
          "Pressure difference between port_a and port_b (= port_a.p - port_b.p)";
        Modelica.SIunits.VolumeFlowRate V_flow=
            m_flow/Modelica.Fluid.Utilities.regStep(m_flow,
                        Medium.density(
                          Medium.setState_phX(
                            p = port_a.p,
                            h = inStream(port_a.h_outflow),
                            X = inStream(port_a.Xi_outflow))),
                        Medium.density(
                             Medium.setState_phX(
                               p = port_b.p,
                               h = inStream(port_b.h_outflow),
                               X = inStream(port_b.Xi_outflow))),
                        m_flow_small) if show_V_flow
          "Volume flow rate at inflowing port (positive when flow from port_a to port_b)";
        Medium.Temperature port_a_T=
            Modelica.Fluid.Utilities.regStep(port_a.m_flow,
                        Medium.temperature(
                          Medium.setState_phX(
                            p = port_a.p,
                            h = inStream(port_a.h_outflow),
                            X = inStream(port_a.Xi_outflow))),
                        Medium.temperature(Medium.setState_phX(port_a.p, port_a.h_outflow, port_a.Xi_outflow)),
                        m_flow_small) if show_T
          "Temperature close to port_a, if show_T = true";
        Medium.Temperature port_b_T=
            Modelica.Fluid.Utilities.regStep(port_b.m_flow,
                        Medium.temperature(
                          Medium.setState_phX(
                            p = port_b.p,
                            h = inStream(port_b.h_outflow),
                            X = inStream(port_b.Xi_outflow))),
                        Medium.temperature(Medium.setState_phX(port_b.p, port_b.h_outflow, port_b.Xi_outflow)),
                        m_flow_small) if show_T
          "Temperature close to port_b, if show_T = true";
      equation
        // Pressure drop in design flow direction
        dp = port_a.p - port_b.p;
        // Design direction of mass flow rate
        m_flow = port_a.m_flow;
        assert(m_flow > -m_flow_small or allowFlowReversal,
            "Reverting flow occurs even though allowFlowReversal is false");
        // Mass balance (no storage)
        port_a.m_flow + port_b.m_flow = 0;
        // Transport of substances
        port_a.Xi_outflow = if allowFlowReversal then inStream(port_b.Xi_outflow) else Medium.X_default[1:Medium.nXi];
        port_b.Xi_outflow = inStream(port_a.Xi_outflow);
        port_a.C_outflow = if allowFlowReversal then inStream(port_b.C_outflow) else zeros(Medium.nC);
        port_b.C_outflow = inStream(port_a.C_outflow);
        annotation (
          Documentation(info="<html>
<p>
This component transports fluid between its two ports, without storing mass or energy.
Energy may be exchanged with the environment though, e.g., in the form of work.
<code>PartialTwoPortTransport</code> is intended as base class for devices like orifices, valves and simple fluid machines.</p>
<p>
Three equations need to be added by an extending class using this component:
</p>
<ul>
<li>The momentum balance specifying the relationship between the pressure drop <code>dp</code> and the mass flow rate <code>m_flow</code>,</li>
<li><code>port_b.h_outflow</code> for flow in design direction, and</li>
<li><code>port_a.h_outflow</code> for flow in reverse direction.</li>
</ul>
<p>
Moreover appropriate values shall be assigned to the following parameters:
</p>
<ul>
<li><code>dp_start</code> for a guess of the pressure drop</li>
<li><code>m_flow_small</code> for regularization of zero flow.</li>
</ul>
<h4>Implementation</h4>
<p>
This is similar to
<a href=\"modelica://Modelica.Fluid.Interfaces.PartialTwoPortTransport\">
Modelica.Fluid.Interfaces.PartialTwoPortTransport</a>
except that it does not use the <code>outer system</code> declaration.
This declaration is omitted as in building energy simulation,
many models use multiple media, an in practice,
users have not used this global definition to assign parameters.
</p>
</html>",       revisions="<html>
<ul>
<li>
September 15, 2016, by Michael Wetter:<br/>
Removed wrong annotation, which caused an error in the pedantic model check
of Dymola 2017 FD01.
This is
for <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/516\">#516</a>.
</li>
<li>
January 22, 2016, by Henning Francke:<br/>
Corrected type declaration of pressure.
This is
for <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/404\">#404</a>.
</li>
<li>
November 19, 2015, by Michael Wetter:<br/>
Removed assignments of parameters
<code>port_a_exposesState</code> and
<code>port_b_exposesState</code> in base class.
This is
for <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/351\">#351</a>.
</li>
<li>
August 15, 2015, by Filip Jorissen:<br/>
Implemented more efficient computation of <code>port_a.Xi_outflow</code>
and <code>port_a.C_outflow</code> when <code>allowFlowReversal=false</code>.
This is for
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/305\">#305</a>.
</li>
<li>
June 6, 2015, by Michael Wetter:<br/>
Removed protected conditional variables <code>state_a</code> and <code>state_b</code>,
as they were used outside of a connect statement, which causes an
error during pedantic model check in Dymola 2016.
This fixes
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/128\">#128</a>.
</li>
<li>
April 1, 2015, by Michael Wetter:<br/>
Made computation of <code>state_a</code> and <code>state_p</code>
conditional on <code>show_T</code> or <code>show_V_flow</code>.
This avoids computing temperature from enthalpy if temperature is
a state of the medium, and the result is not used.
</li>
<li>
October 21, 2014, by Michael Wetter:<br/>
Revised implementation.
</li>
<li>
October 20, 2014, by Filip Jorisson:<br/>
First implementation.
</li>
</ul>
</html>"));
      end PartialTwoPortTransport;

      model StaticFourPortHeatMassExchanger
        "Partial model transporting two fluid streams between four ports without storing mass or energy"
        extends IDEAS.Fluid.Interfaces.PartialFourPortInterface;
        extends IDEAS.Fluid.Interfaces.FourPortFlowResistanceParameters(
         final computeFlowResistance1=(dp1_nominal > Modelica.Constants.eps),
         final computeFlowResistance2=(dp2_nominal > Modelica.Constants.eps));
        constant Boolean prescribedHeatFlowRate1 = false
          "Set to true if the heat flow rate into fluid 1 is not a function of the component temperature";
        constant Boolean prescribedHeatFlowRate2 = false
          "Set to true if the heat flow rate into fluid 2 is not a function of the component temperature";
        parameter Boolean homotopyInitialization = true "= true, use homotopy method"
          annotation(Evaluate=true, Dialog(tab="Advanced"));
        // Q1_flow is sensible plus latent heat flow rate
        input Modelica.SIunits.HeatFlowRate Q1_flow
          "Heat transferred into the medium 1";
        input Medium1.MassFlowRate mWat1_flow
          "Moisture mass flow rate added to the medium 1";
        // Q2_flow is sensible plus latent heat flow rate
        input Modelica.SIunits.HeatFlowRate Q2_flow
          "Heat transferred into the medium 2";
        input Medium2.MassFlowRate mWat2_flow
          "Moisture mass flow rate added to the medium 2";
        constant Boolean sensibleOnly1
          "Set to true if sensible exchange only for medium 1";
        constant Boolean sensibleOnly2
          "Set to true if sensible exchange only for medium 2";
    protected
        IDEAS.Fluid.Interfaces.StaticTwoPortHeatMassExchanger bal1(
          redeclare final package Medium=Medium1,
          final sensibleOnly = sensibleOnly1,
          final prescribedHeatFlowRate=prescribedHeatFlowRate1,
          final m_flow_nominal = m1_flow_nominal,
          final dp_nominal = dp1_nominal,
          final allowFlowReversal = allowFlowReversal1,
          final m_flow_small = m1_flow_small,
          final homotopyInitialization = homotopyInitialization,
          final from_dp = from_dp1,
          final linearizeFlowResistance = linearizeFlowResistance1,
          final deltaM = deltaM1,
          final Q_flow = Q1_flow,
          final mWat_flow = mWat1_flow)
          "Model for heat, mass, species, trace substance and pressure balance of stream 1";
        IDEAS.Fluid.Interfaces.StaticTwoPortHeatMassExchanger bal2(
          redeclare final package Medium=Medium2,
          final sensibleOnly = sensibleOnly2,
          final prescribedHeatFlowRate=prescribedHeatFlowRate2,
          final m_flow_nominal = m2_flow_nominal,
          final dp_nominal = dp2_nominal,
          final allowFlowReversal = allowFlowReversal2,
          final m_flow_small = m2_flow_small,
          final homotopyInitialization = homotopyInitialization,
          final from_dp = from_dp2,
          final linearizeFlowResistance = linearizeFlowResistance2,
          final deltaM = deltaM2,
          final Q_flow = Q2_flow,
          final mWat_flow = mWat2_flow)
          "Model for heat, mass, species, trace substance and pressure balance of stream 2";
      equation
        connect(bal1.port_a, port_a1);
        connect(bal1.port_b, port_b1);
        connect(bal2.port_a, port_a2);
        connect(bal2.port_b, port_b2);
        annotation (
          preferredView="info",
          Documentation(info="<html>
<p>
This component transports two fluid streams between four ports, without
storing mass or energy. It is similar to
<a href=\"modelica://IDEAS.Fluid.Interfaces.StaticTwoPortHeatMassExchanger\">
IDEAS.Fluid.Interfaces.StaticTwoPortHeatMassExchanger</a>,
but it has four ports instead of two.
</p>
<p>
If <code>dp<i>N</i>_nominal &gt; Modelica.Constants.eps</code>,
where <code><i>N</i></code> denotes the fluid <i>1</i> or <i>2</i>,
then the model computes
pressure drop due to flow friction in the respective fluid stream.
The pressure drop is defined by a quadratic function that goes through
the point <code>(m<i>N</i>_flow_nominal, dp<i>N</i>_nominal)</code>.
At <code>|m<i>N</i>_flow| &lt; deltaM<i>N</i> * m<i>N</i>_flow_nominal</code>,
the pressure drop vs. flow relation is linearized.
If the parameter <code>linearizeFlowResistance<i>N</i></code> is set to true,
then the whole pressure drop vs. flow resistance curve is linearized.
</p>

<h4>Implementation</h4>
<p>
This model uses inputs and constants that need to be set by models
that extend or instantiate this model.
The following inputs need to be assigned, where <code><i>N</i></code> denotes <code>1</code> or
<code>2</code>:</p>
<ul>
<li>
<code>Q<i>N</i>_flow</code>, which is the sensible and latent heat flow rate added to the medium <i>N</i>.
</li>
<li>
<code>mWat<i>N</i>_flow</code>, which is the moisture mass flow rate added to the medium <i>N</i>.
</li>
</ul>
<p>
Set the constant <code>sensibleOnly<i>N</i>=true</code> if the model that extends
or instantiates this model sets <code>mWat<i>N</i>_flow = 0</code>.
</p>
<p>
     Note that the model does not implement <code>0 = Q1_flow + Q2_flow</code> or
     <code>0 = mXi1_flow + mXi2_flow</code>. If there is no heat or mass transfer
     with the environment, then a model that extends this model needs to provide these
     equations.
</p>
</html>",       revisions="<html>
<ul>
<li>
April 11, 2017, by Michael Wetter:<br/>
Updated documentation to make clear that <code>Q1_flow</code> and <code>Q2_flow</code>
include latent heat flow rate.<br/>
This is for issue
<a href=\"https://github.com/lbl-srg/modelica-buildings/issues/704\">Buildings #704</a>.
</li>
<li>
January 22, 2016 by Michael Wetter:<br/>
Removed assignment of <code>sensibleOnly</code> in <code>bal1</code> and <code>bal2</code>
as this constant has been removed in
<a href=\"modelica://IDEAS.Fluid.Interfaces.StaticTwoPortHeatMassExchanger\">
IDEAS.Fluid.Interfaces.StaticTwoPortHeatMassExchanger</a>.
</li>
<li>
November 13, 2013 by Michael Wetter:<br/>
Added parameter <code>homotopyInitialization</code> as
it has been removed in the base class.
</li>
<li>
November 13, 2013, by Michael Wetter:<br/>
Removed <code>import Modelica.Constants;</code> statement.
</li>
<li>
October 8, 2013, by Michael Wetter:<br/>
Removed parameter <code>show_V_flow</code>.
</li>
<li>
July 30, 2013 by Michael Wetter:<br/>
Changed connector <code>mXi_flow[Medium.nXi]</code>
to a scalar input connector <code>mWat_flow</code>.
The reason is that <code>mXi_flow</code> does not allow
to compute the other components in <code>mX_flow</code> and
therefore leads to an ambiguous use of the model.
By only requesting <code>mWat_flow</code>, the mass balance
and species balance can be implemented correctly.
</li>
<li>
March 29, 2011, by Michael Wetter:<br/>
Changed energy and mass balance to avoid a division by zero if <code>m_flow=0</code>.
</li>
<li>
March 27, 2011, by Michael Wetter:<br/>
Added <code>homotopy</code> operator.
</li>
<li>
August 19, 2010, by Michael Wetter:<br/>
Fixed bug in energy and moisture balance that affected results if a component
adds or removes moisture to the air stream.
In the old implementation, the enthalpy and species
outflow at <code>port_b</code> was multiplied with the mass flow rate at
<code>port_a</code>. The old implementation led to small errors that were proportional
to the amount of moisture change. For example, if the moisture added by the component
was <code>0.005 kg/kg</code>, then the error was <code>0.5%</code>.
Also, the results for forward flow and reverse flow differed by this amount.
With the new implementation, the energy and moisture balance is exact.
</li>
<li>
March 22, 2010, by Michael Wetter:<br/>
Added constants <code>sensibleOnly1</code> and
<code>sensibleOnly2</code> to
simplify species balance equations.
</li>
<li>
April 13, 2009, by Michael Wetter:<br/>
Added model to compute flow friction.
</li>
<li>
March 25, 2008, by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"),Icon(coordinateSystem(
              preserveAspectRatio=false,
              extent={{-100,-100},{100,100}},
              grid={1,1}), graphics={
              Rectangle(
                extent={{-70,80},{70,-80}},
                lineColor={0,0,255},
                pattern=LinePattern.None,
                fillColor={95,95,95},
                fillPattern=FillPattern.Solid),
              Rectangle(
                extent={{-100,65},{101,55}},
                lineColor={0,0,255},
                pattern=LinePattern.None,
                fillColor={0,0,0},
                fillPattern=FillPattern.Solid),
              Rectangle(
                extent={{-100,-55},{101,-65}},
                lineColor={0,0,255},
                pattern=LinePattern.None,
                fillColor={0,0,0},
                fillPattern=FillPattern.Solid)}));
      end StaticFourPortHeatMassExchanger;

      model StaticTwoPortConservationEquation
        "Partial model for static energy and mass conservation equations"
        extends IDEAS.Fluid.Interfaces.PartialTwoPortInterface;

        constant Boolean simplify_mWat_flow = true
          "Set to true to cause port_a.m_flow + port_b.m_flow = 0 even if mWat_flow is non-zero";

        constant Boolean prescribedHeatFlowRate = false
          "Set to true if the heat flow rate is not a function of a temperature difference to the fluid temperature";

        parameter Boolean use_mWat_flow = false
          "Set to true to enable input connector for moisture mass flow rate"
          annotation(Evaluate=true, Dialog(tab="Advanced"));

        parameter Boolean use_C_flow = false
          "Set to true to enable input connector for trace substance"
          annotation(Evaluate=true, Dialog(tab="Advanced"));

        Modelica.Blocks.Interfaces.RealInput Q_flow(unit="W")
          "Sensible plus latent heat flow rate transferred into the medium"
          annotation (Placement(transformation(extent={{-140,60},{-100,100}})));
        Modelica.Blocks.Interfaces.RealInput mWat_flow(final quantity="MassFlowRate",
                                                       unit="kg/s") if
             use_mWat_flow "Moisture mass flow rate added to the medium"
          annotation (Placement(transformation(extent={{-140,20},{-100,60}})));
        Modelica.Blocks.Interfaces.RealInput[Medium.nC] C_flow if
             use_C_flow "Trace substance mass flow rate added to the medium"
          annotation (Placement(transformation(extent={{-140,-60},{-100,-20}})));

        // Outputs that are needed in models that extend this model
        Modelica.Blocks.Interfaces.RealOutput hOut(unit="J/kg",
                                                   start=Medium.specificEnthalpy_pTX(
                                                           p=Medium.p_default,
                                                           T=Medium.T_default,
                                                           X=Medium.X_default))
          "Leaving specific enthalpy of the component"
          annotation (Placement(transformation(extent={{-10,-10},{10,10}},
              rotation=90,
              origin={-50,110}), iconTransformation(
              extent={{-10,-10},{10,10}},
              rotation=90,
              origin={-50,110})));

        Modelica.Blocks.Interfaces.RealOutput XiOut[Medium.nXi](each unit="1",
                                                                each min=0,
                                                                each max=1)
          "Leaving species concentration of the component"
          annotation (Placement(transformation(extent={{-10,-10},{10,10}},
              rotation=90,
              origin={0,110})));
        Modelica.Blocks.Interfaces.RealOutput COut[Medium.nC](each min=0)
          "Leaving trace substances of the component"
          annotation (Placement(transformation(extent={{-10,-10},{10,10}},
              rotation=90,
              origin={50,110})));

    protected
        final parameter Boolean use_m_flowInv=
          (prescribedHeatFlowRate or use_mWat_flow or use_C_flow)
          "Flag, true if m_flowInv is used in the model"
          annotation (Evaluate=true);
        final parameter Real s[Medium.nXi] = {if Modelica.Utilities.Strings.isEqual(string1=Medium.substanceNames[i],
                                                  string2="Water",
                                                  caseSensitive=false)
                                                  then 1 else 0 for i in 1:Medium.nXi}
          "Vector with zero everywhere except where species is";

        Real m_flowInv(unit="s/kg") "Regularization of 1/m_flow of port_a";

        Modelica.SIunits.MassFlowRate mXi_flow[Medium.nXi]
          "Mass flow rates of independent substances added to the medium";

        // Parameters for inverseXRegularized.
        // These are assigned here for efficiency reason.
        // Otherwise, they would need to be computed each time
        // the function is invocated.
        final parameter Real deltaReg = m_flow_small/1E3
          "Smoothing region for inverseXRegularized";

        final parameter Real deltaInvReg = 1/deltaReg
          "Inverse value of delta for inverseXRegularized";

        final parameter Real aReg = -15*deltaInvReg
          "Polynomial coefficient for inverseXRegularized";
        final parameter Real bReg = 119*deltaInvReg^2
          "Polynomial coefficient for inverseXRegularized";
        final parameter Real cReg = -361*deltaInvReg^3
          "Polynomial coefficient for inverseXRegularized";
        final parameter Real dReg = 534*deltaInvReg^4
          "Polynomial coefficient for inverseXRegularized";
        final parameter Real eReg = -380*deltaInvReg^5
          "Polynomial coefficient for inverseXRegularized";
        final parameter Real fReg = 104*deltaInvReg^6
          "Polynomial coefficient for inverseXRegularized";

        final parameter Medium.ThermodynamicState state_default = Medium.setState_pTX(
            T=Medium.T_default,
            p=Medium.p_default,
            X=Medium.X_default[1:Medium.nXi]) "Medium state at default values";
        // Density at medium default values, used to compute the size of control volumes
        final parameter Modelica.SIunits.SpecificHeatCapacity cp_default=
          Medium.specificHeatCapacityCp(state=state_default)
          "Specific heat capacity, used to verify energy conservation";
        constant Modelica.SIunits.TemperatureDifference dTMax(min=1) = 200
          "Maximum temperature difference across the StaticTwoPortConservationEquation";
        // Conditional connectors
        Modelica.Blocks.Interfaces.RealInput mWat_flow_internal(unit="kg/s")
          "Needed to connect to conditional connector";
        Modelica.Blocks.Interfaces.RealInput C_flow_internal[Medium.nC]
          "Needed to connect to conditional connector";
      initial equation
        // Assert that the substance with name 'water' has been found.
        assert(Medium.nXi == 0 or abs(sum(s)-1) < 1e-5,
            "If Medium.nXi > 1, then substance 'water' must be present for one component.'"
               + Medium.mediumName + "'.\n"
               + "Check medium model.");

      equation
        // Conditional connectors
        connect(mWat_flow, mWat_flow_internal);
        if not use_mWat_flow then
          mWat_flow_internal = 0;
        end if;

        connect(C_flow, C_flow_internal);
        if not use_C_flow then
          C_flow_internal = zeros(Medium.nC);
        end if;

        // Species flow rate from connector mWat_flow
        mXi_flow = mWat_flow_internal * s;

        // Regularization of m_flow around the origin to avoid a division by zero
        // m_flowInv is only used if prescribedHeatFlowRate == true, or
        // if the input connectors mWat_flow or C_flow are enabled.
        if use_m_flowInv then
          m_flowInv = IDEAS.Utilities.Math.Functions.inverseXRegularized(
                             x=port_a.m_flow,
                             delta=deltaReg, deltaInv=deltaInvReg,
                             a=aReg, b=bReg, c=cReg, d=dReg, e=eReg, f=fReg);
        else
          // m_flowInv is not used.
          m_flowInv = 0;
        end if;

        if prescribedHeatFlowRate then
          assert(noEvent( abs(Q_flow) < dTMax*cp_default*max(m_flow_small/1E3, abs(m_flow))),
         "In " + getInstanceName() + ":
   The heat flow rate equals "       + String(Q_flow) +
         " W and the mass flow rate equals " + String(m_flow) + " kg/s,
   which results in a temperature difference "       +
         String(abs(Q_flow)/ (cp_default*max(m_flow_small/1E3, abs(m_flow)))) +
         " K > dTMax=" +String(dTMax) + " K.
   This may indicate that energy is not conserved for small mass flow rates.
   The implementation may require prescribedHeatFlowRate = false.");
        end if;

        if allowFlowReversal then
          // Formulate hOut using spliceFunction. This avoids an event iteration.
          // The introduced error is small because deltax=m_flow_small/1e3
          hOut = IDEAS.Utilities.Math.Functions.regStep(y1=port_b.h_outflow,
                                                          y2=port_a.h_outflow,
                                                          x=port_a.m_flow,
                                                          x_small=m_flow_small/1E3);
          XiOut = IDEAS.Utilities.Math.Functions.regStep(y1=port_b.Xi_outflow,
                                                           y2=port_a.Xi_outflow,
                                                           x=port_a.m_flow,
                                                           x_small=m_flow_small/1E3);
          COut = IDEAS.Utilities.Math.Functions.regStep(y1=port_b.C_outflow,
                                                          y2=port_a.C_outflow,
                                                          x=port_a.m_flow,
                                                          x_small=m_flow_small/1E3);
        else
          hOut =  port_b.h_outflow;
          XiOut = port_b.Xi_outflow;
          COut =  port_b.C_outflow;
        end if;

        //////////////////////////////////////////////////////////////////////////////////////////
        // Energy balance and mass balance

          // Mass balance (no storage)
          port_a.m_flow + port_b.m_flow = if simplify_mWat_flow then 0 else -mWat_flow_internal;

          // Substance balance
          // a) forward flow
          if use_m_flowInv then
            port_b.Xi_outflow = inStream(port_a.Xi_outflow) + mXi_flow * m_flowInv;
          else // no water is added
            assert(use_mWat_flow == false, "In " + getInstanceName() + ": Wrong implementation for forward flow.");
            port_b.Xi_outflow = inStream(port_a.Xi_outflow);
          end if;

          // b) backward flow
          if allowFlowReversal then
            if use_m_flowInv then
              port_a.Xi_outflow = inStream(port_b.Xi_outflow) - mXi_flow * m_flowInv;
            else // no water added
              assert(use_mWat_flow == false, "In " + getInstanceName() + ": Wrong implementation for reverse flow.");
              port_a.Xi_outflow = inStream(port_b.Xi_outflow);
            end if;
          else // no  flow reversal
            port_a.Xi_outflow = Medium.X_default[1:Medium.nXi];
          end if;

          // Energy balance.
          // This equation is approximate since m_flow = port_a.m_flow is used for the mass flow rate
          // at both ports. Since mWat_flow_internal << m_flow, the error is small.
          if prescribedHeatFlowRate then
            port_b.h_outflow = inStream(port_a.h_outflow) + Q_flow * m_flowInv;
            if allowFlowReversal then
              port_a.h_outflow = inStream(port_b.h_outflow) - Q_flow * m_flowInv;
            else
              port_a.h_outflow = Medium.h_default;
            end if;
          else
            // Case with prescribedHeatFlowRate == false.
            // port_b.h_outflow is known and the equation needs to be solved for Q_flow.
            // Hence, we cannot use m_flowInv as for m_flow=0, any Q_flow would satisfiy
            // Q_flow * m_flowInv = 0.
            // The same applies for port_b.Xi_outflow and mXi_flow.
            port_a.m_flow * (inStream(port_a.h_outflow) - port_b.h_outflow)     = -Q_flow;
            if allowFlowReversal then
              port_a.m_flow * (inStream(port_b.h_outflow)  - port_a.h_outflow)  = +Q_flow;
            else
              // When allowFlowReversal = false, the downstream enthalpy does not matter.
              // Therefore a dummy value is used to avoid algebraic loops
              port_a.h_outflow = Medium.h_default;
            end if;
          end if;

        // Transport of trace substances
        if use_m_flowInv and use_C_flow then
          port_b.C_outflow =  inStream(port_a.C_outflow) + C_flow_internal * m_flowInv;
        else // no trace substance added.
          assert(not use_C_flow, "In " + getInstanceName() + ": Wrong implementation of trace substance balance for forward flow.");
          port_b.C_outflow =  inStream(port_a.C_outflow);
        end if;

        if allowFlowReversal then
          if use_C_flow then
            port_a.C_outflow = inStream(port_b.C_outflow) - C_flow_internal * m_flowInv;
          else
            port_a.C_outflow = inStream(port_b.C_outflow);
          end if;
        else
          port_a.C_outflow = zeros(Medium.nC);
        end if;

        ////////////////////////////////////////////////////////////////////////////
        // No pressure drop in this model
        port_a.p = port_b.p;

        annotation (
          preferredView="info",
          Documentation(info="<html>
<p>
This model transports fluid between its two ports, without storing mass or energy.
It implements a steady-state conservation equation for energy and mass fractions.
The model has zero pressure drop between its ports.
</p>

<h4>Typical use and important parameters</h4>
<p>
Set the parameter <code>use_mWat_flow_in=true</code> to enable an
input connector for <code>mWat_flow</code>.
Otherwise, the model uses <code>mWat_flow = 0</code>.
</p>
<p>
If the constant <code>simplify_mWat_flow = true</code>, which is its default value,
then the equation
</p>
<pre>
  port_a.m_flow + port_b.m_flow = - mWat_flow;
</pre>
<p>
is simplified as
</p>
<pre>
  port_a.m_flow + port_b.m_flow = 0;
</pre>
<p>
This causes an error in the mass balance of about <i>0.5%</i>, but generally leads to
simpler equations because the pressure drop equations are then decoupled from the
mass exchange in this component.
</p>

<p>
To increase the numerical robustness of the model, the constant
<code>prescribedHeatFlowRate</code> can be set.
Use the following settings:
</p>
<ul>
<li>Set <code>prescribedHeatFlowRate=true</code> if the <i>only</i> means of heat transfer
at the <code>heatPort</code> is a prescribed heat flow rate that
is <i>not</i> a function of the temperature difference
between the medium and an ambient temperature. Examples include an ideal electrical heater,
a pump that rejects heat into the fluid stream, or a chiller that removes heat based on a performance curve.
If the <code>heatPort</code> is not connected, then set <code>prescribedHeatFlowRate=true</code> as
in this case, <code>heatPort.Q_flow=0</code>.
</li>
<li>Set <code>prescribedHeatFlowRate=false</code> if there is heat flow at the <code>heatPort</code>
computed as <i>K * (T-heatPort.T)</i>, for some temperature <i>T</i> and some conductance <i>K</i>,
which may itself be a function of temperature or mass flow rate.<br/>
If there is a combination of <i>K * (T-heatPort.T)</i> and a prescribed heat flow rate,
for example a solar collector that dissipates heat to the ambient and receives heat from
the solar radiation, then set <code>prescribedHeatFlowRate=false</code>.
</li>
</ul>
<p>
If <code>prescribedHeatFlow=true</code>, then energy and mass balance
equations are formulated to guard against numerical problems near
zero flow that can occur if <code>Q_flow</code> or <code>m_flow</code>
are the results of an iterative solver.
</p>
<h4>Implementation</h4>
<p>
Input connectors of the model are
</p>
<ul>
<li>
<code>Q_flow</code>, which is the sensible plus latent heat flow rate added to the medium,
</li>
<li>
<code>mWat_flow</code>, which is the moisture mass flow rate added to the medium, and
</li>
<li>
<code>C_flow</code>, which is the trace substance mass flow rate added to the medium.
</li>
</ul>

<p>
The model can only be used as a steady-state model with two fluid ports.
For a model with a dynamic balance, and more fluid ports, use
<a href=\"modelica://IDEAS.Fluid.Interfaces.ConservationEquation\">
IDEAS.Fluid.Interfaces.ConservationEquation</a>.
</p>
</html>",
      revisions="<html>
<ul>
<li>
February 12, 2019, by Filip Jorissen:<br/>
Removed obsolete division by <code>TMax</code> in assert.<br/>
See <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/1097\">#1097</a>.
</li>
<li>
June 23, 2018, by Filip Jorissen:<br/>
Added more details to energy conservation assert to facilitate
debugging.<br/>
See <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/962\">#962</a>.
</li>
<li>
March 30, 2018, by Filip Jorissen:<br/>
Added <code>getInstanceName()</code> in asserts to facilitate
debugging.<br/>
See <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/901\">#901</a>.
</li>
<li>
April 24, 2017, by Michael Wetter and Filip Jorissen:<br/>
Reimplemented check for energy conversion.<br/>
See <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/741\">#741</a>.
</li>
<li>
April 24, 2017, by Michael Wetter:<br/>
Reverted change from April 21, 2017.<br/>
See <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/741\">#741</a>.
</li>
<li>
April 21, 2017, by Filip Jorissen:<br/>
Revised test for energy conservation at small mass flow rates.
See <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/741\">#741</a>.
</li>
<li>
October 23, 2016, by Filip Jorissen:<br/>
Added test for energy conservation at small mass flow rates.
</li>
<li>
March 17, 2016, by Michael Wetter:<br/>
Refactored model and implmented <code>regStep</code> instead of <code>spliceFunction</code>.
This is for
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/247\">#247</a>
and for
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/300\">#300</a>.
</li>
<li>
September 3, 2015, by Filip Jorissen:<br/>
Revised implementation of conservation of vapor mass.
Added new variable <code>mFlow_inv_b</code>.
This is for
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/247\">#247</a>.
</li>
<li>
January 22, 2016, by Michael Wetter:<br/>
Removed <code>constant sensibleOnly</code> as this is no longer used because
the model uses <code>use_mWat_flow</code>.<br/>
Changed condition that determines whether <code>m_flowInv</code> needs to be
computed because the change from January 20 introduced an error in
<a href=\"modelica://IDEAS.Fluid.MassExchangers.Examples.ConstantEffectiveness\">
IDEAS.Fluid.MassExchangers.Examples.ConstantEffectiveness</a>.
</li>
<li>
January 20, 2016, by Filip Jorissen:<br/>
Removed if-else block in code for parameter <code>sensibleOnly</code>
since this is no longer needed to simplify the equations.
This is for
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/372\">#372</a>.
</li>
<li>
January 17, 2016, by Michael Wetter:<br/>
Added parameter <code>use_C_flow</code> and converted <code>C_flow</code>
to a conditionally removed connector.
This is for
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/372\">#372</a>.
</li>
<li>
December 16, 2015, by Michael Wetter:<br/>
Removed the units of <code>C_flow</code> to allow for PPM.
</li>
<li>
December 2, 2015, by Filip Jorissen:<br/>
Added input <code>C_flow</code> and code for handling trace substance insertions.
November 19, 2015, by Michael Wetter:<br/>
Removed assignment of parameter
<code>showDesignFlowDirection</code> in <code>extends</code> statement.
This is for
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/349\">#349</a>.
</li>
<li>
September 14, 2015, by Filip Jorissen:<br/>
Rewrote some equations for better readability.
</li>
<li>
August 11, 2015, by Michael Wetter:<br/>
Refactored implementation of
<a href=\"modelica://IDEAS.Utilities.Math.Functions.inverseXRegularized\">
IDEAS.Utilities.Math.Functions.inverseXRegularized</a>
to allow function to be inlined and to factor out the computation
of arguments that only depend on parameters.
This is for
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/302\">issue 302</a>.
</li>
<li>
July 17, 2015, by Michael Wetter:<br/>
Corrected bug for situation with latent heat exchange and flow reversal not
allowed.
The previous formulation was singular.
This caused some models to not translate.
The error was introduced in
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/282\">#282</a>.
</li>
<li>
July 17, 2015, by Michael Wetter:<br/>
Added constant <code>simplify_mWat_flow</code> to remove dependencies of the pressure drop
calculation on the moisture balance.
</li>
<li>
July 2, 2015 by Michael Wetter:<br/>
Revised implementation of conservation equations,
added default values for outlet quantities at <code>port_a</code>
if <code>allowFlowReversal=false</code> and
updated documentation.
See
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/281\">
issue 281</a> for a discussion.
</li>
<li>
July 1, 2015, by Filip Jorissen:<br/>
Revised implementation so that equations are always consistent
and do not lead to division by zero,
also when connecting a <code>prescribedHeatFlowRate</code>
to <code>MixingVolume</code> instances.
Renamed <code>use_safeDivision</code> into <code>prescribedHeatFlowRate</code>.
See <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/282\">#282</a>
for a discussion.
</li>
<li>
May 6, 2015, by Michael Wetter:<br/>
Corrected documentation.
</li>
<li>
February 11, 2014 by Michael Wetter:<br/>
Improved documentation for <code>Q_flow</code> input.
</li>
<li>
October 21, 2013 by Michael Wetter:<br/>
Corrected sign error in the equation that is used if <code>use_safeDivision=false</code>
and <code>sensibleOnly=true</code>.
This only affects internal numerical tests, but not any examples in the library
as the constant <code>use_safeDivision</code> is set to <code>true</code> by default.
</li>
<li>
September 25, 2013 by Michael Wetter:<br/>
Reformulated computation of outlet properties to avoid an event at zero mass flow rate.
</li>
<li>
September 17, 2013 by Michael Wetter:<br/>
Added start value for <code>hOut</code>.
</li>
<li>September 10, 2013 by Michael Wetter:<br/>
Removed unrequired parameter <code>i_w</code>.
</li>
<li>
May 7, 2013 by Michael Wetter:<br/>
Removed <code>for</code> loops for species balance and trace substance balance,
as they cause the error <code>Error: Operand port_a.Xi_outflow[1] to operator inStream is not a stream variable.</code>
in OpenModelica.
</li>
<li>
March 27, 2013 by Michael Wetter:<br/>
Removed wrong unit attribute of <code>COut</code>,
and added min and max attributes for <code>XiOut</code>.
</li>
<li>
June 22, 2012 by Michael Wetter:<br/>
Reformulated implementation with <code>m_flowInv</code> to use <code>port_a.m_flow * ...</code>
if <code>use_safeDivision=false</code>. This avoids a division by zero if
<code>port_a.m_flow=0</code>.
</li>
<li>
February 7, 2012 by Michael Wetter:<br/>
Revised base classes for conservation equations in <code>IDEAS.Fluid.Interfaces</code>.
</li>
<li>
December 14, 2011 by Michael Wetter:<br/>
Changed assignment of <code>hOut</code>, <code>XiOut</code> and
<code>COut</code> to no longer declare that it is continuous.
The declaration of continuity, i.e, the
<code>smooth(0, if (port_a.m_flow >= 0) then ...)</code> declaration,
was required for Dymola 2012 to simulate, but it is no longer needed
for Dymola 2012 FD01.
</li>
<li>
August 19, 2011, by Michael Wetter:<br/>
Changed assignment of <code>hOut</code>, <code>XiOut</code> and
<code>COut</code> to declare that it is not differentiable.
</li>
<li>
August 4, 2011, by Michael Wetter:<br/>
Moved linearized pressure drop equation from the function body to the equation
section. With the previous implementation,
the symbolic processor may not rearrange the equations, which can lead
to coupled equations instead of an explicit solution.
</li>
<li>
March 29, 2011, by Michael Wetter:<br/>
Changed energy and mass balance to avoid a division by zero if <code>m_flow=0</code>.
</li>
<li>
March 27, 2011, by Michael Wetter:<br/>
Added <code>homotopy</code> operator.
</li>
<li>
August 19, 2010, by Michael Wetter:<br/>
Fixed bug in energy and moisture balance that affected results if a component
adds or removes moisture to the air stream.
In the old implementation, the enthalpy and species
outflow at <code>port_b</code> was multiplied with the mass flow rate at
<code>port_a</code>. The old implementation led to small errors that were proportional
to the amount of moisture change. For example, if the moisture added by the component
was <code>0.005 kg/kg</code>, then the error was <code>0.5%</code>.
Also, the results for forward flow and reverse flow differed by this amount.
With the new implementation, the energy and moisture balance is exact.
</li>
<li>
March 22, 2010, by Michael Wetter:<br/>
Added constant <code>sensibleOnly</code> to
simplify species balance equation.
</li>
<li>
April 10, 2009, by Michael Wetter:<br/>
Added model to compute flow friction.
</li>
<li>
April 22, 2008, by Michael Wetter:<br/>
Revised to add mass balance.
</li>
<li>
March 17, 2008, by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"),Icon(coordinateSystem(
              preserveAspectRatio=true,
              extent={{-100,-100},{100,100}},
              grid={1,1}), graphics={Rectangle(
                extent={{-100,100},{100,-100}},
                fillColor={135,135,135},
                fillPattern=FillPattern.Solid,
                pattern=LinePattern.None),
              Text(
                extent={{-93,72},{-58,89}},
                lineColor={0,0,127},
                textString="Q_flow"),
              Text(
                extent={{-93,37},{-58,54}},
                lineColor={0,0,127},
                textString="mWat_flow"),
              Text(
                extent={{-41,103},{-10,117}},
                lineColor={0,0,127},
                textString="hOut"),
              Text(
                extent={{10,103},{41,117}},
                lineColor={0,0,127},
                textString="XiOut"),
              Text(
                extent={{61,103},{92,117}},
                lineColor={0,0,127},
                textString="COut"),
              Line(points={{-42,55},{-42,-84}}, color={255,255,255}),
              Polygon(
                points={{-42,67},{-50,45},{-34,45},{-42,67}},
                lineColor={255,255,255},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid),
              Polygon(
                points={{87,-73},{65,-65},{65,-81},{87,-73}},
                lineColor={255,255,255},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid),
              Line(points={{-56,-73},{81,-73}}, color={255,255,255}),
              Line(points={{6,14},{6,-37}},     color={255,255,255}),
              Line(points={{54,14},{6,14}},     color={255,255,255}),
              Line(points={{6,-37},{-42,-37}},  color={255,255,255})}));
      end StaticTwoPortConservationEquation;

      model StaticTwoPortHeatMassExchanger
        "Partial model transporting fluid between two ports without storing mass or energy"
        extends IDEAS.Fluid.Interfaces.PartialTwoPortInterface;
        extends IDEAS.Fluid.Interfaces.TwoPortFlowResistanceParameters(
          final computeFlowResistance=(abs(dp_nominal) > Modelica.Constants.eps));
        constant Boolean sensibleOnly "Set to true if sensible exchange only";
        constant Boolean prescribedHeatFlowRate
          "Set to true if the heat flow rate is not a function of the component temperature";
        parameter Boolean homotopyInitialization = true "= true, use homotopy method"
          annotation(Evaluate=true, Dialog(tab="Advanced"));
        // Model inputs
        // Q_flow is the sensible plus latent heat flow rate
        input Modelica.SIunits.HeatFlowRate Q_flow "Heat transferred into the medium";
        input Modelica.SIunits.MassFlowRate mWat_flow
          "Moisture mass flow rate added to the medium";
        // Models for conservation equations and pressure drop
        IDEAS.Fluid.Interfaces.StaticTwoPortConservationEquation vol(
          redeclare final package Medium = Medium,
          final use_mWat_flow = not sensibleOnly,
          final prescribedHeatFlowRate = prescribedHeatFlowRate,
          final m_flow_nominal = m_flow_nominal,
          final allowFlowReversal=allowFlowReversal,
          final m_flow_small=m_flow_small)
          "Control volume for steady-state energy and mass balance"
          annotation (Placement(transformation(extent={{15,-10}, {35,10}})));
        IDEAS.Fluid.FixedResistances.PressureDrop preDro(
          redeclare final package Medium = Medium,
          final m_flow_nominal=m_flow_nominal,
          final deltaM=deltaM,
          final allowFlowReversal=allowFlowReversal,
          final show_T=false,
          final from_dp=from_dp,
          final linearized=linearizeFlowResistance,
          final homotopyInitialization=homotopyInitialization,
          final dp_nominal=dp_nominal) "Flow resistance"
          annotation (Placement(transformation(extent={{-50,-10},{-30,10}})));
        // Outputs that are needed in models that extend this model
        Modelica.Blocks.Interfaces.RealOutput hOut(unit="J/kg")
          "Leaving temperature of the component";
        Modelica.Blocks.Interfaces.RealOutput XiOut[Medium.nXi](each unit="1",
                                                                each min=0,
                                                                each max=1)
          "Leaving species concentration of the component";
        Modelica.Blocks.Interfaces.RealOutput COut[Medium.nC](each min=0)
          "Leaving trace substances of the component";
    protected
        Modelica.Blocks.Sources.RealExpression heaInp(y=Q_flow)
          "Block to set heat input into volume"
          annotation (Placement(transformation(extent={{-20,40},{0,60}})));
        Modelica.Blocks.Sources.RealExpression
          masExc(final y=mWat_flow) "Block to set moisture exchange in volume"
          annotation (Placement(transformation(extent={{-20,20},{0,40}})));
      equation
        connect(vol.hOut, hOut);
        connect(vol.XiOut, XiOut);
        connect(vol.COut, COut);
        connect(port_a,preDro. port_a) annotation (Line(
            points={{-100,0},{-50,0}},
            color={0,127,255}));
        connect(preDro.port_b, vol.port_a) annotation (Line(
            points={{-30,0},{15,0}},
            color={0,127,255}));
        connect(vol.port_b, port_b) annotation (Line(
            points={{35,0},{67,0},{100,5.55112e-16}},
            color={0,127,255}));
        connect(heaInp.y, vol.Q_flow) annotation (Line(
            points={{1,50},{6,50},{6,8},{13,8}},
            color={0,0,127}));
        connect(masExc.y, vol.mWat_flow) annotation (Line(
            points={{1,30},{4,30},{4,4},{13,4}},
            color={0,0,127}));
        annotation (
          preferredView="info",
          Documentation(info="<html>
<p>
This component transports fluid between its two ports, without
storing mass or energy. It is based on
<a href=\"modelica://Modelica.Fluid.Interfaces.PartialTwoPortTransport\">
Modelica.Fluid.Interfaces.PartialTwoPortTransport</a> but it does
use a different implementation for handling reverse flow because
in this component, mass flow rate can be added or removed from
the medium.
</p>
<p>
If <code>dp_nominal &gt; Modelica.Constants.eps</code>, this component computes
pressure drop due to flow friction.
The pressure drop is defined by a quadratic function that goes through
the point <code>(m_flow_nominal, dp_nominal)</code>. At <code>|m_flow| &lt; deltaM * m_flow_nominal</code>,
the pressure drop vs. flow relation is linearized.
If the parameter <code>linearizeFlowResistance</code> is set to true,
then the whole pressure drop vs. flow resistance curve is linearized.
</p>
<h4>Implementation</h4>
This model uses inputs and constants that need to be set by models
that extend or instantiate this model.
The following inputs need to be assigned:
<ul>
<li>
<code>Q_flow</code>, which is the sensible and latent heat flow rate added to the medium.
</li>
<li>
<code>mWat_flow</code>, which is the moisture mass flow rate added to the medium.
</li>
</ul>

<p>
Set the constant <code>sensibleOnly=true</code> if the model that extends
or instantiates this model sets <code>mWat_flow = 0</code>.
</p>
<p>
To increase the numerical robustness of the model, the constant
<code>prescribedHeatFlowRate</code> can be set.
Use the following settings:
</p>
<ul>
<li>Set <code>prescribedHeatFlowRate=true</code> if the <i>only</i> means of heat transfer
at the <code>heatPort</code> is a prescribed heat flow rate that
is <i>not</i> a function of the temperature difference
between the medium and an ambient temperature. Examples include an ideal electrical heater,
a pump that rejects heat into the fluid stream, or a chiller that removes heat based on a performance curve.
If the <code>heatPort</code> is not connected, then set <code>prescribedHeatFlowRate=true</code> as
in this case, <code>heatPort.Q_flow=0</code>.
</li>
<li>Set <code>prescribedHeatFlowRate=false</code> if there is heat flow at the <code>heatPort</code>
computed as <i>K * (T-heatPort.T)</i>, for some temperature <i>T</i> and some conductance <i>K</i>,
which may itself be a function of temperature or mass flow rate.<br/>
If there is a combination of <i>K * (T-heatPort.T)</i> and a prescribed heat flow rate,
for example a solar collector that dissipates heat to the ambient and receives heat from
the solar radiation, then set <code>prescribedHeatFlowRate=false</code>.
</li>
</ul>
<p>
If <code>prescribedHeatFlow=true</code>, then energy and mass balance
equations are formulated to guard against numerical problems near
zero flow that can occur if <code>Q_flow</code> or <code>m_flow</code>
are the results of an iterative solver.
</p>
</html>",       revisions="<html>
<ul>
<li>
April 11, 2017, by Michael Wetter:<br/>
Updated documentation to make clear that <code>Q_flow</code>
includes latent heat flow rate.<br/>
This is for issue
<a href=\"https://github.com/lbl-srg/modelica-buildings/issues/704\">Buildings #704</a>.
</li>
<li>
December 1, 2016, by Michael Wetter:<br/>
Updated model as <code>use_dh</code> is no longer a parameter in the pressure drop model.<br/>
This is for
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/480\">#480</a>.
</li>
<li>
January 22, 2016 by Michael Wetter:<br/>
Removed assignment of <code>sensibleOnly</code> in <code>bal1</code> and <code>bal2</code>
as this constant has been removed in
<a href=\"modelica://IDEAS.Fluid.Interfaces.StaticTwoPortHeatMassExchanger\">
IDEAS.Fluid.Interfaces.StaticTwoPortHeatMassExchanger</a>.
</li>
<li>
November 19, 2015, by Michael Wetter:<br/>
Removed assignment of parameter
<code>showDesignFlowDirection</code> in <code>extends</code> statement.
This is for
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/349\">#349</a>.
</li>
<li>
July 2, 2015 by Michael Wetter:<br/>
Revised implementation of conservation equations,
added default values for outlet quantities at <code>port_a</code>
if <code>allowFlowReversal=false</code> and
updated documentation.
See
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/281\">
issue 281</a> for a discussion.
</li>
<li>
July 1, 2015 by Filip Jorissen:<br/>
Renamed <code>use_safeDivision</code> into
<code>prescribedHeatFlowRate</code>.
See
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/282\">
issue 282</a> for a discussion.
</li>
<li>
November 13, 2013 by Michael Wetter:<br/>
Added parameter <code>homotopyInitialization</code> as
it has been removed in the base class.
</li>
<li>
October 8, 2013 by Michael Wetter:<br/>
Removed propagation of <code>show_V_flow</code>
to pressure drop calculation, as this model no longer has
that parameter.
</li>
<li>
July 30, 2013 by Michael Wetter:<br/>
Changed connector <code>mXi_flow[Medium.nXi]</code>
to a scalar input connector <code>mWat_flow</code>.
The reason is that <code>mXi_flow</code> does not allow
to compute the other components in <code>mX_flow</code> and
therefore leads to an ambiguous use of the model.
By only requesting <code>mWat_flow</code>, the mass balance
and species balance can be implemented correctly.
</li>
<li>
March 27, 2013 by Michael Wetter:<br/>
Removed wrong unit attribute of <code>COut</code>,
and added min and max attributes for <code>XiOut</code>.
</li>
<li>
February 8, 2012 by Michael Wetter:<br/>
Changed model to use graphical modeling.
</li>
<li>
December 14, 2011 by Michael Wetter:<br/>
Changed assignment of <code>hOut</code>, <code>XiOut</code> and
<code>COut</code> to no longer declare that it is continuous.
The declaration of continuity, i.e, the
<code>smooth(0, if (port_a.m_flow >= 0) then ...)</code> declaration,
was required for Dymola 2012 to simulate, but it is no longer needed
for Dymola 2012 FD01.
</li>
<li>
August 19, 2011, by Michael Wetter:<br/>
Changed assignment of <code>hOut</code>, <code>XiOut</code> and
<code>COut</code> to declare that it is not differentiable.
</li>
<li>
August 4, 2011, by Michael Wetter:<br/>
Moved linearized pressure drop equation from the function body to the equation
section. With the previous implementation,
the symbolic processor may not rearrange the equations, which can lead
to coupled equations instead of an explicit solution.
</li>
<li>
March 29, 2011, by Michael Wetter:<br/>
Changed energy and mass balance to avoid a division by zero if <code>m_flow=0</code>.
</li>
<li>
March 27, 2011, by Michael Wetter:<br/>
Added <code>homotopy</code> operator.
</li>
<li>
August 19, 2010, by Michael Wetter:<br/>
Fixed bug in energy and moisture balance that affected results if a component
adds or removes moisture to the air stream.
In the old implementation, the enthalpy and species
outflow at <code>port_b</code> was multiplied with the mass flow rate at
<code>port_a</code>. The old implementation led to small errors that were proportional
to the amount of moisture change. For example, if the moisture added by the component
was <code>0.005 kg/kg</code>, then the error was <code>0.5%</code>.
Also, the results for forward flow and reverse flow differed by this amount.
With the new implementation, the energy and moisture balance is exact.
</li>
<li>
March 22, 2010, by Michael Wetter:<br/>
Added constant <code>sensibleOnly</code> to
simplify species balance equation.
</li>
<li>
April 10, 2009, by Michael Wetter:<br/>
Added model to compute flow friction.
</li>
<li>
April 22, 2008, by Michael Wetter:<br/>
Revised to add mass balance.
</li>
<li>
March 17, 2008, by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"));
      end StaticTwoPortHeatMassExchanger;

      record TwoPortFlowResistanceParameters
        "Parameters for flow resistance for models with two ports"
        parameter Boolean computeFlowResistance = true
          "=true, compute flow resistance. Set to false to assume no friction"
          annotation (Evaluate=true, Dialog(tab="Flow resistance"));
        parameter Boolean from_dp = false
          "= true, use m_flow = f(dp) else dp = f(m_flow)"
          annotation (Evaluate=true, Dialog(enable = computeFlowResistance,
                      tab="Flow resistance"));
        parameter Modelica.SIunits.PressureDifference dp_nominal(min=0,
                                                                 displayUnit="Pa")
          "Pressure difference"
          annotation(Dialog(group = "Nominal condition"));
        parameter Boolean linearizeFlowResistance = false
          "= true, use linear relation between m_flow and dp for any flow rate"
          annotation(Dialog(enable = computeFlowResistance,
                     tab="Flow resistance"));
        parameter Real deltaM = 0.1
          "Fraction of nominal flow rate where flow transitions to laminar"
          annotation(Dialog(enable = computeFlowResistance, tab="Flow resistance"));
      annotation (preferredView="info",
      Documentation(info="<html>
This class contains parameters that are used to
compute the pressure drop in models that have one fluid stream.
Note that the nominal mass flow rate is not declared here because
the model
<a href=\"modelica://IDEAS.Fluid.Interfaces.PartialTwoPortInterface\">
PartialTwoPortInterface</a>
already declares it.
</html>",
      revisions="<html>
<ul>
<li>
January 22, 2016, by Michael Wetter:<br/>
Corrected type declaration of pressure difference.
This is
for <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/404\">#404</a>.
</li>
<li>
April 13, 2009, by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"));
      end TwoPortFlowResistanceParameters;

      model TwoPortHeatMassExchanger
        "Partial model transporting one fluid stream with storing mass or energy"
        extends IDEAS.Fluid.Interfaces.PartialTwoPortInterface(
          port_a(h_outflow(start=h_outflow_start)),
          port_b(h_outflow(start=h_outflow_start)));
        extends IDEAS.Fluid.Interfaces.TwoPortFlowResistanceParameters(
          final computeFlowResistance=true);
        parameter Modelica.SIunits.Time tau = 30
          "Time constant at nominal flow (if energyDynamics <> SteadyState)"
           annotation (Dialog(tab = "Dynamics", group="Nominal condition"));
        // Advanced
        parameter Boolean homotopyInitialization = true "= true, use homotopy method"
          annotation(Evaluate=true, Dialog(tab="Advanced"));
        // Dynamics
        parameter Modelica.Fluid.Types.Dynamics energyDynamics=Modelica.Fluid.Types.Dynamics.DynamicFreeInitial
          "Type of energy balance: dynamic (3 initialization options) or steady state"
          annotation(Evaluate=true, Dialog(tab = "Dynamics", group="Equations"));
        parameter Modelica.Fluid.Types.Dynamics massDynamics=energyDynamics
          "Type of mass balance: dynamic (3 initialization options) or steady state"
          annotation(Evaluate=true, Dialog(tab = "Dynamics", group="Equations"));
        // Initialization
        parameter Medium.AbsolutePressure p_start = Medium.p_default
          "Start value of pressure"
          annotation(Dialog(tab = "Initialization"));
        parameter Medium.Temperature T_start = Medium.T_default
          "Start value of temperature"
          annotation(Dialog(tab = "Initialization"));
        parameter Medium.MassFraction X_start[Medium.nX](
          final quantity=Medium.substanceNames) = Medium.X_default
          "Start value of mass fractions m_i/m"
          annotation (Dialog(tab="Initialization", enable=Medium.nXi > 0));
        parameter Medium.ExtraProperty C_start[Medium.nC](
          final quantity=Medium.extraPropertiesNames)=fill(0, Medium.nC)
          "Start value of trace substances"
          annotation (Dialog(tab="Initialization", enable=Medium.nC > 0));
        replaceable IDEAS.Fluid.MixingVolumes.MixingVolume vol
        constrainedby IDEAS.Fluid.MixingVolumes.BaseClasses.PartialMixingVolume(
          redeclare final package Medium = Medium,
          nPorts = 2,
          V=m_flow_nominal*tau/rho_default,
          final allowFlowReversal=allowFlowReversal,
          final mSenFac=1,
          final m_flow_nominal = m_flow_nominal,
          final energyDynamics=energyDynamics,
          final massDynamics=massDynamics,
          final p_start=p_start,
          final T_start=T_start,
          final X_start=X_start,
          final C_start=C_start) "Volume for fluid stream"
           annotation (Placement(transformation(extent={{-9,0},{11,-20}})));
        IDEAS.Fluid.FixedResistances.PressureDrop preDro(
          redeclare final package Medium = Medium,
          final m_flow_nominal=m_flow_nominal,
          final deltaM=deltaM,
          final allowFlowReversal=allowFlowReversal,
          final show_T=false,
          final from_dp=from_dp,
          final linearized=linearizeFlowResistance,
          final homotopyInitialization=homotopyInitialization,
          final dp_nominal=dp_nominal) "Flow resistance"
          annotation (Placement(transformation(extent={{-60,-10},{-40,10}})));
    protected
        parameter Medium.ThermodynamicState sta_default=Medium.setState_pTX(
            T=Medium.T_default, p=Medium.p_default, X=Medium.X_default);
        parameter Modelica.SIunits.Density rho_default=Medium.density(sta_default)
          "Density, used to compute fluid volume";
        parameter Medium.ThermodynamicState sta_start=Medium.setState_pTX(
            T=T_start, p=p_start, X=X_start);
        parameter Modelica.SIunits.SpecificEnthalpy h_outflow_start = Medium.specificEnthalpy(sta_start)
          "Start value for outflowing enthalpy";
      initial algorithm
        assert((energyDynamics == Modelica.Fluid.Types.Dynamics.SteadyState) or
                tau > Modelica.Constants.eps,
      "The parameter tau, or the volume of the model from which tau may be derived, is unreasonably small.
 You need to set energyDynamics == Modelica.Fluid.Types.Dynamics.SteadyState to model steady-state.
 Received tau = "       + String(tau) + "\n");
        assert((massDynamics == Modelica.Fluid.Types.Dynamics.SteadyState) or
                tau > Modelica.Constants.eps,
      "The parameter tau, or the volume of the model from which tau may be derived, is unreasonably small.
 You need to set massDynamics == Modelica.Fluid.Types.Dynamics.SteadyState to model steady-state.
 Received tau = "       + String(tau) + "\n");
      equation
        connect(vol.ports[2], port_b) annotation (Line(
            points={{1,0},{100,0}},
            color={0,127,255}));
        connect(port_a, preDro.port_a) annotation (Line(
            points={{-100,0},{-90,0},{-90,0},{-80,0},{-80,0},{-60,0}},
            color={0,127,255}));
        connect(preDro.port_b, vol.ports[1]) annotation (Line(
            points={{-40,0},{1,0}},
            color={0,127,255}));
        annotation (
          Documentation(info="<html>
<p>
This component transports one fluid stream.
It provides the basic model for implementing dynamic and steady-state
models that exchange heat and water vapor with the fluid stream.
The model also computes the pressure drop due to the flow resistance.
By setting the parameter <code>dp_nominal=0</code>, the computation
of the pressure drop can be avoided.
The variable <code>vol.heatPort.T</code> always has the value of
the temperature of the medium that leaves the component.
For the actual temperatures at the port, the variables <code>sta_a.T</code>
and <code>sta_b.T</code> can be used. These two variables are provided by
the base class
<a href=\"modelica://IDEAS.Fluid.Interfaces.PartialTwoPortInterface\">
IDEAS.Fluid.Interfaces.PartialTwoPortInterface</a>.
</p>

For models that extend this model, see for example
<ul>
<li>
the ideal heater or cooler
<a href=\"modelica://IDEAS.Fluid.HeatExchangers.HeaterCooler_u\">
IDEAS.Fluid.HeatExchangers.HeaterCooler_u</a>, and
</li>
<li>
the ideal humidifier
<a href=\"modelica://IDEAS.Fluid.Humidifiers.Humidifier_u\">
IDEAS.Fluid.Humidifiers.Humidifier_u</a>.
</li>
</ul>

<h4>Implementation</h4>
<p>
The variable names follow the conventions used in
<a href=\"modelica://Modelica.Fluid.Examples.HeatExchanger.BaseClasses.BasicHX\">
Modelica.Fluid.Examples.HeatExchanger.BaseClasses.BasicHX
</a>.
</p>
</html>",       revisions="<html>
<ul>
<li>
December 1, 2016, by Michael Wetter:<br/>
Updated model as <code>use_dh</code> is no longer a parameter in the pressure drop model.<br/>
This is for
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/480\">#480</a>.
</li>
<li>
January 26, 2016, by Michael Wetter:<br/>
Added <code>final quantity=Medium.substanceNames</code> for <code>X_start</code>.
</li>
<li>
May 6, 2015, by Michael Wetter:<br/>
Added missing propagation of <code>allowFlowReversal</code> to
instance <code>vol</code>.
This is for issue
<a href=\"https://github.com/lbl-srg/modelica-buildings/issues/412\">#412</a>.
</li>
<li>
May 1, 2015, by Marcus Fuchs:<br/>
Fixed links in documentation.
</li>
<li>
October 6, 2014, by Michael Wetter:<br/>
Changed medium declaration in pressure drop element to be final.
</li>
<li>
May 28, 2014, by Michael Wetter:<br/>
Removed <code>annotation(Evaluate=true)</code> for parameter <code>tau</code>.
This is needed to allow changing the time constant after translation.
</li>
<li>
November 12, 2013, by Michael Wetter:<br/>
Removed <code>import Modelica.Constants</code> statement.
</li>
<li>
October 8, 2013, by Michael Wetter:<br/>
Removed parameter <code>show_V_flow</code>.
</li>
<li>
December 14, 2012 by Michael Wetter:<br/>
Renamed protected parameters for consistency with the naming conventions.
</li>
<li>
October 17, 2012, by Michael Wetter:<br/>
Fixed broken link in documentation.
</li>
<li>
February 3, 2012, by Michael Wetter:<br/>
Removed assignment of <code>m_flow_small</code> as it is no
longer used in the pressure drop model.
</li>
<li>
January 15, 2011, by Michael Wetter:<br/>
Fixed wrong class reference in information section.
</li>
<li>
September 13, 2011, by Michael Wetter:<br/>
Changed assignment of <code>vol(mass/energyDynamics=...)</code> as the
previous assignment caused a non-literal start value that was ignored.
</li>
<li>
July 29, 2011, by Michael Wetter:<br/>
Added start value for outflowing enthalpy.
</li>
<li>
July 11, 2011, by Michael Wetter:<br/>
Changed parameterization of fluid volume so that steady-state balance is
used when <code>tau = 0</code>.
</li>
<li>
May 25, 2011, by Michael Wetter:<br/>
Removed temperature sensor and changed implementation of fluid volume
to allow use of this model for the steady-state and dynamic humidifier
<a href=\"modelica://IDEAS.Fluid.MassExchangers.HumidifierPrescribed\">
IDEAS.Fluid.MassExchangers.HumidifierPrescribed</a>.
</li>
<li>
March 25, 2011, by Michael Wetter:<br/>
Added homotopy operator.
</li>
<li>
March 21, 2010 by Michael Wetter:<br/>
Changed pressure start value from <code>system.p_start</code>
to <code>Medium.p_default</code> since HVAC models may have water and
air, which are typically at different pressures.
</li>
<li>
April 13, 2009, by Michael Wetter:<br/>
Added model to compute flow friction.
</li>
<li>
January 29, 2009 by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"),Icon(coordinateSystem(
              preserveAspectRatio=true,
              extent={{-100,-100},{100,100}},
              grid={1,1}), graphics={
              Rectangle(
                extent={{-70,60},{70,-60}},
                lineColor={0,0,255},
                pattern=LinePattern.None,
                fillColor={95,95,95},
                fillPattern=FillPattern.Solid),
              Rectangle(
                extent={{-101,5},{100,-4}},
                lineColor={0,0,255},
                pattern=LinePattern.None,
                fillColor={0,0,255},
                fillPattern=FillPattern.Solid),
              Rectangle(
                extent={{0,-4},{100,5}},
                lineColor={0,0,255},
                pattern=LinePattern.None,
                fillColor={255,0,0},
                fillPattern=FillPattern.Solid)}));
      end TwoPortHeatMassExchanger;
    annotation (preferredView="info", Documentation(info="<html>
<p>
This package contains basic classes that are used to build
component models that change the state of the
fluid. The classes are not directly usable, but can
be extended when building a new model.
</p>
</html>"));
    end Interfaces;

    package MixingVolumes "Package with mixing volumes"
      extends Modelica.Icons.VariantsPackage;

      package BaseClasses
      "Package with base classes for IDEAS.Fluid.MixingVolumes"
        extends Modelica.Icons.BasesPackage;

        model MixingVolumeHeatPort
          "Mixing volume with heat port and initialize_p not set to final"
          extends IDEAS.Fluid.MixingVolumes.BaseClasses.PartialMixingVolume;
            Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a heatPort(
              T(start=T_start)) "Heat port for heat exchange with the control volume"
              annotation (Placement(transformation(extent={{-110,-10},{-90,10}})));
        equation
            connect(heaFloSen.port_a, heatPort)
              annotation (Line(points={{-90,0},{-100,0},{-100,0}}, color={191,0,0}));
          annotation (
          defaultComonentName="vol",
          Documentation(info="<html>
<p>
Mixing volume with a heat port.
</p>
<p>
This model is identical to
<a href=\"modelica://IDEAS.Fluid.MixingVolumes.BaseClasses.PartialMixingVolume\">
IDEAS.Fluid.MixingVolumes.BaseClasses.PartialMixingVolume</a>,
except that it has a heat port.
</p>
<p>
Note that this model is typically only used to implement new component models that
have staggered volumes.
In contrast to
<a href=\"modelica://IDEAS.Fluid.MixingVolumes.MixingVolume\">
IDEAS.Fluid.MixingVolumes.MixingVolume</a>, it does
not set <code>initialize_p</code> to <code>final</code> in order
for this model to be usable in staggered volumes which require one
pressure to be set to <code>initialize_p = not Medium.singleState</code>
and all others to <code>false</code>.
</p>
</html>",         revisions="<html>
<ul>
<li>
October 19, 2017, by Michael Wetter:<br/>
First implementation for
<a href=\"https://github.com/lbl-srg/modelica-buildings/issues/1013\">Buildings, issue 1013</a>.
</li>
</ul>
</html>"));
        end MixingVolumeHeatPort;

        model PartialMixingVolume
          "Partial mixing volume with inlet and outlet ports (flow reversal is allowed)"
          extends IDEAS.Fluid.Interfaces.LumpedVolumeDeclarations;
          parameter Boolean initialize_p = not Medium.singleState
            "= true to set up initial equations for pressure"
            annotation(HideResult=true, Evaluate=true, Dialog(tab="Advanced"));
          // We set prescribedHeatFlowRate=false so that the
          // volume works without the user having to set this advanced parameter,
          // but to get high robustness, a user can set it to the appropriate value
          // as described in the info section.
          constant Boolean prescribedHeatFlowRate = false
            "Set to true if the model has a prescribed heat flow at its heatPort. If the heat flow rate at the heatPort is only based on temperature difference, then set to false";
          constant Boolean simplify_mWat_flow = true
            "Set to true to cause port_a.m_flow + port_b.m_flow = 0 even if mWat_flow is non-zero";
          parameter Modelica.SIunits.MassFlowRate m_flow_nominal(min=0)
            "Nominal mass flow rate"
            annotation(Dialog(group = "Nominal condition"));
          // Port definitions
          parameter Integer nPorts=0 "Number of ports"
            annotation(Evaluate=true, Dialog(connectorSizing=true, tab="General",group="Ports"));
          parameter Modelica.SIunits.MassFlowRate m_flow_small(min=0) = 1E-4*abs(m_flow_nominal)
            "Small mass flow rate for regularization of zero flow"
            annotation(Dialog(tab = "Advanced"));
          parameter Boolean allowFlowReversal = true
            "= false to simplify equations, assuming, but not enforcing, no flow reversal. Used only if model has two ports."
            annotation(Dialog(tab="Assumptions"), Evaluate=true);
          parameter Modelica.SIunits.Volume V "Volume";
          Modelica.Fluid.Vessels.BaseClasses.VesselFluidPorts_b ports[nPorts](
              redeclare each package Medium = Medium) "Fluid inlets and outlets"
            annotation (Placement(transformation(extent={{-40,-10},{40,10}},
              origin={0,-100})));
          Medium.Temperature T = Medium.temperature_phX(p=p, h=hOut_internal, X=cat(1,Xi,{1-sum(Xi)}))
            "Temperature of the fluid";
          Modelica.Blocks.Interfaces.RealOutput U(unit="J")
            "Internal energy of the component";
          Modelica.SIunits.Pressure p = if nPorts > 0 then ports[1].p else p_start
            "Pressure of the fluid";
          Modelica.Blocks.Interfaces.RealOutput m(unit="kg") "Mass of the component";
          Modelica.SIunits.MassFraction Xi[Medium.nXi] = XiOut_internal
            "Species concentration of the fluid";
          Modelica.Blocks.Interfaces.RealOutput mXi[Medium.nXi](each unit="kg")
            "Species mass of the component";
          Medium.ExtraProperty C[Medium.nC](nominal=C_nominal) = COut_internal
            "Trace substance mixture content";
          Modelica.Blocks.Interfaces.RealOutput mC[Medium.nC](each unit="kg")
            "Trace substance mass of the component";
      protected
          IDEAS.Fluid.Interfaces.StaticTwoPortConservationEquation steBal(
            final simplify_mWat_flow = simplify_mWat_flow,
            redeclare final package Medium=Medium,
            final m_flow_nominal = m_flow_nominal,
            final allowFlowReversal = allowFlowReversal,
            final m_flow_small = m_flow_small,
            final prescribedHeatFlowRate=prescribedHeatFlowRate) if
                 useSteadyStateTwoPort "Model for steady-state balance if nPorts=2"
                annotation (Placement(transformation(extent={{20,0},{40,20}})));
          IDEAS.Fluid.Interfaces.ConservationEquation dynBal(
            final simplify_mWat_flow = simplify_mWat_flow,
            redeclare final package Medium = Medium,
            final energyDynamics=energyDynamics,
            final massDynamics=massDynamics,
            final p_start=p_start,
            final T_start=T_start,
            final X_start=X_start,
            final C_start=C_start,
            final C_nominal=C_nominal,
            final fluidVolume = V,
            final initialize_p = initialize_p,
            m(start=V*rho_start),
            nPorts=nPorts,
            final mSenFac=mSenFac) if
                 not useSteadyStateTwoPort "Model for dynamic energy balance"
            annotation (Placement(transformation(extent={{60,0},{80,20}})));
          // Density at start values, used to compute initial values and start guesses
          parameter Modelica.SIunits.Density rho_start=Medium.density(
           state=state_start) "Density, used to compute start and guess values";
          final parameter Medium.ThermodynamicState state_default = Medium.setState_pTX(
              T=Medium.T_default,
              p=Medium.p_default,
              X=Medium.X_default[1:Medium.nXi]) "Medium state at default values";
          // Density at medium default values, used to compute the size of control volumes
          final parameter Modelica.SIunits.Density rho_default=Medium.density(
            state=state_default) "Density, used to compute fluid mass";
          final parameter Medium.ThermodynamicState state_start = Medium.setState_pTX(
              T=T_start,
              p=p_start,
              X=X_start[1:Medium.nXi]) "Medium state at start values";
          // See info section for why prescribedHeatFlowRate is used here.
          // The condition below may only be changed if StaticTwoPortConservationEquation
          // contains a correct solution for all foreseeable parameters/inputs.
          // See Buildings, issue 282 for a discussion.
          final parameter Boolean useSteadyStateTwoPort=(nPorts == 2) and
              (prescribedHeatFlowRate or (not allowFlowReversal)) and (
              energyDynamics == Modelica.Fluid.Types.Dynamics.SteadyState) and (
              massDynamics == Modelica.Fluid.Types.Dynamics.SteadyState) and (
              substanceDynamics == Modelica.Fluid.Types.Dynamics.SteadyState) and (
              traceDynamics == Modelica.Fluid.Types.Dynamics.SteadyState)
            "Flag, true if the model has two ports only and uses a steady state balance"
            annotation (Evaluate=true);
          // Outputs that are needed to assign the medium properties
          Modelica.Blocks.Interfaces.RealOutput hOut_internal(unit="J/kg")
            "Internal connector for leaving temperature of the component";
          Modelica.Blocks.Interfaces.RealOutput XiOut_internal[Medium.nXi](each unit="1")
            "Internal connector for leaving species concentration of the component";
          Modelica.Blocks.Interfaces.RealOutput COut_internal[Medium.nC](each unit="1")
            "Internal connector for leaving trace substances of the component";
          Modelica.Thermal.HeatTransfer.Sources.PrescribedTemperature preTem
            "Port temperature"
            annotation (Placement(transformation(extent={{-40,-10},{-60,10}})));
          Modelica.Blocks.Sources.RealExpression portT(y=T) "Port temperature"
            annotation (Placement(transformation(extent={{-10,-10},{-30,10}})));
          Modelica.Thermal.HeatTransfer.Sensors.HeatFlowSensor heaFloSen
            "Heat flow sensor"
            annotation (Placement(transformation(extent={{-90,-10},{-70,10}})));
        equation
          ///////////////////////////////////////////////////////////////////////////
          // asserts
          if not allowFlowReversal then
            assert(ports[1].m_flow > -m_flow_small,
        "Model has flow reversal, but the parameter allowFlowReversal is set to false.
  m_flow_small    = "         + String(m_flow_small) + "
  ports[1].m_flow = "         + String(ports[1].m_flow) + "
");       end if;
          // Actual definition of port variables.
          //
          // If the model computes the energy and mass balances as steady-state,
          // and if it has only two ports,
          // then we use the same base class as for all other steady state models.
          if useSteadyStateTwoPort then
          connect(steBal.port_a, ports[1]) annotation (Line(
              points={{20,10},{10,10},{10,-20},{0,-20},{0,-20},{0,-100}},
              color={0,127,255}));
          connect(steBal.port_b, ports[2]) annotation (Line(
              points={{40,10},{46,10},{46,-20},{0,-20},{0,-100}},
              color={0,127,255}));
            U=0;
            mXi=zeros(Medium.nXi);
            m=0;
            mC=zeros(Medium.nC);
            connect(hOut_internal,  steBal.hOut);
            connect(XiOut_internal, steBal.XiOut);
            connect(COut_internal,  steBal.COut);
          else
              connect(dynBal.ports, ports) annotation (Line(
              points={{70,0},{70,-80},{62,-80},{2.22045e-15,-80},{2.22045e-15,-90},{2.22045e-15,
                    -100}},
              color={0,127,255}));
            connect(U,dynBal.UOut);
            connect(mXi,dynBal.mXiOut);
            connect(m,dynBal.mOut);
            connect(mC,dynBal.mCOut);
            connect(hOut_internal,  dynBal.hOut);
            connect(XiOut_internal, dynBal.XiOut);
            connect(COut_internal,  dynBal.COut);
          end if;
          connect(portT.y, preTem.T)
            annotation (Line(points={{-31,0},{-38,0}},   color={0,0,127}));
          connect(heaFloSen.port_b, preTem.port)
            annotation (Line(points={{-70,0},{-65,0},{-60,0}},    color={191,0,0}));
          connect(heaFloSen.Q_flow, steBal.Q_flow) annotation (Line(points={{-80,-10},{
                  -80,-16},{6,-16},{6,18},{18,18}},
                                             color={0,0,127}));
          connect(heaFloSen.Q_flow, dynBal.Q_flow) annotation (Line(points={{-80,-10},{
                  -80,-10},{-80,-16},{6,-16},{6,24},{50,24},{50,16},{58,16}},
                                                                       color={0,0,127}));
          annotation (
        defaultComponentName="vol",
        Documentation(info="<html>
<p>
This is a partial model of an instantaneously mixed volume.
It is used as the base class for all fluid volumes of the package
<a href=\"modelica://IDEAS.Fluid.MixingVolumes\">
IDEAS.Fluid.MixingVolumes</a>.
</p>


<h4>Typical use and important parameters</h4>
<p>
Set the constant <code>sensibleOnly=true</code> if the model that extends
or instantiates this model sets <code>mWat_flow = 0</code>.
</p>
<p>
Set the constant <code>simplify_mWat_flow = true</code> to simplify the equation
</p>
<pre>
  port_a.m_flow + port_b.m_flow = - mWat_flow;
</pre>
<p>
to
</p>
<pre>
  port_a.m_flow + port_b.m_flow = 0;
</pre>
<p>
This causes an error in the mass balance of about <i>0.5%</i>, but generally leads to
simpler equations because the pressure drop equations are then decoupled from the
mass exchange in this component.
</p>

<p>
To increase the numerical robustness of the model, the constant
<code>prescribedHeatFlowRate</code> can be set by the user.
This constant only has an effect if the model has exactly two fluid ports connected,
and if it is used as a steady-state model.
Use the following settings:
</p>
<ul>
<li>Set <code>prescribedHeatFlowRate=true</code> if the <i>only</i> means of heat transfer
at the <code>heatPort</code> is a prescribed heat flow rate that
is <i>not</i> a function of the temperature difference
between the medium and an ambient temperature. Examples include an ideal electrical heater,
a pump that rejects heat into the fluid stream, or a chiller that removes heat based on a performance curve.
If the <code>heatPort</code> is not connected, then set <code>prescribedHeatFlowRate=true</code> as
in this case, <code>heatPort.Q_flow=0</code>.
</li>
<li>Set <code>prescribedHeatFlowRate=false</code> if there is heat flow at the <code>heatPort</code>
computed as <i>K * (T-heatPort.T)</i>, for some temperature <i>T</i> and some conductance <i>K</i>,
which may itself be a function of temperature or mass flow rate.<br/>
If there is a combination of <i>K * (T-heatPort.T)</i> and a prescribed heat flow rate,
for example a solar collector that dissipates heat to the ambient and receives heat from
the solar radiation, then set <code>prescribedHeatFlowRate=false</code>.
</li>
</ul>
<p>
Set the parameter <code>use_C_flow = true</code> to enable an input connector
for the trace substance flow rate.
</p>
<h4>Implementation</h4>
<p>
If the model is (i) operated in steady-state,
(ii) has two fluid ports connected, and
(iii) <code>prescribedHeatFlowRate=true</code> or <code>allowFlowReversal=false</code>,
then the model uses
<a href=\"modelica://IDEAS.Fluid.Interfaces.StaticTwoPortConservationEquation\">
IDEAS.Fluid.Interfaces.StaticTwoPortConservationEquation</a>
in order to use
the same energy and mass balance implementation as is used as in
steady-state component models.
In this situation, the functions <code>inStream</code> are used for the two
flow directions rather than the function
<code>actualStream</code>, which is less efficient.
However, the use of <code>inStream</code> has the disadvantage
that <code>hOut</code> has to be computed, in
<a href=\"modelica://IDEAS.Fluid.Interfaces.StaticTwoPortConservationEquation\">
IDEAS.Fluid.Interfaces.StaticTwoPortConservationEquation</a>,
using
</p>
<pre>
if allowFlowReversal then
  hOut = IDEAS.Utilities.Math.Functions.regStep(y1=port_b.h_outflow,
                                                    y2=port_a.h_outflow,
                                                    x=port_a.m_flow,
                                                    x_small=m_flow_small/1E3);
else
  hOut = port_b.h_outflow;
end if;
</pre>
<p>
Hence, for <code>allowFlowReversal=true</code>, if <code>hOut</code>
were to be used to compute the temperature that
drives heat transfer such as by conduction,
then the heat transfer would depend on upstream and the <i>downstream</i>
temperatures for small mass flow rates.
This can give wrong results. Consider for example a mass flow rate that is positive
but very close to zero. Suppose the upstream temperature is <i>20</i>&circ;C,
the downstream temperature is <i>10</i>&circ;C, and the heat port is
connected through a heat conductor to a boundary condition of <i>20</i>&circ;C.
Then, <code>hOut = (port_b.h_outflow + port_a.h_outflow)/2</code> and hence
the temperature <code>heatPort.T</code>
is <i>15</i>&circ;C. Therefore, heat is added to the component.
As the mass flow rate is by assumption very small, the fluid that leaves the component
will have a very high temperature, violating the 2nd law.
To avoid this situation, if
<code>prescribedHeatFlowRate=false</code>, then the model
<a href=\"modelica://IDEAS.Fluid.Interfaces.ConservationEquation\">
IDEAS.Fluid.Interfaces.ConservationEquation</a>
is used instead of
<a href=\"modelica://IDEAS.Fluid.Interfaces.StaticTwoPortConservationEquation\">
IDEAS.Fluid.Interfaces.StaticTwoPortConservationEquation</a>.
</p>
<p>
For simple models that uses this model, see
<a href=\"modelica://IDEAS.Fluid.MixingVolumes\">
IDEAS.Fluid.MixingVolumes</a>.
</p>
</html>",         revisions="<html>
<ul>
<li>
October 19, 2017, by Michael Wetter:<br/>
Changed initialization of pressure from a <code>constant</code> to a <code>parameter</code>.<br/>
Removed <code>partial</code> keyword as this model is not partial.<br/>
Moved <code>C_flow</code> and <code>use_C_flow</code> to child classes.<br/>
This is for
<a href=\"https://github.com/lbl-srg/modelica-buildings/issues/1013\">Buildings, issue 1013</a>.
</li>
<li>
April 11, 2017, by Michael Wetter:<br/>
Moved heat port to the extending classes to provide better comment.
Otherwise, the mixing volume without water input would have a comment
that says latent heat can be added at this port.<br/>
Removed blocks <code>QSen_flow</code> and
<code>QLat_flow</code>.<br/>
This is for issue
<a href=\"https://github.com/lbl-srg/modelica-buildings/issues/704\">Buildings #704</a>.
</li>
<li>
February 19, 2016 by Filip Jorissen:<br/>
Added outputs U, m, mXi, mC for being able to
check conservation of quantities.
This if or <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/247\">
issue 247</a>.
</li>
<li>
January 22, 2016 by Michael Wetter:<br/>
Updated model to use the new parameter <code>use_mWat_flow</code>
rather than <code>sensibleOnly</code>.
</li>
<li>
January 17, 2016, by Michael Wetter:<br/>
Removed <code>protected</code> block <code>masExc</code> as
this revision introduces a conditional connector for the
moisture flow rate in the energy and mass balance models.
This change was done to use the same modeling concept for the
moisture input as is used for the trace substance input.
</li>
<li>
December 2, 2015, by Filip Jorissen:<br/>
Added conditional input <code>C_flow</code> for
handling trace substance insertions.
</li>
<li>
July 17, 2015, by Michael Wetter:<br/>
Added constant <code>simplify_mWat_flow</code> to remove dependencies of the pressure drop
calculation on the moisture balance.
</li>
<li>
July 1, 2015, by Filip Jorissen:<br/>
Set <code>prescribedHeatFlowRate=prescribedHeatflowRate</code> for
<a href=\"modelica://IDEAS.Fluid.Interfaces.StaticTwoPortConservationEquation\">
IDEAS.Fluid.Interfaces.StaticTwoPortConservationEquation</a>.
This results in equations that are solved more easily.
See
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/282\">
issue 282</a> for a discussion.
</li>
<li>
June 9, 2015 by Michael Wetter:<br/>
Set start value for <code>heatPort.T</code> and changed
type of <code>T</code> to <code>Medium.Temperature</code> rather than
<code>Modelica.SIunits.Temperature</code>
to avoid an
error because of conflicting start values if
<code>IDEAS.Fluid.Chillers.Carnot_y</code>
is translated using pedantic mode in Dymola 2016.
This is for
<a href=\"https://github.com/lbl-srg/modelica-buildings/issues/426\">#426</a>.
</li>
<li>
June 5, 2015, by Michael Wetter:<br/>
Moved assignment of <code>dynBal.U.start</code>
from instance <code>dynBal</code> to the actual model implementation.
This is required for a pedantic model check in Dymola 2016.
It addresses
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/266\">
issue 266</a>.
</li>
<li>
May 6, 2015, by Michael Wetter:<br/>
Improved documentation and changed the test
<pre>
 final parameter Boolean useSteadyStateTwoPort=(nPorts == 2) and
 prescribedHeatFlowRate and ...
</pre>
to
<pre>
 final parameter Boolean useSteadyStateTwoPort=(nPorts == 2) and
 (prescribedHeatFlowRate or (not allowFlowReversal)) and ...
</pre>
The reason is that if there is no flow reversal, then
<a href=\"modelica://IDEAS.Fluid.Interfaces.StaticTwoPortConservationEquation\">
IDEAS.Fluid.Interfaces.StaticTwoPortConservationEquation</a>
computes <code>hOut =  port_b.h_outflow;</code>, and hence
it is correct to use <code>hOut</code> to compute
temperature-driven heat flow, such as by conduction or convection.
See also the model documentation.<br/>
This is for issue
<a href=\"https://github.com/lbl-srg/modelica-buildings/issues/412\">
#412</a>.
</li>
<li>
February 5, 2015, by Michael Wetter:<br/>
Changed <code>initalize_p</code> from a <code>parameter</code> to a
<code>constant</code>. This is only required in finite volume models
of heat exchangers (to avoid consistent but redundant initial conditions)
and hence it should be set as a <code>constant</code>.
</li>
<li>
October 29, 2014, by Michael Wetter:<br/>
Made assignment of <code>mFactor</code> final, and changed computation of
density to use default medium states as are also used to compute the
specific heat capacity.
</li>
<li>
October 21, 2014, by Filip Jorissen:<br/>
Added parameter <code>mFactor</code> to increase the thermal capacity.
</li>
<li>
July 3, 2014, by Michael Wetter:<br/>
Added parameter <code>initialize_p</code>. This is required
to enable the coil models to initialize the pressure in the first
volume, but not in the downstream volumes. Otherwise,
the initial equations will be overdetermined, but consistent.
This change was done to avoid a long information message that appears
when translating models.
</li>
<li>
May 29, 2014, by Michael Wetter:<br/>
Removed undesirable annotation <code>Evaluate=true</code>.
</li>
<li>
February 11, 2014 by Michael Wetter:<br/>
Removed <code>Q_flow</code> and added <code>QSen_flow</code>.
This was done to clarify what is sensible and total heat flow rate
as part of the correction of issue
<a href=\"https://github.com/lbl-srg/modelica-buildings/issues/197\">#197</a>.
</li>
<li>
October 8, 2013 by Michael Wetter:<br/>
Removed propagation of <code>show_V_flow</code>
to instance <code>steBal</code> as it has no longer this parameter.
</li>
<li>
September 13, 2013 by Michael Wetter:<br/>
Renamed <code>rho_nominal</code> to <code>rho_start</code>
because this quantity is computed using start values and not
nominal values.
</li>
<li>
April 18, 2013 by Michael Wetter:<br/>
Removed the check of multiple connections to the same element
of a fluid port, as this check required the use of the deprecated
<code>cardinality</code> function.
</li>
<li>
February 7, 2012 by Michael Wetter:<br/>
Revised base classes for conservation equations in <code>IDEAS.Fluid.Interfaces</code>.
</li>
<li>
September 17, 2011 by Michael Wetter:<br/>
Removed instance <code>medium</code> as this is already used in <code>dynBal</code>.
Removing the base properties led to 30% faster computing time for a solar thermal system
that contains many fluid volumes.
</li>
<li>
September 13, 2011 by Michael Wetter:<br/>
Changed in declaration of <code>medium</code> the parameter assignment
<code>preferredMediumStates=true</code> to
<code>preferredMediumStates= not (energyDynamics == Modelica.Fluid.Types.Dynamics.SteadyState)</code>.
Otherwise, for a steady-state model, Dymola 2012 may differentiate the model to obtain <code>T</code>
as a state. See ticket Dynasim #13596.
</li>
<li>
July 26, 2011 by Michael Wetter:<br/>
Revised model to use new declarations from
<a href=\"IDEAS.Fluid.Interfaces.LumpedVolumeDeclarations\">
IDEAS.Fluid.Interfaces.LumpedVolumeDeclarations</a>.
</li>
<li>
July 14, 2011 by Michael Wetter:<br/>
Added start values for mass and internal energy of dynamic balance
model.
</li>
<li>
May 25, 2011 by Michael Wetter:<br/>
<ul>
<li>
Changed implementation of balance equation. The new implementation uses a different model if
exactly two fluid ports are connected, and in addition, the model is used as a steady-state
component. For this model configuration, the same balance equations are used as were used
for steady-state component models, i.e., instead of <code>actualStream(...)</code>, the
<code>inStream(...)</code> formulation is used.
This changed required the introduction of a new parameter <code>m_flow_nominal</code> which
is used for smoothing in the steady-state balance equations of the model with two fluid ports.
This implementation also simplifies the implementation of
<a href=\"modelica://IDEAS.Fluid.MixingVolumes.BaseClasses.PartialMixingVolumeWaterPort\">
IDEAS.Fluid.MixingVolumes.BaseClasses.PartialMixingVolumeWaterPort</a>,
which now uses the same equations as this model.
</li>
<li>
Another revision was the removal of the parameter <code>use_HeatTransfer</code> as there is
no noticeable overhead in always having the <code>heatPort</code> connector present.
</li>
</ul>
</li>
<li>
July 30, 2010 by Michael Wetter:<br/>
Added nominal value for <code>mC</code> to avoid wrong trajectory
when concentration is around 1E-7.
See also <a href=\"https://trac.modelica.org/Modelica/ticket/393\">
https://trac.modelica.org/Modelica/ticket/393</a>.
</li>
<li>
February 7, 2010 by Michael Wetter:<br/>
Simplified model and its base classes by removing the port data
and the vessel area.
Eliminated the base class <code>PartialLumpedVessel</code>.
</li>
<li>
October 12, 2009 by Michael Wetter:<br/>
Changed base class to
<a href=\"modelica://IDEAS.Fluid.MixingVolumes.BaseClasses.ClosedVolume\">
IDEAS.Fluid.MixingVolumes.BaseClasses.ClosedVolume</a>.
</li>
</ul>
</html>"),  Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,
                    100}}), graphics={Ellipse(
                  extent={{-100,98},{100,-102}},
                  lineColor={0,0,0},
                  fillPattern=FillPattern.Sphere,
                  fillColor={170,213,255}), Text(
                  extent={{-58,14},{58,-18}},
                  lineColor={0,0,0},
                  textString="V=%V"),         Text(
                  extent={{-152,100},{148,140}},
                  textString="%name",
                  lineColor={0,0,255})}));
        end PartialMixingVolume;
      annotation (preferredView="info", Documentation(info="<html>
<p>
This package contains base classes that are used to construct the models in
<a href=\"modelica://IDEAS.Fluid.MixingVolumes\">IDEAS.Fluid.MixingVolumes</a>.
</p>
</html>"));
      end BaseClasses;

      model MixingVolume
        "Mixing volume with inlet and outlet ports (flow reversal is allowed)"
        extends IDEAS.Fluid.MixingVolumes.BaseClasses.PartialMixingVolume(
          final initialize_p = not Medium.singleState,
          steBal(final use_C_flow = use_C_flow),
          dynBal(final use_C_flow = use_C_flow));
        parameter Boolean use_C_flow = false
          "Set to true to enable input connector for trace substance"
          annotation(Evaluate=true, Dialog(tab="Advanced"));
        Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a heatPort(
          T(start=T_start)) "Heat port for heat exchange with the control volume"
          annotation (Placement(transformation(extent={{-110,-10},{-90,10}})));
        Modelica.Blocks.Interfaces.RealInput[Medium.nC] C_flow if use_C_flow
          "Trace substance mass flow rate added to the medium"
          annotation (Placement(transformation(extent={{-140,-80},{-100,-40}})));
      equation
        connect(heaFloSen.port_a, heatPort)
          annotation (Line(points={{-90,0},{-96,0},{-100,0}}, color={191,0,0}));
        connect(C_flow, steBal.C_flow) annotation (Line(points={{-120,-60},{-80,-60},
                {12,-60},{12,6},{18,6}}, color={0,0,127}));
        connect(C_flow, dynBal.C_flow) annotation (Line(points={{-120,-60},{-52,-60},
                {52,-60},{52,6},{58,6}}, color={0,0,127}));
        annotation (
      defaultComponentName="vol",
      Documentation(info="<html>
<p>
This model represents an instantaneously mixed volume.
Potential and kinetic energy at the port are neglected,
and there is no pressure drop at the ports.
The volume can exchange heat through its <code>heatPort</code>.
</p>
<p>
The volume can be parameterized as a steady-state model or as
dynamic model.</p>
<p>
To increase the numerical robustness of the model, the constant
<code>prescribedHeatFlowRate</code> can be set by the user.
This constant only has an effect if the model has exactly two fluid ports connected,
and if it is used as a steady-state model.
Use the following settings:
</p>
<ul>
<li>Set <code>prescribedHeatFlowRate=true</code> if the <i>only</i> means of heat transfer
at the <code>heatPort</code> is a prescribed heat flow rate that
is <i>not</i> a function of the temperature difference
between the medium and an ambient temperature. Examples include an ideal electrical heater,
a pump that rejects heat into the fluid stream, or a chiller that removes heat based on a performance curve.
If the <code>heatPort</code> is not connected, then set <code>prescribedHeatFlowRate=true</code> as
in this case, <code>heatPort.Q_flow=0</code>.
</li>
<li>Set <code>prescribedHeatFlowRate=false</code> if there is heat flow at the <code>heatPort</code>
computed as <i>K * (T-heatPort.T)</i>, for some temperature <i>T</i> and some conductance <i>K</i>,
which may itself be a function of temperature or mass flow rate.<br/>
If there is a combination of <i>K * (T-heatPort.T)</i> and a prescribed heat flow rate,
for example a solar collector that dissipates heat to the ambient and receives heat from
the solar radiation, then set <code>prescribedHeatFlowRate=false</code>.
</li>
</ul>
<h4>Options</h4>
<p>
The parameter <code>mSenFac</code> can be used to increase the thermal mass of this model
without increasing its volume. This way, species concentrations are still calculated
correctly even though the thermal mass increases. The additional thermal mass is calculated
based on the density and the value of the function <code>HeatCapacityCp</code>
of the medium state <code>state_default</code>. <br/>
This parameter can for instance be useful in a pipe model when the developer wants to
lump the pipe thermal mass to the fluid volume. By default <code>mSenFac = 1</code>, hence
the mass is unchanged. For higher values of <code>mSenFac</code>, the mass will be scaled proportionally.
</p>
<p>
Set the parameter <code>use_C_flow = true</code> to enable an input connector for the trace substance flow rate.
This allows to directly add or subtract trace substances such as
CO2 to the volume.
See
<a href=\"modelica://IDEAS.Fluid.Sensors.Examples.PPM\">IDEAS.Fluid.Sensors.Examples.PPM</a>
for an example.
</p>
<h4>Implementation</h4>
<p>
If the model is operated in steady-state and has two fluid ports connected,
then the same energy and mass balance implementation is used as in
steady-state component models, i.e., the use of <code>actualStream</code>
is not used for the properties at the port.
</p>
<p>
The implementation of these balance equations is done in the instances
<code>dynBal</code> for the dynamic balance and <code>steBal</code>
for the steady-state balance. Both models use the same input variables:
</p>
<ul>
<li>
The variable <code>Q_flow</code> is used to add sensible <i>and</i> latent heat to the fluid.
For example, <code>Q_flow</code> participates in the steady-state energy balance<pre>
    port_b.h_outflow = inStream(port_a.h_outflow) + Q_flow * m_flowInv;
</pre>
where <code>m_flowInv</code> approximates the expression <code>1/m_flow</code>.
</li>
<li>
The variable <code>mXi_flow</code> is used to add a species mass flow rate to the fluid.
</li>
</ul>
<p>
For the rationale of selecting different energy and mass balances, and for the
use of <code>prescribedHeatFlowRate</code>, see the documentation of
<a href=\"modelica://IDEAS.Fluid.MixingVolumes.BaseClasses.PartialMixingVolume\">
IDEAS.Fluid.MixingVolumes.BaseClasses.PartialMixingVolume</a>.
</p>
<p>
For simple models that uses this model, see
<a href=\"modelica://IDEAS.Fluid.HeatExchangers.HeaterCooler_u\">
IDEAS.Fluid.HeatExchangers.HeaterCooler_u</a> and
<a href=\"modelica://IDEAS.Fluid.Humidifiers.Humidifier_u\">
IDEAS.Fluid.Humidifiers.Humidifier_u</a>.
</p>

</html>",       revisions="<html>
<ul>
<li>
October 19, 2017, by Michael Wetter:<br/>
Set <code>initialize_p</code> to <code>final</code> so that it does not
appear as a user-selectable parameter. This is done because
<code>initialize_p</code> has been changed from a <code>constant</code>
to a <code>parameter</code> for
<a href=\"https://github.com/lbl-srg/modelica-buildings/issues/1013\">Buildings, issue 1013</a>.
</li>
<li>
April 11, 2017, by Michael Wetter:<br/>
Changed comment of heat port, as this needs to be the total heat flow
rate in order to be able to use this model for modeling steam humidifiers
and adiabatic humidifiers.<br/>
Removed blocks <code>QSen_flow</code> and
<code>QLat_flow</code>.<br/>
This is for issue
<a href=\"https://github.com/lbl-srg/modelica-buildings/issues/704\">Buildings #704</a>.
</li>
<li>
April 11, 2016 by Michael Wetter:<br/>
Corrected wrong hyperlink in documentation for
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/450\">issue 450</a>.
</li>
<li>
January 19, 2016, by Michael Wetter:<br/>
Updated documentation due to the addition of an input for trace substance
in the mixing volume.
This is for
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/372\">
issue 372</a>.
</li>
<li>
January 17, 2016, by Michael Wetter:<br/>
Removed <code>protected</code> block <code>masExc</code> as
this revision introduces a conditional connector for the
moisture flow rate in the energy and mass balance models.
This change was done to use the same modeling concept for the
moisture input as is used for the trace substance input.
</li>
<li>
December 2, 2015, by Filip Jorissen:<br/>
Changed code for handling trace substance insertions using input <code>C_flow</code>.
</li>
<li>
May 1, 2015 by Michael Wetter<br/>
Set <code>final</code> keyword for <code>masExc(final k=0)</code>.
This addresses
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/230\">
issue 230</a>.
</li>
<li>
February 11, 2014 by Michael Wetter:<br/>
Redesigned implementation of latent and sensible heat flow rates
as port of the correction of issue
<a href=\"https://github.com/lbl-srg/modelica-buildings/issues/197\">#197</a>.
</li>
<li>
February 7, 2012 by Michael Wetter:<br/>
Revised base classes for conservation equations in <code>IDEAS.Fluid.Interfaces</code>.
</li>
<li>
September 17, 2011 by Michael Wetter:<br/>
Removed instance <code>medium</code> as this is already used in <code>dynBal</code>.
Removing the base properties led to 30% faster computing time for a solar thermal system
that contains many fluid volumes.
</li>
<li>
September 13, 2011 by Michael Wetter:<br/>
Changed in declaration of <code>medium</code> the parameter assignment
<code>preferredMediumStates=true</code> to
<code>preferredMediumStates= not (energyDynamics == Modelica.Fluid.Types.Dynamics.SteadyState)</code>.
Otherwise, for a steady-state model, Dymola 2012 may differentiate the model to obtain <code>T</code>
as a state. See ticket Dynasim #13596.
</li>
<li>
July 26, 2011 by Michael Wetter:<br/>
Revised model to use new declarations from
<a href=\"IDEAS.Fluid.Interfaces.LumpedVolumeDeclarations\">
IDEAS.Fluid.Interfaces.LumpedVolumeDeclarations</a>.
</li>
<li>
July 14, 2011 by Michael Wetter:<br/>
Added start values for mass and internal energy of dynamic balance
model.
</li>
<li>
May 25, 2011 by Michael Wetter:<br/>
<ul>
<li>
Changed implementation of balance equation. The new implementation uses a different model if
exactly two fluid ports are connected, and in addition, the model is used as a steady-state
component. For this model configuration, the same balance equations are used as were used
for steady-state component models, i.e., instead of <code>actualStream(...)</code>, the
<code>inStream(...)</code> formulation is used.
This changed required the introduction of a new parameter <code>m_flow_nominal</code> which
is used for smoothing in the steady-state balance equations of the model with two fluid ports.
</li>
<li>
Another revision was the removal of the parameter <code>use_HeatTransfer</code> as there is
no noticeable overhead in always having the <code>heatPort</code> connector present.
</li>
</ul>
</li>
<li>
July 30, 2010 by Michael Wetter:<br/>
Added nominal value for <code>mC</code> to avoid wrong trajectory
when concentration is around 1E-7.
See also <a href=\"https://trac.modelica.org/Modelica/ticket/393\">
https://trac.modelica.org/Modelica/ticket/393</a>.
</li>
<li>
February 7, 2010 by Michael Wetter:<br/>
Simplified model and its base classes by removing the port data
and the vessel area.
Eliminated the base class <code>PartialLumpedVessel</code>.
</li>
<li>
October 12, 2009 by Michael Wetter:<br/>
Changed base class to
<a href=\"modelica://IDEAS.Fluid.MixingVolumes.BaseClasses.ClosedVolume\">
IDEAS.Fluid.MixingVolumes.BaseClasses.ClosedVolume</a>.
</li>
</ul>
</html>"),Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,
                  100}}), graphics={Ellipse(
                extent={{-100,98},{100,-102}},
                lineColor={0,0,0},
                fillPattern=FillPattern.Sphere,
                fillColor={170,213,255}), Text(
                extent={{-58,14},{58,-18}},
                lineColor={0,0,0},
                textString="V=%V"),         Text(
                extent={{-152,100},{148,140}},
                textString="%name",
                lineColor={0,0,255})}));
      end MixingVolume;

      model MixingVolumeMoistAir
        "Mixing volume with heat port for latent heat exchange, to be used if moisture is added or removed"
        extends BaseClasses.PartialMixingVolume(
          dynBal(
            final use_mWat_flow = true,
            final use_C_flow = use_C_flow),
          steBal(final use_mWat_flow = true,
            final use_C_flow = use_C_flow),
          final initialize_p = not Medium.singleState);
        parameter Boolean use_C_flow = false
          "Set to true to enable input connector for trace substance"
          annotation(Evaluate=true, Dialog(tab="Advanced"));
        Modelica.Blocks.Interfaces.RealInput mWat_flow(final quantity="MassFlowRate",
                                                       final unit = "kg/s")
          "Water flow rate added into the medium"
          annotation (Placement(transformation(extent={{-140,60},{-100,100}})));
        Modelica.Blocks.Interfaces.RealOutput X_w(final unit="kg/kg")
          "Species composition of medium"
          annotation (Placement(transformation(extent={{100,-60},{140,-20}})));
        Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a heatPort(
          T(start=T_start))
          "Heat port for sensible plus latent heat exchange with the control volume"
          annotation (Placement(transformation(extent={{-110,-10},{-90,10}})));
        Modelica.Blocks.Interfaces.RealInput[Medium.nC] C_flow if use_C_flow
          "Trace substance mass flow rate added to the medium"
          annotation (Placement(transformation(extent={{-140,-80},{-100,-40}})));
    protected
        parameter Real s[Medium.nXi] = {
        if Modelica.Utilities.Strings.isEqual(string1=Medium.substanceNames[i],
                                                  string2="Water",
                                                  caseSensitive=false) then 1 else 0
                                                  for i in 1:Medium.nXi}
          "Vector with zero everywhere except where species is";
        Modelica.Blocks.Sources.RealExpression XLiq(y=s*Xi)
          "Species composition of the medium"
          annotation (Placement(transformation(extent={{72,-52},{94,-28}})));
      equation
        connect(mWat_flow, steBal.mWat_flow) annotation (Line(
            points={{-120,80},{-120,80},{4,80},{4,14},{18,14}},
            color={0,0,127}));
        connect(mWat_flow, dynBal.mWat_flow) annotation (Line(
            points={{-120,80},{-50,80},{52,80},{52,12},{58,12}},
            color={0,0,127}));
        connect(XLiq.y, X_w) annotation (Line(
            points={{95.1,-40},{120,-40}},
            color={0,0,127}));
        connect(heaFloSen.port_a, heatPort)
          annotation (Line(points={{-90,0},{-100,0}}, color={191,0,0}));
        connect(C_flow, steBal.C_flow) annotation (Line(points={{-120,-60},{-80,-60},{
                12,-60},{12,6},{18,6}}, color={0,0,127}));
        connect(C_flow, dynBal.C_flow) annotation (Line(points={{-120,-60},{-52,-60},{
                52,-60},{52,6},{58,6}}, color={0,0,127}));
        annotation (defaultComponentName="vol",
      Documentation(info="<html>
<p>
Model for an ideally mixed fluid volume and the ability
to store mass and energy. The volume is fixed,
and latent and sensible heat can be exchanged.
</p>
<p>
This model represents the same physics as
<a href=\"modelica://IDEAS.Fluid.MixingVolumes.MixingVolume\">
IDEAS.Fluid.MixingVolumes.MixingVolume</a>, but in addition, it allows
adding or subtracting water to the control volume.
The mass flow rate of the added or subtracted water is
specified at the port <code>mWat_flow</code>.
Adding <code>mWat_flow</code> itself does not affect the energy balance
in this model. Hence, the enthalpy that is added or removed with the
flow of <code>mWat_flow</code> needs to be added to the heat port
<code>heatPort</code>.
</p>
<p>
To increase the numerical robustness of the model, the constant
<code>prescribedHeatFlowRate</code> can be set by the user.
This constant only has an effect if the model has exactly two fluid ports connected,
and if it is used as a steady-state model.
Use the following settings:
</p>
<ul>
<li>Set <code>prescribedHeatFlowRate=true</code> if the <i>only</i> means of heat transfer
at the <code>heatPort</code> is a prescribed heat flow rate that
is <i>not</i> a function of the temperature difference
between the medium and an ambient temperature. Examples include an ideal electrical heater,
a pump that rejects heat into the fluid stream, or a chiller that removes heat based on a performance curve.
If the <code>heatPort</code> is not connected, then set <code>prescribedHeatFlowRate=true</code> as
in this case, <code>heatPort.Q_flow=0</code>.
</li>
<li>Set <code>prescribedHeatFlowRate=false</code> if there is heat flow at the <code>heatPort</code>
computed as <i>K * (T-heatPort.T)</i>, for some temperature <i>T</i> and some conductance <i>K</i>,
which may itself be a function of temperature or mass flow rate.<br/>
If there is a combination of <i>K * (T-heatPort.T)</i> and a prescribed heat flow rate,
for example a solar collector that dissipates heat to the ambient and receives heat from
the solar radiation, then set <code>prescribedHeatFlowRate=false</code>.
</li>
</ul>
<h4>Options</h4>
<p>
The parameter <code>mSenFac</code> can be used to increase the thermal mass of this model
without increasing its volume. This way, species concentrations are still calculated
correctly even though the thermal mass increases. The additional thermal mass is calculated
based on the density and the value of the function <code>HeatCapacityCp</code>
of the medium state <code>state_default</code>. <br/>
This parameter can for instance be useful in a pipe model when the developer wants to
lump the pipe thermal mass to the fluid volume. By default <code>mSenFac = 1</code>, hence
the mass is unchanged. For higher values of <code>mSenFac</code>, the mass will be scaled proportionally.
</p>
<p>
Set the parameter <code>use_C_flow = true</code> to enable an input connector for the trace substance flow rate.
This allows to directly add or subtract trace substances such as
CO2 to the volume.
See
<a href=\"modelica://IDEAS.Fluid.Sensors.Examples.PPM\">IDEAS.Fluid.Sensors.Examples.PPM</a>
for an example.
</p>
</html>",       revisions="<html>
<ul>
<li>
October 19, 2017, by Michael Wetter:<br/>
Set <code>initialize_p</code> to <code>final</code> so that it does not
appear as a user-selectable parameter. This is done because
<code>initialize_p</code> has been changed from a <code>constant</code>
to a <code>parameter</code> for
<a href=\"https://github.com/lbl-srg/modelica-buildings/issues/1013\">Buildings, issue 1013</a>.
</li>
<li>
April 11, 2017, by Michael Wetter:<br/>
Changed comment of heat port, as this needs to be the total heat flow
rate in order to be able to use this model for modeling steam humidifiers
and adiabatic humidifiers.<br/>
Removed blocks <code>QSen_flow</code> and
<code>QLat_flow</code>.<br/>
This is for issue
<a href=\"https://github.com/lbl-srg/modelica-buildings/issues/704\">Buildings #704</a>.
</li>
<li>
January 22, 2016 by Michael Wetter:<br/>
Removed assignment of <code>sensibleOnly</code> in <code>steBal</code>
as this constant is no longer used.
</li>
<li>
January 19, 2016, by Michael Wetter:<br/>
Updated documentation due to the addition of an input for trace substance
in the mixing volume.
This is for
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/372\">
issue 372</a>.
</li>
<li>
February 11, 2014 by Michael Wetter:<br/>
Redesigned implementation of latent and sensible heat flow rates
as port of the correction of issue
<a href=\"https://github.com/lbl-srg/modelica-buildings/issues/197\">#197</a>.
</li>
<li>
December 18, 2013 by Michael Wetter:<br/>
Changed computation of <code>s</code> to allow this model to also be used
with <code>IDEAS.Media.Water</code>.
</li>
<li>
October 21, 2013 by Michael Wetter:<br/>
Removed dublicate declaration of medium model.
</li>
<li>
September 27, 2013 by Michael Wetter:<br/>
Reformulated assignment of <code>i_w</code> to avoid a warning in OpenModelica.
</li>
<li>
September 17, 2013 by Michael Wetter:<br/>
Changed model to no longer use the obsolete model <code>IDEAS.Fluid.MixingVolumes.BaseClasses.PartialMixingVolumeWaterPort</code>.
</li>
<li>
July 30, 2013 by Michael Wetter:<br/>
Changed connector <code>mXi_flow[Medium.nXi]</code>
to a scalar input connector <code>mWat_flow</code>
in the conservation equation model.
The reason is that <code>mXi_flow</code> does not allow
to compute the other components in <code>mX_flow</code> and
therefore leads to an ambiguous use of the model.
By only requesting <code>mWat_flow</code>, the mass balance
and species balance can be implemented correctly.
</li>
<li>
April 18, 2013 by Michael Wetter:<br/>
Removed the use of the deprecated
<code>cardinality</code> function.
Therefore, all input signals must be connected.
</li>
<li>
February 7, 2012 by Michael Wetter:<br/>
Revised base classes for conservation equations in <code>IDEAS.Fluid.Interfaces</code>.
</li>
<li>
February 22, by Michael Wetter:<br/>
Improved the code that searches for the index of 'water' in the medium model.
</li>
<li>
May 29, 2010 by Michael Wetter:<br/>
Rewrote computation of index of water substance.
For the old formulation, Dymola 7.4 failed to differentiate the
model when trying to reduce the index of the DAE.
</li>
<li>
August 7, 2008 by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"));
      end MixingVolumeMoistAir;
    annotation (Documentation(info="<html>
<p>
This package contains models for completely mixed volumes.
</p>
<p>
For most situations, the model
<a href=\"modelica://IDEAS.Fluid.MixingVolumes.MixingVolume\">
IDEAS.Fluid.MixingVolumes.MixingVolume</a> should be used.
The other models are only of interest if water should be added to
or subtracted from the fluid volume, such as in a
coil with water vapor condensation.
</p>
</html>"));
    end MixingVolumes;

    package Movers "Package with fan and pump models"
      extends Modelica.Icons.Package;

      package BaseClasses "Package with base classes for IDEAS.Fluid.Movers"
        extends Modelica.Icons.BasesPackage;

        package Characteristics "Functions for fan or pump characteristics"

          function efficiency "Flow vs. efficiency characteristics for fan or pump"
            extends Modelica.Icons.Function;
            input IDEAS.Fluid.Movers.BaseClasses.Characteristics.efficiencyParameters per
              "Efficiency performance data";
            input Modelica.SIunits.VolumeFlowRate V_flow "Volumetric flow rate";
            input Real d[:] "Derivatives at support points for spline interpolation";
            input Real r_N(unit="1") "Relative revolution, r_N=N/N_nominal";
            input Real delta "Small value for switching implementation around zero rpm";
            output Real eta(unit="1", final quantity="Efficiency") "Efficiency";
        protected
            Integer n = size(per.V_flow, 1) "Number of data points";
            Real rat "Ratio of V_flow/r_N";
            Integer i "Integer to select data interval";
          algorithm
            if n == 1 then
              eta := per.eta[1];
            else
              // The use of the max function to avoids problems for low speeds
              // and turned off pumps
              rat:=V_flow/
                      IDEAS.Utilities.Math.Functions.smoothMax(
                        x1=r_N,
                        x2=0.1,
                        deltaX=delta);
              i :=1;
              for j in 1:n-1 loop
                 if rat > per.V_flow[j] then
                   i := j;
                 end if;
              end for;
              // Extrapolate or interpolate the data
              eta:=IDEAS.Utilities.Math.Functions.cubicHermiteLinearExtrapolation(
                          x=rat,
                          x1=per.V_flow[i],
                          x2=per.V_flow[i + 1],
                          y1=per.eta[i],
                          y2=per.eta[i + 1],
                          y1d=d[i],
                          y2d=d[i+1]);
            end if;
            annotation(smoothOrder=1,
                        Documentation(info="<html>
<p>
This function computes the fan or pump efficiency for given normalized volume flow rate
and performance data. The efficiency is
</p>
<p align=\"center\" style=\"font-style:italic;\">
  &eta; = s(V&#775;/r<sub>N</sub>, d),
</p>
<p>
where
<i>&eta;</i> is the efficiency,
<i>r<sub>N</sub></i> is the normalized fan speed,
<i>V&#775;</i> is the volume flow rate, and
<i>d</i> are performance data for fan or pump efficiency.
</p>
<h4>Implementation</h4>
<p>
The function <i>s(&middot;, &middot;)</i> is a cubic hermite spline.
If the data <i>d</i> define a monotone decreasing sequence, then
<i>s(&middot;, d)</i> is a monotone decreasing function.
</p>
</html>", revisions="<html>
<ul>
<li>
December 2, 2016, by Michael Wetter:<br/>
Removed <code>min</code> attribute as otherwise numerical noise can cause
the assertion on the limit to fail.<br/>
This is for
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/606\">#606</a>.
</li>
<li>
November 22, 2014, by Michael Wetter:<br/>
Corrected documentation as curve uses <i>V&#775;</i>
as an independent variable.
</li>
<li>
September 30, 2014, by Filip Jorissen:<br/>
Changed polynomial to be evaluated at <code>V_flow</code>
instead of <code>r_V</code>.
</li>
<li>
April 19, 2014, by Filip Jorissen:<br/>
Changed polynomial to be evaluated at <code>r_V/r_N</code>
instead of <code>r_V</code> to properly account for the
scaling law. See
<a href=\"https://github.com/lbl-srg/modelica-buildings/pull/202\">#202</a>
for a discussion and validation.
</li>
<li>
September 28, 2011, by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"));
          end efficiency;

          record efficiencyParameters "Record for efficiency parameters"
            extends Modelica.Icons.Record;
            parameter Modelica.SIunits.VolumeFlowRate V_flow[:](
              each min=0) "Volumetric flow rate at user-selected operating points";
            parameter Modelica.SIunits.Efficiency eta[size(V_flow,1)](
              each max=1) "Fan or pump efficiency at these flow rates";
            annotation (Documentation(info="<html>
<p>
Data record for performance data that describe volume flow rate versus
efficiency.
The volume flow rate <code>r_V</code> must be increasing, i.e.,
<code>r_V[i] &lt; r_V[i+1]</code>.
Both vectors, <code>r_V</code> and <code>eta</code>
must have the same size.
</p>
</html>", revisions="<html>
<ul>
<li>
September 28, 2011, by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"));
          end efficiencyParameters;

          record flowParameters "Record for flow parameters"
            extends Modelica.Icons.Record;
            parameter Modelica.SIunits.VolumeFlowRate V_flow[:](each min=0)
              "Volume flow rate at user-selected operating points";
            parameter Modelica.SIunits.PressureDifference dp[size(V_flow,1)](
               each min=0, each displayUnit="Pa")
              "Fan or pump total pressure at these flow rates";
            annotation (Documentation(info="<html>
<p>
Data record for performance data that describe volume flow rate versus
pressure rise.
The volume flow rate <code>V_flow</code> must be increasing, i.e.,
<code>V_flow[i] &lt; V_flow[i+1]</code>.
Both vectors, <code>V_flow</code> and <code>dp</code>
must have the same size.
</p>
</html>", revisions="<html>
<ul>
<li>
January 22, 2016, by Michael Wetter:<br/>
Corrected type declaration of pressure difference.
This is
for <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/404\">#404</a>.
</li>
<li>
September 28, 2011, by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"));
          end flowParameters;

          record flowParametersInternal "Record for flow parameters with prescribed size"
            extends Modelica.Icons.Record;
            parameter Integer n "Number of elements in each array"
             annotation(Evaluate=true);
            parameter Modelica.SIunits.VolumeFlowRate V_flow[n](each min=0)
              "Volume flow rate at user-selected operating points";
            parameter Modelica.SIunits.PressureDifference dp[n](
               each min=0, each displayUnit="Pa")
              "Fan or pump total pressure at these flow rates";
            annotation (Documentation(info="<html>
<p>
Data record for performance data that describe volume flow rate versus
pressure rise.
The volume flow rate <code>V_flow</code> must be increasing, i.e.,
<code>V_flow[i] &lt; V_flow[i+1]</code>.
Both vectors, <code>V_flow</code> and <code>dp</code>
must have the same size.
</p>
<p>
This record is identical to
<a href=\"modelica://IDEAS.Fluid.Movers.BaseClasses.Characteristics.flowParameters\">
IDEAS.Fluid.Movers.BaseClasses.Characteristics.flowParameters</a>,
except that it takes the size of the array as a parameter. This is required
in Dymola 2014. Otherwise, the array size would need to be computed in
<a href=\"modelica://IDEAS.Fluid.Movers.BaseClasses.FlowMachineInterface\">
IDEAS.Fluid.Movers.BaseClasses.FlowMachineInterface</a>
in the <code>initial algorithm</code> section, which is not supported.
</p>
</html>", revisions="<html>
<ul>
<li>
April 11, 2016 by Michael Wetter:<br/>
Corrected wrong hyperlink in documentation for
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/450\">issue 450</a>.
</li>
<li>
January 22, 2016, by Michael Wetter:<br/>
Corrected type declaration of pressure difference.
This is
for <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/404\">#404</a>.
</li>
<li>
March 22, 2013, by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"));
          end flowParametersInternal;

          function power "Flow vs. electrical power characteristics for fan or pump"
            extends Modelica.Icons.Function;
            input IDEAS.Fluid.Movers.BaseClasses.Characteristics.powerParameters per
              "Pressure performance data";
            input Modelica.SIunits.VolumeFlowRate V_flow "Volumetric flow rate";
            input Real r_N(unit="1") "Relative revolution, r_N=N/N_nominal";
            input Real d[:] "Derivatives at support points for spline interpolation";
            input Real delta "Small value for switching implementation around zero rpm";
            output Modelica.SIunits.Power P "Power consumption";
        protected
             Integer n=size(per.V_flow, 1) "Dimension of data vector";
             Modelica.SIunits.VolumeFlowRate rat "Ratio of V_flow/r_N";
             Integer i "Integer to select data interval";
          algorithm
            if n == 1 then
              P := r_N^3*per.P[1];
            else
              i :=1;
              // The use of the max function to avoids problems for low speeds
              // and turned off pumps
              rat:=V_flow/
                      IDEAS.Utilities.Math.Functions.smoothMax(
                        x1=r_N,
                        x2=0.1,
                        deltaX=delta);
              for j in 1:n-1 loop
                 if rat > per.V_flow[j] then
                   i := j;
                 end if;
              end for;
              // Extrapolate or interpolate the data
              P:=r_N^3*IDEAS.Utilities.Math.Functions.cubicHermiteLinearExtrapolation(
                          x=rat,
                          x1=per.V_flow[i],
                          x2=per.V_flow[i + 1],
                          y1=per.P[i],
                          y2=per.P[i + 1],
                          y1d=d[i],
                          y2d=d[i+1]);
            end if;
            annotation(smoothOrder=1,
                        Documentation(info="<html>
<p>
This function computes the fan power consumption for given volume flow rate,
speed and performance data. The power consumption is
</p>
<p align=\"center\" style=\"font-style:italic;\">
  P = r<sub>N</sub><sup>3</sup> &nbsp; s(V&#775;/r<sub>N</sub>, d),
</p>
<p>
where
<i>P</i> is the power consumption,
<i>r<sub>N</sub></i> is the normalized fan speed,
<i>V&#775;</i> is the volume flow rate and
<i>d</i> are performance data for fan or pump power consumption at <i>r<sub>N</sub>=1</i>.
</p>
<h4>Implementation</h4>
<p>
The function <i>s(&middot;, &middot;)</i> is a cubic hermite spline.
If the data <i>d</i> define a monotone decreasing sequence, then
<i>s(&middot;, d)</i> is a monotone decreasing function.
</p>
</html>",         revisions="<html>
<ul>
<li>
February 26, 2014, by Filip Jorissen:<br/>
Changed polynomial to be evaluated at <code>V_flow/r_N</code>
instead of <code>V_flow</code> to properly account for the
scaling law. See
<a href=\"https://github.com/lbl-srg/modelica-buildings/pull/202\">#202</a>
for a discussion and validation.
</li>
<li>
September 28, 2011, by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"));
          end power;

          record powerParameters "Record for electrical power parameters"
            extends Modelica.Icons.Record;
            parameter Modelica.SIunits.VolumeFlowRate V_flow[:](each min=0)
              "Volume flow rate at user-selected operating points";
            parameter Modelica.SIunits.Power P[size(V_flow,1)](each min=0)
              "Fan or pump electrical power at these flow rates";
            annotation (Documentation(info="<html>
<p>
Data record for performance data that describe volume flow rate versus
electrical power.
The volume flow rate <code>V_flow</code> must be increasing, i.e.,
<code>V_flow[i] &lt; V_flow[i+1]</code>.
Both vectors, <code>V_flow</code> and <code>P</code>
must have the same size.
</p>
</html>", revisions="<html>
<ul>
<li>
October 10, 2012, by Michael Wetter:<br/>
Fixed wrong <code>displayUnit</code> and
<code>max</code> attribute for power.
</li>
<li>
September 28, 2011, by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"));
          end powerParameters;

          function pressure
            "Pump or fan head away from the origin without correction for mover flow resistance"
            extends Modelica.Icons.Function;
            input Modelica.SIunits.VolumeFlowRate V_flow "Volumetric flow rate";
            input Real r_N(unit="1") "Relative revolution, r_N=N/N_nominal";
            input Real d[:] "Derivatives of flow rate vs. pressure at the support points";
            input Modelica.SIunits.PressureDifference dpMax(displayUnit="Pa")
              "Maximum pressure drop at nominal speed, for regularisation";
            input Modelica.SIunits.VolumeFlowRate V_flow_max
              "Maximum flow rate at nominal speed, for regularisation";
            input IDEAS.Fluid.Movers.BaseClasses.Characteristics.flowParametersInternal per
              "Pressure performance data";
            output Modelica.SIunits.PressureDifference dp(displayUnit="Pa") "Pressure raise";
        protected
            constant Real delta = 0.05
              "Small number for r_N below which we don't care about the affinity laws";
            constant Real delta2 = delta/2 "= delta/2";
            Real r_R(unit="1") "Relative revolution, bounded below by delta";
            Integer i "Integer to select data interval";
            Modelica.SIunits.VolumeFlowRate rat "Ratio of V_flow/r_R";
          algorithm
            // For r_N < delta, we restrict r_N in the term V_flow/r_N.
            // This is done using a cubic spline in a region 0.75*delta < r_N < 1.25*r_N
            // We call this restricted value r_R
            if r_N > delta then
              r_R :=r_N;
            elseif r_N < 0 then
              r_R := delta2;
            else
              // Restrict r_N using a spline
              r_R :=Modelica.Fluid.Utilities.cubicHermite(
                x=r_N,
                x1=0,
                x2=delta,
                y1=delta2,
                y2=delta,
                y1d=0,
                y2d=1);
            end if;
            i :=1;
            rat := V_flow/r_R;
            for j in 1:size(d, 1)-1 loop
              if rat > per.V_flow[j] then
                i := j;
              end if;
            end for;
            // In the assignment below,
            // dp -> 0 as r_N -> 0 quadratically, because rat is bounded
            // by the above regularization
            if r_N>=0 then
              dp:=r_N^2*IDEAS.Utilities.Math.Functions.cubicHermiteLinearExtrapolation(
                        x=rat,
                        x1=per.V_flow[i],
                        x2=per.V_flow[i + 1],
                        y1=per.dp[i],
                        y2=per.dp[i + 1],
                        y1d=d[i],
                        y2d=d[i+1]);
            else
              dp:=-r_N^2*(dpMax-dpMax/V_flow_max*V_flow);
            end if;
          annotation(smoothOrder=1,
          Documentation(info="<html>
<p>
This function computes the fan static
pressure raise as a function of volume flow rate and revolution in the form
</p>
<p align=\"center\" style=\"font-style:italic;\">
  &Delta;p = r<sub>N</sub><sup>2</sup> &nbsp; s(V&#775;/r<sub>N</sub>, d),
</p>
<p>
where
<i>&Delta;p</i> is the pressure rise,
<i>r<sub>N</sub></i> is the normalized fan speed,
<i>V&#775;</i> is the volume flow rate and
<i>d</i> are performance data for fan or pump power consumption at <i>r<sub>N</sub>=1</i>.
</p>
<h4>Implementation</h4>
<p>
The function <i>s(&middot;, &middot;)</i> is a cubic hermite spline.
If the data <i>d</i> define a monotone decreasing sequence, then
<i>s(&middot;, d)</i> is a monotone decreasing function.
</p>
<p>
The function allows <i>r<sub>N</sub></i> to be zero.
</p>
</html>",   revisions="<html>
<ul>
<li>
September 8, 2016, by Michael Wetter and Filip Jorissen:<br/>
Changed implementation to allow <code>r_N = 0</code>.<br/>
This is
for <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/458\">#458</a>.
</li>
<li>
September 7, 2016, by Michael Wetter:<br/>
Moved function which was a protected function to make it public, as it
is now called by
<a href=\"modelica://IDEAS.Fluid.Movers.BaseClasses.FlowMachineInterface\">
IDEAS.Fluid.Movers.BaseClasses.FlowMachineInterface</a>.
</li>
</ul>
</html>"));
          end pressure;
          annotation (Documentation(info="<html>
<p>
This package implements performance curves for fans and pumps,
and records for parameter that can be used with these performance
curves.
</p>
<p>
See the
<a href=\"modelica://IDEAS.Fluid.Movers.UsersGuide\">
User's Guide</a> for information about these performance curves.
</p>
</html>",
        revisions="<html>
<ul>
<li>
September 8, 2016, by Michael Wetter:<br/>
Deleted function <code>performanceCurve</code> as it is no longer needed. Instead, the function
<a href=\"modelica://IDEAS.Fluid.Movers.BaseClasses.Characteristics.pressure\">
IDEAS.Fluid.Movers.BaseClasses.Characteristics.pressure</a>
is used for all speeds.<br/>
This is
for <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/458\">#458</a>.
</li>
<li>
September 29, 2011, by Michael Wetter:<br/>
New implementation due to changes from polynomial to cubic hermite splines.
</li>
</ul>
</html>"));
        end Characteristics;

        model FlowMachineInterface
          "Partial model with performance curves for fans or pumps"
          extends Modelica.Blocks.Icons.Block;
          import cha = IDEAS.Fluid.Movers.BaseClasses.Characteristics;
          parameter IDEAS.Fluid.Movers.Data.Generic per
            "Record with performance data"
            annotation (choicesAllMatching=true,
              Placement(transformation(extent={{60,-80},{80,-60}})));
          parameter IDEAS.Fluid.Movers.BaseClasses.Types.PrescribedVariable preVar=
            IDEAS.Fluid.Movers.BaseClasses.Types.PrescribedVariable.Speed "Type of prescribed variable";
          parameter Boolean computePowerUsingSimilarityLaws
            "= true, compute power exactly, using similarity laws. Otherwise approximate.";
          final parameter Modelica.SIunits.VolumeFlowRate V_flow_nominal=
            per.pressure.V_flow[nOri] "Nominal volume flow rate, used for homotopy";
          parameter Modelica.SIunits.Density rho_default
            "Fluid density at medium default state";
          parameter Boolean haveVMax
            "Flag, true if user specified data that contain V_flow_max";
          parameter Modelica.SIunits.VolumeFlowRate V_flow_max
            "Maximum volume flow rate, used for smoothing";
          parameter Integer nOri(min=1) "Number of data points for pressure curve"
            annotation(Evaluate=true);
          parameter Boolean homotopyInitialization = true "= true, use homotopy method"
            annotation(Evaluate=true, Dialog(tab="Advanced"));
         // Normalized speed
          Modelica.Blocks.Interfaces.RealInput y_in(final unit="1") if preSpe
            "Prescribed mover speed"
            annotation (Placement(
                transformation(
                extent={{-20,-20},{20,20}},
                rotation=270,
                origin={-40,120})));
          Modelica.Blocks.Interfaces.RealOutput y_out(
            final unit="1") "Mover speed (prescribed or computed)"
            annotation (Placement(transformation(extent={{100,90},{120,110}})));
          Modelica.Blocks.Interfaces.RealInput m_flow(
            final quantity="MassFlowRate",
            final unit="kg/s") "Mass flow rate"
            annotation (Placement(transformation(extent={{-140,20},{-100,60}})));
          Modelica.Blocks.Interfaces.RealInput rho(
            final quantity="Density",
            final unit="kg/m3",
            min=0.0) "Medium density"
            annotation (Placement(transformation(extent={{-140,-80},{-100,-40}})));
          Modelica.Blocks.Interfaces.RealOutput V_flow(
            quantity="VolumeFlowRate",
            final unit="m3/s") "Volume flow rate"
            annotation (Placement(transformation(extent={{100,38},{120,58}}),
                iconTransformation(extent={{100,38},{120,58}})));
          Modelica.Blocks.Interfaces.RealInput dp_in(
            quantity="PressureDifference",
            final unit="Pa") if prePre "Prescribed pressure increase"
            annotation (Placement(transformation(extent={{-20,-20},{20,20}},
                rotation=270,
                origin={40,120})));
          Modelica.Blocks.Interfaces.RealOutput dp(
            quantity="Pressure",
            final unit="Pa") if not prePre "Pressure increase (computed or prescribed)"
            annotation (Placement(transformation(extent={{100,70},{120,90}})));
          Modelica.Blocks.Interfaces.RealOutput WFlo(
            quantity="Power",
            final unit="W") "Flow work"
            annotation (Placement(transformation(extent={{100,10},{120,30}})));
          Modelica.Blocks.Interfaces.RealOutput PEle(
            quantity="Power",
            final unit="W") "Electrical power consumed"
            annotation (Placement(transformation(extent={{100,-20},{120,0}}),
                iconTransformation(extent={{100,-20},{120,0}})));
          Modelica.Blocks.Interfaces.RealOutput eta(
            final quantity="Efficiency",
            final unit="1") "Overall efficiency"
            annotation (Placement(transformation(extent={{100,-50},{120,-30}}),
                iconTransformation(extent={{100,-50},{120,-30}})));
          Modelica.Blocks.Interfaces.RealOutput etaHyd(
            final quantity="Efficiency",
            final unit="1") "Hydraulic efficiency"
            annotation (Placement(transformation(extent={{100,-80},{120,-60}}),
                iconTransformation(extent={{100,-80},{120,-60}})));
          Modelica.Blocks.Interfaces.RealOutput etaMot(
            final quantity="Efficiency",
            final unit="1") "Motor efficiency"
            annotation (Placement(transformation(extent={{100,-110},{120,-90}}),
                iconTransformation(extent={{100,-110},{120,-90}})));
          // "Shaft rotational speed";
          Modelica.Blocks.Interfaces.RealOutput r_N(unit="1")
            "Ratio N_actual/N_nominal";
          Real r_V(start=1, unit="1") "Ratio V_flow/V_flow_max";
      protected
          final parameter Boolean preSpe=
            preVar == IDEAS.Fluid.Movers.BaseClasses.Types.PrescribedVariable.Speed
            "True if speed is a prescribed variable of this block";
          final parameter Boolean prePre=
            preVar == IDEAS.Fluid.Movers.BaseClasses.Types.PrescribedVariable.PressureDifference or
            preVar == IDEAS.Fluid.Movers.BaseClasses.Types.PrescribedVariable.FlowRate
            "True if pressure head is a prescribed variable of this block";
          // Derivatives for cubic spline
          final parameter Real motDer[size(per.motorEfficiency.V_flow, 1)](each fixed=false)
            "Coefficients for polynomial of motor efficiency vs. volume flow rate";
          final parameter Real hydDer[size(per.hydraulicEfficiency.V_flow,1)](each fixed=false)
            "Coefficients for polynomial of hydraulic efficiency vs. volume flow rate";
          parameter Modelica.SIunits.PressureDifference dpMax(displayUnit="Pa")=
            if haveDPMax then
              per.pressure.dp[1]
            else
              per.pressure.dp[1] - ((per.pressure.dp[2] - per.pressure.dp[1])/(
                per.pressure.V_flow[2] - per.pressure.V_flow[1]))*per.pressure.V_flow[1]
            "Maximum head";
          parameter Real delta = 0.05
            "Small value used to for regularization and to approximate an internal flow resistance of the fan";
          parameter Real kRes(min=0, unit="kg/(s.m4)") =  dpMax/V_flow_max*delta^2/10
            "Coefficient for internal pressure drop of fan or pump";
          parameter Integer curve=
             if (haveVMax and haveDPMax) or (nOri == 2) then 1
             elseif haveVMax or haveDPMax then 2
             else 3
            "Flag, used to pick the right representatio of the fan or pump pressure curve";
          final parameter
            IDEAS.Fluid.Movers.BaseClasses.Characteristics.flowParametersInternal pCur1(
            final n = nOri,
            final V_flow = if (haveVMax and haveDPMax) or (nOri == 2) then
                     {per.pressure.V_flow[i] for i in 1:nOri}
                     else
                     zeros(nOri),
            final dp = if (haveVMax and haveDPMax) or (nOri == 2) then
                     {(per.pressure.dp[i] + per.pressure.V_flow[i] * kRes) for i in 1:nOri}
                     else
                     zeros(nOri))
            "Volume flow rate vs. total pressure rise with correction for pump resistance added";
          parameter
            IDEAS.Fluid.Movers.BaseClasses.Characteristics.flowParametersInternal pCur2(
            final n = nOri + 1,
            V_flow = if (haveVMax and haveDPMax) or (nOri == 2) then
                        zeros(nOri + 1)
                     elseif haveVMax then
                      cat(1, {0}, {per.pressure.V_flow[i] for i in 1:nOri})
                     elseif haveDPMax then
                      cat(1, { per.pressure.V_flow[i] for i in 1:nOri}, {V_flow_max})
                     else
                      zeros(nOri + 1),
            dp = if (haveVMax and haveDPMax) or (nOri == 2) then
                        zeros(nOri + 1)
                     elseif haveVMax then
                      cat(1, {dpMax}, {per.pressure.dp[i] + per.pressure.V_flow[i] * kRes for i in 1:nOri})
                     elseif haveDPMax then
                      cat(1, {per.pressure.dp[i] + per.pressure.V_flow[i] * kRes for i in 1:nOri}, {0})
                     else
                       zeros(nOri+1))
            "Volume flow rate vs. total pressure rise with correction for pump resistance added";
          parameter
            IDEAS.Fluid.Movers.BaseClasses.Characteristics.flowParametersInternal pCur3(
            final n = nOri + 2,
            V_flow = if (haveVMax and haveDPMax) or (nOri == 2) then
                       zeros(nOri + 2)
                     elseif haveVMax or haveDPMax then
                       zeros(nOri + 2)
                     else
                       cat(1, {0}, {per.pressure.V_flow[i] for i in 1:nOri}, {V_flow_max}),
            dp =     if (haveVMax and haveDPMax) or (nOri == 2) then
                       zeros(nOri + 2)
                     elseif haveVMax or haveDPMax then
                       zeros(nOri + 2)
                     else
                       cat(1, {dpMax}, {per.pressure.dp[i] + per.pressure.V_flow[i] * kRes for i in 1:nOri}, {0}))
            "Volume flow rate vs. total pressure rise with correction for pump resistance added";
          parameter Real preDer1[nOri](each fixed=false)
            "Derivatives of flow rate vs. pressure at the support points";
          parameter Real preDer2[nOri+1](each fixed=false)
            "Derivatives of flow rate vs. pressure at the support points";
          parameter Real preDer3[nOri+2](each fixed=false)
            "Derivatives of flow rate vs. pressure at the support points";
          parameter Real powDer[size(per.power.V_flow,1)]=
           if per.use_powerCharacteristic then
             IDEAS.Utilities.Math.Functions.splineDerivatives(
                           x=per.power.V_flow,
                           y=per.power.P,
                           ensureMonotonicity=IDEAS.Utilities.Math.Functions.isMonotonic(x=per.power.P,
                                                                                             strict=false))
           else
             zeros(size(per.power.V_flow,1))
            "Coefficients for polynomial of power vs. flow rate";
          parameter Boolean haveMinimumDecrease=
            Modelica.Math.BooleanVectors.allTrue({(per.pressure.dp[i + 1] -
            per.pressure.dp[i])/(per.pressure.V_flow[i + 1] - per.pressure.V_flow[
            i]) < -kRes for i in 1:nOri - 1}) "Flag used for reporting";
          parameter Boolean haveDPMax = (abs(per.pressure.V_flow[1])  < Modelica.Constants.eps)
            "Flag, true if user specified data that contain dpMax";
          Modelica.Blocks.Interfaces.RealOutput dp_internal
            "If dp is prescribed, use dp_in and solve for r_N, otherwise compute dp using r_N";
        function getPerformanceDataAsString
          input IDEAS.Fluid.Movers.BaseClasses.Characteristics.flowParameters pressure
              "Performance data";
          input Real derivative[:](unit="kg/(s.m4)") "Derivative";
          input Integer minimumLength =  6 "Minimum width of result";
          input Integer significantDigits = 6 "Number of significant digits";
          output String str "String representation";
        algorithm
          str :="";
          for i in 1:size(derivative, 1) loop
            str :=str + "  V_flow[" + String(i) + "]=" + String(
                pressure.V_flow[i],
                minimumLength=minimumLength,
                significantDigits=significantDigits) + "\t" + "dp[" + String(i) + "]=" +
                String(
                pressure.dp[i],
                minimumLength=minimumLength,
                significantDigits=significantDigits) + "\tResulting derivative dp/dV_flow = "
                 + String(
                derivative[i],
                minimumLength=minimumLength,
                significantDigits=significantDigits) + "\n";
          end for;
        end getPerformanceDataAsString;

        function getArrayAsString
          input Real array[:] "Array to be printed";
          input String varName "Variable name";
          input Integer minimumLength =  6 "Minimum width of result";
          input Integer significantDigits = 6 "Number of significant digits";
          output String str "String representation";
        algorithm
          str :="";
          for i in 1:size(array, 1) loop
            str :=str + "  " + varName + "[" + String(i) + "]=" + String(
                array[i],
                minimumLength=minimumLength,
                significantDigits=significantDigits) + "\n";
          end for;
        end getArrayAsString;
        initial equation
          // Check validity of data
          assert(nOri > 1, "Must have at least two data points for pressure.V_flow.");
          assert(IDEAS.Utilities.Math.Functions.isMonotonic(x=per.pressure.V_flow, strict=true) and
          per.pressure.V_flow[1] > -Modelica.Constants.eps,
          "The fan pressure rise must be a strictly decreasing sequence with respect to the volume flow rate,
  with the first element for the fan pressure raise being non-zero.
The following performance data have been entered:
"         + getArrayAsString(per.pressure.V_flow, "pressure.V_flow"));
          if not haveVMax then
            assert((per.pressure.V_flow[nOri]-per.pressure.V_flow[nOri-1])
                 /((per.pressure.dp[nOri]-per.pressure.dp[nOri-1]))<0,
            "The last two pressure points for the fan or pump performance curve must be decreasing.
    You need to set more reasonable parameters.
Received
"         + getArrayAsString(per.pressure.dp, "dp"));
          end if;
          // Write warning if the volumetric flow rate versus pressure curve does not satisfy
          // the minimum decrease condition
          if (not haveMinimumDecrease) then
            Modelica.Utilities.Streams.print("
Warning:
========
It is recommended that the volume flow rate versus pressure relation
of the fan or pump satisfies the minimum decrease condition

        (per.pressure.dp[i+1]-per.pressure.dp[i])
d[i] = ------------------------------------------------- < "         + String(-kRes) + "
       (per.pressure.V_flow[i+1]-per.pressure.V_flow[i])

 is
"         + getArrayAsString({(per.pressure.dp[i+1]-per.pressure.dp[i])
                /(per.pressure.V_flow[i+1]-per.pressure.V_flow[i]) for i in 1:nOri-1}, "d") + "
Otherwise, a solution to the equations may not exist if the fan or pump speed is reduced.
In this situation, the solver will fail due to non-convergence and
the simulation stops.");
          end if;
          // Correction for flow resistance of pump or fan
          if (haveVMax and haveDPMax) or (nOri == 2) then  // ----- Curve 1
            // V_flow_max and dpMax are provided by the user, or we only have two data points
            preDer1= IDEAS.Utilities.Math.Functions.splineDerivatives(x=pCur1.V_flow,
              y=pCur1.dp);
            preDer2= zeros(nOri + 1);
            preDer3= zeros(nOri + 2);
          elseif haveVMax or haveDPMax then  // ----- Curve 2
            // V_flow_max or dpMax is provided by the user, but not both
            preDer1= zeros(nOri);
            preDer2= IDEAS.Utilities.Math.Functions.splineDerivatives(x=pCur2.V_flow,
              y=pCur2.dp);
            preDer3= zeros(nOri + 2);
          else  // ----- Curve 3
            // Neither V_flow_max nor dpMax are provided by the user
            preDer1= zeros(nOri);
            preDer2= zeros(nOri + 1);
            preDer3= IDEAS.Utilities.Math.Functions.splineDerivatives(x=pCur3.V_flow,
              y=pCur3.dp);
          end if;
         // Compute derivatives for cubic spline
         motDer = if per.use_powerCharacteristic then zeros(size(per.motorEfficiency.V_flow,
            1)) elseif (size(per.motorEfficiency.V_flow, 1) == 1) then {0} else
            IDEAS.Utilities.Math.Functions.splineDerivatives(
            x=per.motorEfficiency.V_flow,
            y=per.motorEfficiency.eta,
            ensureMonotonicity=IDEAS.Utilities.Math.Functions.isMonotonic(x=per.motorEfficiency.eta,
              strict=false));
          hydDer = if per.use_powerCharacteristic then zeros(size(per.hydraulicEfficiency.V_flow,
            1)) elseif (size(per.hydraulicEfficiency.V_flow, 1) == 1) then {0}
             else IDEAS.Utilities.Math.Functions.splineDerivatives(x=per.hydraulicEfficiency.V_flow,
            y=per.hydraulicEfficiency.eta);
        equation
          //assign values of dp and r_N, depending on which variable exists and is prescribed
          connect(dp_internal,dp);
          connect(dp_internal,dp_in);
          connect(r_N, y_in);
          y_out=r_N;
          V_flow = m_flow/rho;
          // Hydraulic equations
          r_V = V_flow/V_flow_max;
          // If the speed is not prescribed and we do not require exact power computations, we set r_N = 1.
          // Similarity laws are then not used, meaning the power computation is less accurate.
          // This however has the advantage that no non-linear algebraic loop is formed and
          // it allows an implementation when the pressure curve is unknown.
          if (computePowerUsingSimilarityLaws == false) and preVar <> IDEAS.Fluid.Movers.BaseClasses.Types.PrescribedVariable.Speed then
            r_N=1;
          else
          // For the homotopy method, we approximate dp by an equation
          // that is linear in V_flow, and that goes linearly to 0 as r_N goes to 0.
          // The three branches below are identical, except that we pass either
          // pCur1, pCur2 or pCur3, and preDer1, preDer2 or preDer3
          if (curve == 1) then
            if homotopyInitialization then
               V_flow*kRes + dp_internal = homotopy(actual=cha.pressure(
                                                             V_flow=V_flow,
                                                             r_N=r_N,
                                                             dpMax=dpMax,
                                                             V_flow_max=V_flow_max,
                                                             d=preDer1,
                                                             per=pCur1),
                                                   simplified=r_N * (cha.pressure(
                                                             V_flow=V_flow_nominal,
                                                             r_N=1,
                                                             dpMax=dpMax,
                                                             V_flow_max=V_flow_max,
                                                             d=preDer1,
                                                             per=pCur1)
                                       +(V_flow-V_flow_nominal) * (cha.pressure(
                                                             V_flow=(1+delta)*V_flow_nominal,
                                                             r_N=1,
                                                             dpMax=dpMax,
                                                             V_flow_max=V_flow_max,
                                                             d=preDer1,
                                                             per=pCur1)
                                               -cha.pressure(V_flow=(1-delta)*V_flow_nominal,
                                                             r_N=1,
                                                             dpMax=dpMax,
                                                             V_flow_max=V_flow_max,
                                                             d=preDer1,
                                                             per=pCur1))
                                                            /(2*delta*V_flow_nominal)));
            else
               V_flow*kRes + dp_internal= cha.pressure(V_flow=V_flow,
                                                       r_N=r_N,
                                                       dpMax=dpMax,
                                                             V_flow_max=V_flow_max,
                                                       d=preDer1,
                                                       per=pCur1);
            end if;     // end of computation for this branch
           elseif (curve == 2) then
            if homotopyInitialization then
               V_flow*kRes + dp_internal = homotopy(actual=cha.pressure(
                                                             V_flow=V_flow,
                                                             r_N=r_N,
                                                             dpMax=dpMax,
                                                             V_flow_max=V_flow_max,
                                                             d=preDer2,
                                                             per=pCur2),
                                                    simplified=r_N * (cha.pressure(
                                                             V_flow=V_flow_nominal,
                                                             r_N=1,
                                                             dpMax=dpMax,
                                                             V_flow_max=V_flow_max,
                                                             d=preDer2,
                                                             per=pCur2)
                                       +(V_flow-V_flow_nominal) * (cha.pressure(
                                                             V_flow=(1+delta)*V_flow_nominal,
                                                             r_N=1,
                                                             dpMax=dpMax,
                                                             V_flow_max=V_flow_max,
                                                             d=preDer2,
                                                             per=pCur2)
                                               -cha.pressure(V_flow=(1-delta)*V_flow_nominal,
                                                             r_N=1,
                                                             dpMax=dpMax,
                                                             V_flow_max=V_flow_max,
                                                             d=preDer2,
                                                             per=pCur2))
                                                            /(2*delta*V_flow_nominal)));
            else
               V_flow*kRes + dp_internal= cha.pressure(V_flow=V_flow,
                                                              r_N=r_N,
                                                              dpMax=dpMax,
                                                              V_flow_max=V_flow_max,
                                                              d=preDer2,
                                                              per=pCur2);
            end if;     // end of computation for this branch
          else
            if homotopyInitialization then
               V_flow*kRes + dp_internal = homotopy(actual=cha.pressure(
                                                             V_flow=V_flow,
                                                             r_N=r_N,
                                                             dpMax=dpMax,
                                                             V_flow_max=V_flow_max,
                                                             d=preDer3,
                                                             per=pCur3),
                                  simplified=r_N * (cha.pressure(
                                                             V_flow=V_flow_nominal,
                                                             r_N=1,
                                                             dpMax=dpMax,
                                                             V_flow_max=V_flow_max,
                                                             d=preDer3,
                                                             per=pCur3)
                                       +(V_flow-V_flow_nominal)*
                                               (cha.pressure(V_flow=(1+delta)*V_flow_nominal,
                                                             r_N=1,
                                                             dpMax=dpMax,
                                                             V_flow_max=V_flow_max,
                                                             d=preDer3,
                                                             per=pCur3)
                                               -cha.pressure(V_flow=(1-delta)*V_flow_nominal,
                                                             r_N=1,
                                                             dpMax=dpMax,
                                                             V_flow_max=V_flow_max,
                                                             d=preDer3,
                                                             per=pCur3))
                                                            /(2*delta*V_flow_nominal)));
            else
               V_flow*kRes + dp_internal= cha.pressure(V_flow=V_flow,
                                                              r_N=r_N,
                                                              dpMax=dpMax,
                                                              V_flow_max=V_flow_max,
                                                              d=preDer3,
                                                              per=pCur3);
            end if;
            // end of computation for this branch
          end if;
            // end of if/else choosing between exact/simplified power computation
          end if;
          // Flow work
          WFlo = dp_internal*V_flow;
          // Power consumption
          if per.use_powerCharacteristic then
            // For the homotopy, we want P/V_flow to be bounded as V_flow -> 0 to avoid a very high medium
            // temperature near zero flow.
            if homotopyInitialization then
              PEle = homotopy(actual=cha.power(per=per.power, V_flow=V_flow, r_N=r_N, d=powDer, delta=delta),
                              simplified=V_flow/V_flow_nominal*
                                    cha.power(per=per.power, V_flow=V_flow_nominal, r_N=1, d=powDer, delta=delta));
            else
              PEle = (rho/rho_default)*cha.power(per=per.power, V_flow=V_flow, r_N=r_N, d=powDer, delta=delta);
            end if;
            // To compute the efficiency, we set a lower bound on the electricity consumption.
            // This is needed because WFlo can be close to zero when P is zero, thereby
            // causing a division by zero.
            // Earlier versions of the model computed WFlo = eta * P, but this caused
            // a division by zero.
            eta = WFlo / IDEAS.Utilities.Math.Functions.smoothMax(x1=PEle, x2=1E-5, deltaX=1E-6);
            // In this configuration, we only know the total power consumption.
            // Because nothing is known about etaMot versus etaHyd, we set etaHyd=1. This will
            // cause etaMot=eta, because eta=etaHyd*etaMot.
            // Earlier versions used etaMot=sqrt(eta), but as eta->0, this function has
            // and infinite derivative.
            etaHyd = 1;
            etaMot = eta;
          else
            if homotopyInitialization then
              etaHyd = homotopy(actual=cha.efficiency(per=per.hydraulicEfficiency,     V_flow=V_flow, d=hydDer, r_N=r_N, delta=delta),
                                simplified=cha.efficiency(per=per.hydraulicEfficiency, V_flow=V_flow_max,   d=hydDer, r_N=r_N, delta=delta));
              etaMot = homotopy(actual=cha.efficiency(per=per.motorEfficiency,     V_flow=V_flow, d=motDer, r_N=r_N, delta=delta),
                                simplified=cha.efficiency(per=per.motorEfficiency, V_flow=V_flow_max,   d=motDer, r_N=r_N, delta=delta));
            else
              etaHyd = cha.efficiency(per=per.hydraulicEfficiency, V_flow=V_flow, d=hydDer, r_N=r_N, delta=delta);
              etaMot = cha.efficiency(per=per.motorEfficiency,     V_flow=V_flow, d=motDer, r_N=r_N, delta=delta);
            end if;
            // To compute the electrical power, we set a lower bound for eta to avoid
            // a division by zero.
            PEle = WFlo / IDEAS.Utilities.Math.Functions.smoothMax(x1=eta, x2=1E-5, deltaX=1E-6);
            eta = etaHyd * etaMot;
          end if;
          annotation (
            Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,100}}),
                            graphics={
                Text(extent={{56,66},{106,52}},
                  lineColor={0,0,127},
                  textString="dp"),
                Text(extent={{56,8},{106,-6}},
                  lineColor={0,0,127},
                  textString="PEle"),
                Text(extent={{52,-22},{102,-36}},
                  lineColor={0,0,127},
                  textString="eta"),
                Text(extent={{50,-52},{100,-66}},
                  lineColor={0,0,127},
                  textString="etaHyd"),
                Text(extent={{50,-72},{100,-86}},
                  lineColor={0,0,127},
                  textString="etaMot"),
                Ellipse(
                  extent={{-78,34},{44,-88}},
                  lineColor={0,0,0},
                  fillColor={0,0,0},
                  fillPattern=FillPattern.Solid),
                Ellipse(
                  extent={{-62,18},{28,-72}},
                  lineColor={0,0,0},
                  fillColor={255,255,255},
                  fillPattern=FillPattern.Solid),
                Ellipse(
                  extent={{-26,-18},{-8,-36}},
                  lineColor={0,0,0},
                  fillColor={100,100,100},
                  fillPattern=FillPattern.Solid),
                Polygon(
                  points={{-26,-22},{-32,-8},{-30,10},{-8,20},{-6,14},{-24,6},{-24,-8},{
                      -18,-20},{-26,-22}},
                  lineColor={0,0,0},
                  fillColor={100,100,100},
                  fillPattern=FillPattern.Solid,
                  smooth=Smooth.Bezier),
                Polygon(
                  points={{-8,-32},{-2,-46},{-4,-64},{-26,-74},{-28,-68},{-10,-60},{-10,
                      -46},{-16,-34},{-8,-32}},
                  lineColor={0,0,0},
                  fillColor={100,100,100},
                  fillPattern=FillPattern.Solid,
                  smooth=Smooth.Bezier),
                Polygon(
                  points={{7,21},{13,7},{11,-11},{-11,-21},{-13,-15},{5,-7},{5,7},{-1,19},
                      {7,21}},
                  lineColor={0,0,0},
                  fillColor={100,100,100},
                  fillPattern=FillPattern.Solid,
                  smooth=Smooth.Bezier,
                  origin={9,-23},
                  rotation=90),
                Polygon(
                  points={{-7,-21},{-13,-7},{-11,11},{11,21},{13,15},{-5,7},{-5,-7},{1,-19},
                      {-7,-21}},
                  lineColor={0,0,0},
                  fillColor={100,100,100},
                  fillPattern=FillPattern.Solid,
                  smooth=Smooth.Bezier,
                  origin={-43,-31},
                  rotation=90),
                Text(extent={{56,36},{106,22}},
                  lineColor={0,0,127},
                  textString="WFlo"),
                Text(extent={{56,94},{106,80}},
                  lineColor={0,0,127},
                  textString="V_flow"),
                Line(
                  points={{-74,92},{-74,40}},
                  color={0,0,0},
                  smooth=Smooth.Bezier),
                Line(
                  points={{-74,40},{46,40}},
                  color={0,0,0},
                  smooth=Smooth.Bezier),
                Line(
                  points={{-70,86},{-40,84},{8,68},{36,42}},
                  color={0,0,0},
                  smooth=Smooth.Bezier)}),
            Documentation(info="<html>
<p>
This is an interface that implements the functions to compute the head, power draw
and efficiency of fans and pumps.
</p>
<p>
The nominal hydraulic characteristic (volume flow rate versus total pressure)
is given by a set of data points
using the data record <code>per</code>, which is an instance of
<a href=\"modelica://IDEAS.Fluid.Movers.Data.Generic\">
IDEAS.Fluid.Movers.Data.Generic</a>.
A cubic hermite spline with linear extrapolation is used to compute
the performance at other operating points.
</p>
<p>
The fan or pump energy balance can be specified in two alternative ways:
</p>
<ul>
<li>
If <code>per.use_powerCharacteristic = false</code>, then the data points for
normalized volume flow rate versus efficiency is used to determine the efficiency,
and then the power consumption. The default is a constant efficiency of <i>0.7</i>.
</li>
<li>
If <code>per.use_powerCharacteristic = true</code>, then the data points for
normalized volume flow rate versus power consumption
is used to determine the power consumption, and then the efficiency
is computed based on the actual power consumption and the flow work.
</li>
</ul>
<p>
For exceptions to this general rule, check the
<a href=\"modelica://IDEAS.Fluid.Movers.UsersGuide\">
User's Guide</a> for more information.
</p>

<h4>Implementation</h4>
<p>
For numerical reasons, the user-provided data points for volume flow rate
versus pressure rise are modified to add a fan internal flow resistance.
Because this flow resistance is subtracted during the simulation when
computing the fan pressure rise, the model reproduces the exact points
that were provided by the user.
</p>
<p>
Also for numerical reasons, the pressure rise at zero flow rate and
the flow rate at zero pressure rise is added to the user-provided data,
unless the user already provides these data points.
Since Modelica 3.2 does not allow dynamic memory allocation, this
implementation required the use of three different arrays for the
situation where no additional point is added, where one additional
point is added and where two additional points are added.
The parameter <code>curve</code> causes the correct data record
to be used during the simulation.
</p>
</html>",
        revisions="<html>
<ul>
<li>
December 2, 2016, by Michael Wetter:<br/>
Removed <code>min</code> attribute as otherwise numerical noise can cause
the assertion on the limit to fail.<br/>
This is for
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/606\">#606</a>.
</li>
<li>
February 19, 2016, by Michael Wetter and Filip Jorissen:<br/>
Refactored model to make implementation clearer.
This is for
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/417\">#417</a>.
</li>
<li>
January 22, 2016, by Michael Wetter:<br/>
Corrected type declaration of pressure difference and reformatted code.
This is
for <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/404\">#404</a>.
</li>
<li>
September 2, 2015, by Michael Wetter:<br/>
Corrected computation of
<code>etaMot = cha.efficiency(per=per.motorEfficiency, V_flow=V_flow, d=motDer, r_N=r_N, delta=1E-4)</code>
which previously used <code>V_flow_max</code> instead of <code>V_flow</code>.
</li>
<li>
January 6, 2015, by Michael Wetter:<br/>
Revised model for OpenModelica.
</li>
<li>
November 22, 2014, by Michael Wetter:<br/>
Removed in <code>N_actual</code> and <code>N_filtered</code>
the <code>max</code> attribute to
avoid a translation warning.
</li>
<li>
April 21, 2014, by Filip Jorissen and Michael Wetter:<br/>
Changed model to use
<a href=\"modelica://IDEAS.Fluid.Movers.Data.Generic\">
IDEAS.Fluid.Movers.Data.Generic</a>.
April 19, 2014, by Filip Jorissen:<br/>
Passed extra parameters to power() and efficiency()
to be able to properly evaluate the
scaling law. See
<a href=\"https://github.com/lbl-srg/modelica-buildings/pull/202\">#202</a>
for a discussion and validation.
</li>
<li>
September 27, 2013, by Michael Wetter:<br/>
Reformulated <code>per=if (curve == 1) then pCur1 elseif (curve == 2) then pCur2 else pCur3</code>
by moving the computation into the idividual logical branches because OpenModelica generates an
error when assign the statement to <code>data</code>
as <code>pCur1</code>, <code>pCur2</code> and <code>pCur3</code> have different dimensions.
</li>
<li>
September 17, 2013, by Michael Wetter:<br/>
Added missing <code>each</code> keyword in declaration of parameters
that are an array.
</li>
<li>
March 20, 2013, by Michael Wetter:<br/>
Removed assignment in declaration of <code>pCur?.V_flow</code> as
these parameters have the attribute <code>fixed=false</code> set.
</li>
<li>
October 11, 2012, by Michael Wetter:<br/>
Added implementation of <code>WFlo = eta * P</code> with
guard against division by zero.
Changed implementation of <code>etaMot=sqrt(eta)</code> to
<code>etaHyd = 1</code> to avoid infinite derivative as <code>eta</code>
converges to zero.
</li>
<li>
February 20, 2012, by Michael Wetter:<br/>
Assigned value to nominal attribute of <code>V_flow</code>.
</li>
<li>
February 14, 2012, by Michael Wetter:<br/>
Added filter for start-up and shut-down transient.
</li>
<li>
October 4 2011, by Michael Wetter:<br/>
Revised the implementation of the pressure drop computation as a function
of speed and volume flow rate.
The new implementation avoids a singularity near zero volume flow rate and zero speed.
</li>
<li>
March 28 2011, by Michael Wetter:<br/>
Added <code>homotopy</code> operator.
</li>
<li>
March 23 2010, by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"));
        end FlowMachineInterface;

        model IdealSource
          "Base class for pressure and mass flow source with optional power input"
          extends IDEAS.Fluid.Interfaces.PartialTwoPortTransport(show_T=false);
          // Quantity to control
          parameter Boolean control_m_flow
            "if true, then the mass flow rate is equal to the value of m_flow_in"
            annotation(Evaluate = true);
          parameter Boolean control_dp = not control_m_flow
            "if true, then the head is equal to the value of dp_in"
            annotation(Evaluate = true);
          Modelica.Blocks.Interfaces.RealInput m_flow_in(unit="kg/s") if control_m_flow
            "Prescribed mass flow rate"
            annotation (Placement(transformation(
                extent={{-20,-20},{20,20}},
                rotation=-90,
                origin={-50,82}), iconTransformation(
                extent={{-20,-20},{20,20}},
                rotation=-90,
                origin={-60,80})));
          Modelica.Blocks.Interfaces.RealInput dp_in(unit="Pa") if control_dp
            "Prescribed pressure difference port_a.p-port_b.p"
            annotation (Placement(transformation(
                extent={{-20,-20},{20,20}},
                rotation=-90,
                origin={50,82}), iconTransformation(
                extent={{-20,-20},{20,20}},
                rotation=-90,
                origin={60,80})));
      protected
          Modelica.Blocks.Interfaces.RealInput m_flow_internal(unit="kg/s")
            "Needed to connect to conditional connector";
          Modelica.Blocks.Interfaces.RealInput dp_internal(unit="Pa")
            "Needed to connect to conditional connector";
        equation
          // Ideal control
          if control_m_flow then
            m_flow = m_flow_internal;
          else
            m_flow_internal = 0;
          end if;
          if control_dp then
            dp = dp_internal;
          else
            dp_internal = 0;
          end if;
          connect(dp_internal, dp_in);
          connect(m_flow_internal, m_flow_in);
          // Energy balance (no storage)
          port_a.h_outflow = if allowFlowReversal then inStream(port_b.h_outflow) else Medium.h_default;
          port_b.h_outflow = inStream(port_a.h_outflow);
          annotation (Icon(coordinateSystem(preserveAspectRatio=true,  extent={{-100,
                    -100},{100,100}}), graphics={
                Rectangle(
                  extent={{-100,60},{100,-60}},
                  lineColor={0,0,0},
                  fillPattern=FillPattern.HorizontalCylinder,
                  fillColor={192,192,192}),
                Rectangle(
                  extent={{-100,50},{100,-48}},
                  lineColor={0,0,0},
                  fillPattern=FillPattern.HorizontalCylinder,
                  fillColor={0,127,255}),
                Text(
                  visible=not control_m_flow,
                  extent={{24,44},{80,24}},
                  lineColor={255,255,255},
                  textString="dp"),
                Text(
                  visible=control_m_flow,
                  extent={{-80,44},{-24,24}},
                  lineColor={255,255,255},
                  textString="m")}),
            Documentation(info="<html>
<p>
Model of a fictitious pipe that is used as a base class
for a pressure source or to prescribe a mass flow rate.
</p>
<p>
Note that for fans and pumps with dynamic balance,
both the heat and the flow work are added to the volume of
air or water. This simplifies the equations compared to
adding heat to the volume, and flow work to this model.
</p>
<p>
Typically either <code>control_m_flow</code> or
<code>control_dp</code> should be <code>true</code> to avoid a
singular system.
If <code>control_m_flow = true</code>, then the mass flow rate
is set to the value of the input connector <code>m_flow_in</code>.
Otherwise, this model does not specify the mass flow rate.
Similarly, if <code>control_dp = true</code>, the head is equal to the
value of the input connector <code>dp_in</code>.
Otherwise, this model does not specify the head.
</p>
</html>",
        revisions="<html>
<ul>
<li>
May 4, 2017, by Filip Jorissen:<br/>
Implemented option to set <code>control_dp</code>
independently from <code>control_m_flow</code>.
This is
for <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/770\">#770</a>.
</li>
<li>
March 2, 2017, by Filip Jorissen:<br/>
Implemented simplification when <code>allowFlowReversal=false</code>.
This is
for <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/673\">#673</a>.
</li>
<li>
March 20, 2016, by Michael Wetter:<br/>
Corrected documentation for <code>dp_in</code>.
</li>
<li>
January 22, 2016, by Michael Wetter:<br/>
Added units to the signal connectors.
This is
for <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/404\">#404</a>.
</li>
<li>
October 8, 2013, by Michael Wetter:<br/>
Removed parameter <code>show_V_flow</code>.
</li>
<li>
May 25, 2011 by Michael Wetter:<br/>
Removed the option to add power to the medium, as this is dealt with in the volume
that is used in the mover model.
</li>
<li>
July 27, 2010 by Michael Wetter:<br/>
Redesigned model to fix bug in medium balance.
</li>
<li>
April 13, 2010 by Michael Wetter:<br/>
Made heat connector optional.
</li>
<li>
March 23, 2010 by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"));
        end IdealSource;

        partial model PartialFlowMachine
          "Partial model to interface fan or pump models with the medium"
          extends IDEAS.Fluid.Interfaces.LumpedVolumeDeclarations(
            final mSenFac=1);
          extends IDEAS.Fluid.Interfaces.PartialTwoPortInterface(
            m_flow_nominal(final min=Modelica.Constants.small),
            show_T=false,
            port_a(
              h_outflow(start=h_outflow_start)),
            port_b(
              h_outflow(start=h_outflow_start),
              p(start=p_start),
              final m_flow(max = if allowFlowReversal then +Modelica.Constants.inf else 0)));

          replaceable parameter IDEAS.Fluid.Movers.Data.Generic per
            constrainedby IDEAS.Fluid.Movers.Data.Generic
            "Record with performance data"
            annotation (choicesAllMatching=true,
              Placement(transformation(extent={{52,60},{72,80}})));

          parameter IDEAS.Fluid.Types.InputType inputType = IDEAS.Fluid.Types.InputType.Continuous
            "Control input type"
            annotation(Dialog(
              group="Control"));
          parameter Real constInput = 0 "Constant input set point"
            annotation(Dialog(
              group="Control",
              enable=inputType == IDEAS.Fluid.Types.InputType.Constant));
          parameter Real stageInputs[:]
            "Vector of input set points corresponding to stages"
            annotation(Dialog(
              group="Control",
              enable=inputType == IDEAS.Fluid.Types.InputType.Stages));

          parameter Boolean computePowerUsingSimilarityLaws
            "= true, compute power exactly, using similarity laws. Otherwise approximate.";

          parameter Boolean addPowerToMedium=true
            "Set to false to avoid any power (=heat and flow work) being added to medium (may give simpler equations)";

          parameter Boolean nominalValuesDefineDefaultPressureCurve = false
            "Set to true to avoid warning if m_flow_nominal and dp_nominal are used to construct the default pressure curve";

          parameter Modelica.SIunits.Time tau=1
            "Time constant of fluid volume for nominal flow, used if energy or mass balance is dynamic"
            annotation (Dialog(tab="Dynamics",
                                group="Nominal condition",
                                enable=energyDynamics <> Modelica.Fluid.Types.Dynamics.SteadyState or
                                       massDynamics <> Modelica.Fluid.Types.Dynamics.SteadyState));

          // Classes used to implement the filtered speed
          parameter Boolean use_inputFilter=true
            "= true, if speed is filtered with a 2nd order CriticalDamping filter"
            annotation(Dialog(tab="Dynamics", group="Filtered speed"));
          parameter Modelica.SIunits.Time riseTime=30
            "Rise time of the filter (time to reach 99.6 % of the speed)"
            annotation(Dialog(tab="Dynamics", group="Filtered speed",enable=use_inputFilter));
          parameter Modelica.Blocks.Types.Init init=Modelica.Blocks.Types.Init.InitialOutput
            "Type of initialization (no init/steady state/initial state/initial output)"
            annotation(Dialog(tab="Dynamics", group="Filtered speed",enable=use_inputFilter));
          parameter Real y_start(min=0, max=1, unit="1")=0 "Initial value of speed"
            annotation(Dialog(tab="Dynamics", group="Filtered speed",enable=use_inputFilter));

          // Connectors and ports
            Modelica.Blocks.Interfaces.IntegerInput stage if
               inputType == IDEAS.Fluid.Types.InputType.Stages
            "Stage input signal for the pressure head"
            annotation (Placement(
                transformation(
                extent={{-20,-20},{20,20}},
                rotation=270,
                origin={0,120})));

          Modelica.Blocks.Interfaces.RealOutput y_actual(
            final unit="1")
            "Actual normalised pump speed that is used for computations"
            annotation (Placement(transformation(extent={{100,60},{120,80}}),
                iconTransformation(extent={{100,60},{120,80}})));

          Modelica.Blocks.Interfaces.RealOutput P(
            quantity="Power",
            final unit="W") "Electrical power consumed"
            annotation (Placement(transformation(extent={{100,80},{120,100}}),
                iconTransformation(extent={{100,80},{120,100}})));

          Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a heatPort
            "Heat dissipation to environment"
            annotation (Placement(transformation(extent={{-70,-110},{-50,-90}}),
                iconTransformation(extent={{-10,-78},{10,-58}})));

          // Variables
          Modelica.SIunits.VolumeFlowRate VMachine_flow(start=_VMachine_flow) = eff.V_flow "Volume flow rate";
          Modelica.SIunits.PressureDifference dpMachine(displayUnit="Pa")=
              -preSou.dp "Pressure difference";

          Real eta(unit="1", final quantity="Efficiency") =    eff.eta "Global efficiency";
          Real etaHyd(unit="1", final quantity="Efficiency") = eff.etaHyd "Hydraulic efficiency";
          Real etaMot(unit="1", final quantity="Efficiency") = eff.etaMot "Motor efficiency";

          // Quantity to control
      protected
          final parameter Modelica.SIunits.VolumeFlowRate _VMachine_flow = 0
            "Start value for VMachine_flow, used to avoid a warning if not specified";

          parameter Types.PrescribedVariable preVar "Type of prescribed variable";

          // The parameter speedIsInput is required to conditionally remove the instance gain.
          // If the conditional removal of this instance where to use the test
          // preVar == IDEAS.Fluid.Movers.BaseClasses.Types.PrescribedVariable.Speed,
          // then OpenModelica fails to translate the model with the message
          // .../PartialFlowMachine.mo:185:3-189:70:writable]
          // Error: Variable Types.PrescribedVariable.Speed not found in scope
          // IDEAS.Fluid.Movers.SpeedControlled_y$floMac1.
          final parameter Boolean speedIsInput=
            (preVar == IDEAS.Fluid.Movers.BaseClasses.Types.PrescribedVariable.Speed)
            "Parameter that is true if speed is the controlled variables";

          final parameter Integer nOri = size(per.pressure.V_flow, 1)
            "Number of data points for pressure curve"
            annotation(Evaluate=true);

          final parameter Boolean haveVMax = (abs(per.pressure.dp[nOri]) < Modelica.Constants.eps)
            "Flag, true if user specified data that contain V_flow_max";

          final parameter Modelica.SIunits.VolumeFlowRate V_flow_max=
            if per.havePressureCurve then
            (if haveVMax then
              per.pressure.V_flow[nOri]
             else
              per.pressure.V_flow[nOri] - (per.pressure.V_flow[nOri] - per.pressure.V_flow[
              nOri - 1])/((per.pressure.dp[nOri] - per.pressure.dp[nOri - 1]))*per.pressure.dp[nOri])
            else
              m_flow_nominal/rho_default "Maximum volume flow rate, used for smoothing";
          final parameter Modelica.SIunits.Density rho_default=
            Medium.density_pTX(
              p=Medium.p_default,
              T=Medium.T_default,
              X=Medium.X_default) "Default medium density";

          final parameter Medium.ThermodynamicState sta_start=Medium.setState_pTX(
            T=T_start,
            p=p_start,
            X=X_start) "Medium state at start values";

          final parameter Modelica.SIunits.SpecificEnthalpy h_outflow_start = Medium.specificEnthalpy(sta_start)
            "Start value for outflowing enthalpy";

          Modelica.Blocks.Sources.Constant[size(stageInputs, 1)] stageValues(
            final k=stageInputs) if
              inputType == IDEAS.Fluid.Types.InputType.Stages "Stage input values"
            annotation (Placement(transformation(extent={{-80,40},{-60,60}})));
          Modelica.Blocks.Sources.Constant setConst(
            final k=constInput) if
              inputType == IDEAS.Fluid.Types.InputType.Constant
            "Constant input set point"
            annotation (Placement(transformation(extent={{-80,70},{-60,90}})));

          Extractor extractor(final nin=size(stageInputs,1)) if
              inputType == IDEAS.Fluid.Types.InputType.Stages "Stage input extractor"
            annotation (Placement(transformation(extent={{-50,60},{-30,40}})));

          Modelica.Blocks.Routing.RealPassThrough inputSwitch
            "Dummy connection for easy connection of input options"
            annotation (
              Placement(transformation(
                extent={{-10,-10},{10,10}},
                origin={-10,50})));

          IDEAS.Fluid.Delays.DelayFirstOrder vol(
            redeclare final package Medium = Medium,
            final tau=tau,
            final energyDynamics=energyDynamics,
            final massDynamics=massDynamics,
            final T_start=T_start,
            final X_start=X_start,
            final C_start=C_start,
            final m_flow_nominal=m_flow_nominal,
            final m_flow_small=m_flow_small,
            final p_start=p_start,
            final prescribedHeatFlowRate=true,
            final allowFlowReversal=allowFlowReversal,
            nPorts=2) "Fluid volume for dynamic model"
            annotation (Placement(transformation(extent={{-70,0},{-90,20}})));

          Modelica.Blocks.Continuous.Filter filter(
             order=2,
             f_cut=5/(2*Modelica.Constants.pi*riseTime),
             final init=init,
             x(each stateSelect=StateSelect.always),
             final analogFilter=Modelica.Blocks.Types.AnalogFilter.CriticalDamping,
             final filterType=Modelica.Blocks.Types.FilterType.LowPass) if
                use_inputFilter
            "Second order filter to approximate valve opening time, and to improve numerics"
            annotation (Placement(transformation(extent={{20,81},{34,95}})));

          Modelica.Blocks.Math.Gain gaiSpe(y(final unit="1")) if
            inputType == IDEAS.Fluid.Types.InputType.Continuous and
            speedIsInput
            "Gain to normalized speed using speed_nominal or speed_rpm_nominal"
            annotation (Placement(transformation(extent={{-4,74},{-16,86}})));

          IDEAS.Fluid.Movers.BaseClasses.IdealSource preSou(
            redeclare final package Medium = Medium,
            final m_flow_small=m_flow_small,
            final allowFlowReversal=allowFlowReversal,
            final control_m_flow= (preVar ==  IDEAS.Fluid.Movers.BaseClasses.Types.PrescribedVariable.FlowRate))
            "Pressure source"
            annotation (Placement(transformation(extent={{40,-10},{60,10}})));

          IDEAS.Fluid.Movers.BaseClasses.PowerInterface heaDis(
            final motorCooledByFluid=per.motorCooledByFluid,
            final delta_V_flow=1E-3*V_flow_max) if
              addPowerToMedium "Heat dissipation into medium"
            annotation (Placement(transformation(extent={{20,-80},{40,-60}})));

          Modelica.Blocks.Math.Add PToMed(final k1=1, final k2=1) if
            addPowerToMedium "Heat and work input into medium"
            annotation (Placement(transformation(extent={{50,-90},{70,-70}})));

          Modelica.Thermal.HeatTransfer.Sources.PrescribedHeatFlow prePow(
            final alpha=0) if
            addPowerToMedium
            "Prescribed power (=heat and flow work) flow for dynamic model"
            annotation (Placement(transformation(extent={{-14,-104},{-34,-84}})));

          Modelica.Blocks.Sources.RealExpression rho_inlet(y=
            Medium.density(
              Medium.setState_phX(port_a.p,
                                  inStream(port_a.h_outflow),
                                  inStream(port_a.Xi_outflow))))
            "Density of the inflowing fluid"
            annotation (Placement(transformation(extent={{-90,-74},{-70,-54}})));

          IDEAS.Fluid.Sensors.MassFlowRate senMasFlo(
            redeclare final package Medium = Medium) "Mass flow rate sensor"
            annotation (Placement(transformation(extent={{-50,10},{-30,-10}})));

          Sensors.RelativePressure senRelPre(
            redeclare final package Medium = Medium) "Head of mover"
            annotation (Placement(transformation(extent={{58,-27},{43,-14}})));

          // Because the speed data are not used by FlowMachineInterface, we set them
          // to zero.
          FlowMachineInterface eff(
            per(
              final hydraulicEfficiency = per.hydraulicEfficiency,
              final motorEfficiency =     per.motorEfficiency,
              final motorCooledByFluid =  per.motorCooledByFluid,
              final speed_nominal =       0,
              final constantSpeed =       0,
              final speeds =              {0},
              final power =               per.power),
            final nOri = nOri,
            final rho_default=rho_default,
            final computePowerUsingSimilarityLaws=computePowerUsingSimilarityLaws,
            final haveVMax=haveVMax,
            final V_flow_max=V_flow_max,
            r_N(start=y_start),
            r_V(start=m_flow_nominal/rho_default),
            final preVar=preVar) "Flow machine"
            annotation (Placement(transformation(extent={{-32,-68},{-12,-48}})));

      protected
          block Extractor
            "Extract scalar signal out of signal vector dependent on IntegerRealInput index"
            extends Modelica.Blocks.Interfaces.MISO;

            Modelica.Blocks.Interfaces.IntegerInput index "Integer input for control input"
            annotation (Placement(
                  transformation(
                  origin={0,-120},
                  extent={{-20,-20},{20,20}},
                  rotation=90)));
          equation
          y = sum({if index == i then u[i] else 0 for i in 1:nin});

          annotation (Icon(graphics={
                  Rectangle(
                    extent={{-80,50},{-40,-50}},
                    lineColor={0,0,127},
                    fillColor={255,255,255},
                    fillPattern=FillPattern.Solid),
                  Polygon(
                    points={{-84.4104,1.9079},{-84.4104,-2.09208},{-80.4104,-0.09208},{
                        -84.4104,1.9079}},
                    lineColor={0,0,127},
                    fillColor={0,0,0},
                    fillPattern=FillPattern.Solid),
                  Line(points={{-62,2},{-50.1395,12.907},{-39.1395,12.907}}, color={0,0,
                        127}),
                  Line(points={{-63,4},{-49,40},{-39,40}}, color={0,0,127}),
                  Line(points={{-102,0},{-65.0373,-0.01802}}, color={0,0,127}),
                  Ellipse(
                    extent={{-70.0437,4.5925},{-60.0437,-4.90745}},
                    lineColor={0,0,127},
                    fillColor={0,0,127},
                    fillPattern=FillPattern.Solid),
                  Line(points={{-63,-5},{-50,-40},{-39,-40}}, color={0,0,127}),
                  Line(points={{-62,-2},{-50.0698,-12.907},{-39.0698,-12.907}}, color={
                        0,0,127}),
                  Polygon(
                    points={{-38.8808,-11},{-38.8808,-15},{-34.8808,-13},{-38.8808,-11}},
                    lineColor={0,0,127},
                    fillColor={255,255,255},
                    fillPattern=FillPattern.Solid),
                  Polygon(
                    points={{-39,42},{-39,38},{-35,40},{-39,42}},
                    lineColor={0,0,127},
                    fillColor={255,255,255},
                    fillPattern=FillPattern.Solid),
                  Polygon(
                    points={{-38.8728,-38.0295},{-38.8728,-42.0295},{-34.8728,-40.0295},
                        {-38.8728,-38.0295}},
                    lineColor={0,0,127},
                    fillColor={255,255,255},
                    fillPattern=FillPattern.Solid),
                  Polygon(
                    points={{-38.9983,14.8801},{-38.9983,10.8801},{-34.9983,12.8801},{-38.9983,
                        14.8801}},
                    lineColor={0,0,127},
                    fillColor={255,255,255},
                    fillPattern=FillPattern.Solid),
                  Rectangle(
                    extent={{-30,50},{30,-50}},
                    fillColor={235,235,235},
                    fillPattern=FillPattern.Solid,
                    lineColor={0,0,127}),
                  Line(points={{100,0},{0,0}}, color={0,0,127}),
                  Line(points={{0,2},{0,-104}}, color={255,128,0}),
                  Line(points={{-35,40},{-20,40}}, color={0,0,127}),
                  Line(points={{-35,13},{-20,13}}, color={0,0,127}),
                  Line(points={{-35,-13},{-20,-13}}, color={0,0,127}),
                  Line(points={{-35,-40},{-20,-40}}, color={0,0,127}),
                  Polygon(points={{0,0},{-20,13},{-20,13},{0,0},{0,0}}, lineColor={0,0,
                        127}),
                  Ellipse(
                    extent={{-6,6},{6,-6}},
                    lineColor={255,128,0},
                    fillColor={255,128,0},
                    fillPattern=FillPattern.Solid)}));
          end Extractor;

        initial equation
          // Check incorrect value of m_flow_nominal
          assert(m_flow_nominal >= Modelica.Constants.small, "In "+ getInstanceName()+
          ": The value of parameter m_flow_nominal should be greater or equal than " +
          String(Modelica.Constants.small) + " but it equals " + String(m_flow_nominal));
          // The control signal is dp or m_flow but the user did not provide a pump curve.
          // Hence, the speed is computed using default values, which likely are wrong.
          // Therefore, scaling the power using the speed is inaccurate.
          assert(nominalValuesDefineDefaultPressureCurve or
                 per.havePressureCurve or
                 (preVar == IDEAS.Fluid.Movers.BaseClasses.Types.PrescribedVariable.Speed),
        "*** Warning: You are using a flow or pressure controlled mover with the
             default pressure curve.
             This leads to approximate calculations of the electrical power
             consumption. Add the correct pressure curve in the record per
             to obtain an accurate computation.
             Setting nominalValuesDefineDefaultPressureCurve=true will suppress this warning.",
                 level=AssertionLevel.warning);

          // The control signal is dp or m_flow but the user did not provide a pump curve.
          // Hence, the speed is computed using default values, which likely are wrong.
          // In addition, the user wants to use (V_flow, P) to compute the power.
          // This can lead to using a power that is less than the flow work. We avoid
          // this by ignoring the setting of per.use_powerCharacteristics.
          // The comment is split into two parts since otherwise the JModelica C-compiler
          // throws warnings.
          assert(nominalValuesDefineDefaultPressureCurve or
                 (per.havePressureCurve or
                   (preVar == IDEAS.Fluid.Movers.BaseClasses.Types.PrescribedVariable.Speed)) or
                 per.use_powerCharacteristic == false,
        "*** Warning: You are using a flow or pressure controlled mover with the
             default pressure curve and you set use_powerCharacteristic = true.
             Since this can cause wrong power consumption, the model will overwrite
             this setting and use instead use_powerCharacteristic = false."         +
                     "Since this causes the efficiency curve to be used,
             make sure that the efficiency curves in the performance record per
             are correct or add the pressure curve of the mover.
             Setting nominalValuesDefineDefaultPressureCurve=true will suppress this warning.",
                 level=AssertionLevel.warning);

        equation
          connect(prePow.port, vol.heatPort) annotation (Line(
              points={{-34,-94},{-60,-94},{-60,10},{-70,10}},
              color={191,0,0}));

          connect(vol.heatPort, heatPort) annotation (Line(
              points={{-70,10},{-70,10},{-60,10},{-60,-100}},
              color={191,0,0}));
          connect(preSou.port_b, port_b) annotation (Line(
              points={{60,0},{100,0}},
              color={0,127,255},
              smooth=Smooth.None));
          connect(stageValues.y, extractor.u) annotation (Line(
              points={{-59,50},{-52,50}},
              color={0,0,127},
              smooth=Smooth.None));
          connect(extractor.y, inputSwitch.u) annotation (Line(
              points={{-29,50},{-22,50}},
              color={0,0,127},
              smooth=Smooth.None));
          connect(setConst.y, inputSwitch.u) annotation (Line(
              points={{-59,80},{-26,80},{-26,50},{-22,50}},
              color={0,0,127},
              smooth=Smooth.None));
          connect(extractor.index, stage) annotation (Line(
              points={{-40,62},{-40,90},{0,90},{0,120}},
              color={255,127,0},
              smooth=Smooth.None));

          connect(PToMed.y, prePow.Q_flow) annotation (Line(points={{71,-80},{80,-80},{80,
                  -94},{-14,-94}},                 color={0,0,127}));
          connect(PToMed.u1, heaDis.Q_flow) annotation (Line(points={{48,-74},{44,-74},{
                  44,-72},{44,-70},{41,-70}},
                                     color={0,0,127}));

          connect(senRelPre.port_b, preSou.port_a) annotation (Line(points={{43,-20.5},{
                  20,-20.5},{20,0},{40,0}},
                                       color={0,127,255}));
          connect(senRelPre.port_a, preSou.port_b) annotation (Line(points={{58,-20.5},{
                  80,-20.5},{80,0},{60,0}},
                                       color={0,127,255}));
          connect(heaDis.etaHyd,eff. etaHyd) annotation (Line(points={{18,-60},{10,-60},
                  {10,-65},{-11,-65}},                     color={0,0,127}));
          connect(heaDis.V_flow,eff. V_flow) annotation (Line(points={{18,-66},{14,-66},
                  {14,-53.2},{-6,-53.2},{-11,-53.2}},
                                             color={0,0,127}));
          connect(eff.PEle, heaDis.PEle) annotation (Line(points={{-11,-59},{0,-59},{0,-80},
                  {18,-80}},      color={0,0,127}));
          connect(eff.WFlo, heaDis.WFlo) annotation (Line(points={{-11,-56},{-8,-56},{-8,
                  -74},{18,-74}}, color={0,0,127}));
          connect(rho_inlet.y,eff. rho) annotation (Line(points={{-69,-64},{-69,-64},{-34,
                  -64}},                          color={0,0,127}));
          connect(eff.m_flow, senMasFlo.m_flow) annotation (Line(points={{-34,-54},{-34,
                  -54},{-40,-54},{-40,-11}},               color={0,0,127}));
          connect(eff.PEle, P) annotation (Line(points={{-11,-59},{0,-59},{0,-50},{90,
                  -50},{90,90},{110,90}},
                                     color={0,0,127}));
          connect(eff.WFlo, PToMed.u2) annotation (Line(points={{-11,-56},{-8,-56},{-8,-86},
                  {48,-86}},      color={0,0,127}));
          connect(inputSwitch.y, filter.u) annotation (Line(points={{1,50},{16,50},{16,88},
                  {18.6,88}},     color={0,0,127}));

          connect(senRelPre.p_rel, eff.dp_in) annotation (Line(points={{50.5,-26.35},{50.5,
                  -38},{-18,-38},{-18,-46}},               color={0,0,127}));
          connect(eff.y_out, y_actual) annotation (Line(points={{-11,-48},{92,-48},{92,
                  70},{110,70}},
                             color={0,0,127}));
          connect(port_a, vol.ports[1])
            annotation (Line(points={{-100,0},{-78,0},{-78,0}}, color={0,127,255}));
          connect(vol.ports[2], senMasFlo.port_a)
            annotation (Line(points={{-82,0},{-82,0},{-50,0}}, color={0,127,255}));
          connect(senMasFlo.port_b, preSou.port_a)
            annotation (Line(points={{-30,0},{40,0},{40,0}}, color={0,127,255}));
           annotation(Icon(coordinateSystem(preserveAspectRatio=false,
            extent={{-100,-100},{100,100}}),
            graphics={
                Line(
                  points={{0,70},{100,70}},
                  color={0,0,0},
                  smooth=Smooth.None),
                Line(
                  points={{0,90},{100,90}},
                  color={0,0,0},
                  smooth=Smooth.None),
                Line(
                  visible=not use_inputFilter,
                  points={{0,100},{0,40}}),
                Rectangle(
                  extent={{-100,16},{100,-14}},
                  lineColor={0,0,0},
                  fillColor={0,127,255},
                  fillPattern=FillPattern.HorizontalCylinder),
                Ellipse(
                  extent={{-58,50},{54,-58}},
                  lineColor={0,0,0},
                  fillPattern=FillPattern.Sphere,
                  fillColor={0,100,199}),
                Polygon(
                  points={{0,50},{0,-56},{54,2},{0,50}},
                  lineColor={0,0,0},
                  pattern=LinePattern.None,
                  fillPattern=FillPattern.HorizontalCylinder,
                  fillColor={255,255,255}),
                Ellipse(
                  extent={{4,14},{34,-16}},
                  lineColor={0,0,0},
                  fillPattern=FillPattern.Sphere,
                  visible=energyDynamics <> Modelica.Fluid.Types.Dynamics.SteadyState,
                  fillColor={0,100,199}),
                Text(extent={{64,106},{114,92}},
                  lineColor={0,0,127},
                  textString="P"),
                Text(extent={{42,86},{92,72}},
                  lineColor={0,0,127},
                  textString="y_actual"),
                Line(
                  points={{0,100},{0,50}},
                  color={0,0,0},
                  smooth=Smooth.None)}),
            Documentation(info="<html>
<p>
This is the base model for fans and pumps.
It provides an interface
between the equations that compute head and power consumption,
and the implementation of the energy and pressure balance
of the fluid.
</p>
<p>
Optionally, the fluid volume
is computed using a dynamic balance or a steady-state balance.
</p>
<p>
The parameter <code>addPowerToMedium</code> determines whether
any power is added to the fluid. The default is <code>addPowerToMedium=true</code>,
and hence the outlet enthalpy is higher than the inlet enthalpy if the
flow device is operating.
The setting <code>addPowerToMedium=false</code> is physically incorrect
(since the flow work, the flow friction and the fan heat do not increase
the enthalpy of the medium), but this setting does in some cases lead to simpler equations
and more robust simulation, in particular if the mass flow is equal to zero.
</p>
</html>",     revisions="<html>
<ul>
<li>
January 22, 2019, by Filip Jorissen:<br/>
Split long assert output string into two strings to avoid compiler warnings
in JModelica.<br/>
This is for
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/1081\">#1081</a>.
</li>
<li>
January 8, 2019, by Filip Jorissen:<br/>
Added assert for value of <code>m_flow_nominal</code>.<br/>
This is for
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/908\">#908</a>.
</li>
<li>
March 24, 2017, by Michael Wetter:<br/>
Renamed <code>filteredSpeed</code> to <code>use_inputFilter</code>.<br/>
This is for
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/665\">#665</a>.
</li>
<li>
December 2, 2016, by Michael Wetter:<br/>
Removed <code>min</code> attribute as otherwise numerical noise can cause
the assertion on the limit to fail.<br/>
This is for
