<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/606\">#606</a>.
</li>
<li>
November 3, 2016, by Michael Wetter:<br/>
Set start value for <code>VMachine_flow</code> to avoid a warning in
<a href=\"modelica://IDEAS.Fluid.Movers.Examples.MoverContinuous\">
IDEAS.Fluid.Movers.Examples.MoverContinuous</a>.
</li>
<li>
July 29, 2016, by Michael Wetter:<br/>
Made <code>Extractor</code> protected so that it can be removed later
with a backwards compatible change.
</li>
<li>
July 19, 2016, by Filip Jorissen:<br/>
Created custom implementation for extractor.
This is for
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/498\">#498</a>.
</li>
<li>
June 16, 2016, by Filip Jorissen:<br/>
Switched position of mixing volume and mass flow rate sensor.
This is to have a consistent operating point tuple
of <code>dp</code> and <code>m_flow</code> when having
compressible flow.
This is for
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/458\">#458</a>.
</li>
<li>
February 19, 2016, by Michael Wetter and Filip Jorissen:<br/>
Refactored model to make implementation clearer.
This model now includes code for both speed and flow prescribed models,
eliminating the need for an additional level of partial models.
This is for
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/417\">#417</a>.
</li>
<li>
Removed the parameter <code>dynamicBalance</code>.
This is for
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/411\">#411</a>.
</li>
<li>
November 19, 2015, by Michael Wetter:<br/>
Removed assignment of parameter
<code>showDesignFlowDirection</code> in <code>extends</code> statement.
This is for
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/349\">#349</a>.
Removed assignment of <code>min</code> and <code>max</code> attributes
of the port mass flow rate as this is already done in the base class.
Removed <code>import</code> statement.
</li>
<li>
April 2, 2015, by Filip Jorissen:<br/>
Added code for supporting stage input and constant input.
Added code for displaying constant set point in symbol.
</li>
<li>
January 24, 2015, by Michael Wetter:<br/>
Propagated <code>m_flow_small</code> of instance <code>vol</code> and made
all its parameters final.
</li>
<li>
May 25, 2011, by Michael Wetter:<br/>
Revised implementation of energy balance to avoid having to use conditionally removed models.
</li>
<li>
July 29, 2010, by Michael Wetter:<br/>
Reduced fan time constant from 10 to 1 second.
</li>
<li>
July 27, 2010, by Michael Wetter:<br/>
Redesigned model to fix bug in medium balance.
</li>
<li>March 24 2010, by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"));
        end PartialFlowMachine;

        model PowerInterface
          "Partial model to compute power draw and heat dissipation of fans and pumps"
          extends Modelica.Blocks.Icons.Block;
          parameter Boolean homotopyInitialization = true "= true, use homotopy method"
            annotation(Evaluate=true, Dialog(tab="Advanced"));
          parameter Boolean motorCooledByFluid
            "Flag, true if the motor is cooled by the fluid stream";
          parameter Modelica.SIunits.VolumeFlowRate delta_V_flow
            "Factor used for setting heat input into medium to zero at very small flows";
          Modelica.Blocks.Interfaces.RealInput etaHyd(
            final quantity="Efficiency",
            final unit="1") "Hydraulic efficiency"
            annotation (Placement(transformation(extent={{-140,80},{-100,120}}),
                iconTransformation(extent={{-140,80},{-100,120}})));
          Modelica.Blocks.Interfaces.RealInput V_flow(
            final quantity="VolumeFlowRate",
            final unit="m3/s") "Volume flow rate"
            annotation (Placement(transformation(extent={{-140,20},{-100,60}}),
                iconTransformation(extent={{-140,20},{-100,60}})));
          Modelica.Blocks.Interfaces.RealInput WFlo(
            final quantity="Power",
            final unit="W") "Flow work"
            annotation (Placement(transformation(extent={{-140,-60},{-100,-20}}),
                iconTransformation(extent={{-140,-60},{-100,-20}})));
          Modelica.Blocks.Interfaces.RealInput PEle(
            final quantity="Power",
            final unit="W") "Electrical power consumed"
            annotation (Placement(transformation(extent={{-140,-120},{-100,-80}})));
          Modelica.Blocks.Interfaces.RealOutput Q_flow(
            quantity="Power",
            final unit="W") "Heat input from fan or pump to medium"
            annotation (Placement(transformation(extent={{100,-10},{120,10}})));
          Modelica.SIunits.Power WHyd
            "Hydraulic power input (converted to flow work and heat)";
      protected
          Modelica.SIunits.HeatFlowRate QThe_flow
            "Heat input from fan or pump to medium";
        equation
          // Hydraulic power (transmitted by shaft), etaHyd = WFlo/WHyd
          etaHyd * WHyd   = WFlo;
          // Heat input into medium
          QThe_flow +  WFlo = if motorCooledByFluid then PEle else WHyd;
          // At m_flow = 0, the solver may still obtain positive values for QThe_flow.
          // The next statement sets the heat input into the medium to zero for very small flow rates.
          Q_flow = if homotopyInitialization then
            homotopy(actual=IDEAS.Utilities.Math.Functions.regStep(
                              y1=QThe_flow,
                              y2=0,
                              x=noEvent(abs(V_flow))-2*delta_V_flow,
                              x_small=delta_V_flow),
                    simplified=0)
            else
              IDEAS.Utilities.Math.Functions.regStep(
                              y1=QThe_flow,
                              y2=0,
                              x=noEvent(abs(V_flow))-2*delta_V_flow,
                              x_small=delta_V_flow);
          annotation (
            Icon(coordinateSystem(preserveAspectRatio=true,  extent={{-100,-100},{100,
                    100}}), graphics={
            Line( origin={-49.5,7.6667},
                  points={{-2.5,-91.6667},{17.5,-71.6667},{-22.5,-51.6667},{17.5,-31.6667},
                      {-22.5,-11.667},{17.5,8.3333},{-2.5,28.3333},{-2.5,48.3333}},
                  smooth=Smooth.Bezier,
                  color={255,0,0}),
            Line( origin={0.5,7.6667},
                  points={{-2.5,-91.6667},{17.5,-71.6667},{-22.5,-51.6667},{17.5,-31.6667},
                      {-22.5,-11.667},{17.5,8.3333},{-2.5,28.3333},{-2.5,48.3333}},
                  smooth=Smooth.Bezier,
                  color={255,0,0}),
            Line( origin={50.5,7.6667},
                  points={{-2.5,-91.6667},{17.5,-71.6667},{-22.5,-51.6667},{17.5,-31.6667},
                      {-22.5,-11.667},{17.5,8.3333},{-2.5,28.3333},{-2.5,48.3333}},
                  smooth=Smooth.Bezier,
                  color={255,0,0}),
            Polygon(
            origin={48,64.333},
            pattern=LinePattern.None,
            fillPattern=FillPattern.Solid,
              points={{0.0,21.667},{-10.0,-8.333},{10.0,-8.333}},
                  lineColor={0,0,0},
                  fillColor={255,0,0}),
            Polygon(
            origin={-2,64.333},
            pattern=LinePattern.None,
            fillPattern=FillPattern.Solid,
              points={{0.0,21.667},{-10.0,-8.333},{10.0,-8.333}},
                  lineColor={0,0,0},
                  fillColor={255,0,0}),
            Polygon(
            origin={-52,64.333},
            pattern=LinePattern.None,
            fillPattern=FillPattern.Solid,
              points={{0.0,21.667},{-10.0,-8.333},{10.0,-8.333}},
                  lineColor={0,0,0},
                  fillColor={255,0,0})}),
            Documentation(info="<html>
<p>Block that implements the functions to compute the
heat dissipation of fans and pumps. It is used by the model
<a href=\"modelica://IDEAS.Fluid.Movers.BaseClasses.PartialFlowMachine\">
IDEAS.Fluid.Movers.BaseClasses.PartialFlowMachine</a>.
</p>
</html>",     revisions="<html>
<ul>
<li>
December 2, 2016, by Michael Wetter:<br/>
Removed <code>min</code> attribute as otherwise numerical noise can cause
the assertion on the limit to fail.<br/>
This is for
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/606\">#606</a>.
</li>
<li>
March 15, 2016, by Michael Wetter:<br/>
Replaced <code>spliceFunction</code> with <code>regStep</code>.
This is for
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/300\">issue 300</a>.
</li>
<li>
February 19, 2016, by Michael Wetter:<br/>
First implementation during refactoring of mover models to make implementation clearer.
This is for
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/417\">#417</a>.
</li>
</ul>
</html>"));
        end PowerInterface;

        package Types "Package with type definitions"
          extends Modelica.Icons.TypesPackage;

          type PrescribedVariable = enumeration(
            Speed   "Speed is prescribed",
            FlowRate   "Flow rate is prescribed",
            PressureDifference   "Pressure difference is prescribed")
            "Enumeration to choose what variable is prescribed";
         annotation (preferredView="info", Documentation(info="<html>
<p>
This package contains type definitions for movers.
</p>
</html>"));
        end Types;
      annotation (preferredView="info", Documentation(info="<html>
<p>
This package contains base classes that are used to construct the models in
<a href=\"modelica://IDEAS.Fluid.Movers\">IDEAS.Fluid.Movers</a>.
</p>
</html>"));
      end BaseClasses;

      package Data "Package containing data for real pumps/fans"
      extends Modelica.Icons.MaterialPropertiesPackage;

        record Generic "Generic data record for movers"
          extends Modelica.Icons.Record;
          // Pressure requires default values to avoid in Dymola the message
          // Failed to expand the variable pressure.V_flow.
          parameter IDEAS.Fluid.Movers.BaseClasses.Characteristics.flowParameters pressure(
            V_flow = {0, 0},
            dp =     {0, 0}) "Volume flow rate vs. total pressure rise"
            annotation(Evaluate=true,
                       Dialog(group="Pressure curve"));
          parameter Boolean use_powerCharacteristic=false
            "Use power data instead of motor efficiency"
            annotation (Dialog(group="Power computation"));
          parameter
            IDEAS.Fluid.Movers.BaseClasses.Characteristics.efficiencyParameters
            hydraulicEfficiency(
              V_flow={0},
              eta={0.7}) "Hydraulic efficiency (used if use_powerCharacteristic=false)"
            annotation (Dialog(group="Power computation",
                               enable=not use_powerCharacteristic));
          parameter
            IDEAS.Fluid.Movers.BaseClasses.Characteristics.efficiencyParameters
            motorEfficiency(
              V_flow={0},
              eta={0.7})
            "Electric motor efficiency (used if use_powerCharacteristic=false)"
            annotation (Dialog(group="Power computation",
                               enable=not use_powerCharacteristic));
          // Power requires default values to avoid in Dymola the message
          // Failed to expand the variable Power.V_flow
          parameter BaseClasses.Characteristics.powerParameters power(
            V_flow={0},
            P={0})
            "Volume flow rate vs. electrical power consumption (used if use_powerCharacteristic=true)"
           annotation (Dialog(group="Power computation",
                              enable=use_powerCharacteristic));
          parameter Boolean motorCooledByFluid=true
            "If true, then motor heat is added to fluid stream"
            annotation(Dialog(group="Motor heat rejection"));
          parameter Real speed_nominal(
            final min=0,
            final unit="1") = 1 "Nominal rotational speed for flow characteristic"
            annotation (Dialog(group="Normalized speeds (used in model, default values assigned from speeds in rpm)"));
          parameter Real constantSpeed(final min=0, final unit="1") = constantSpeed_rpm/speed_rpm_nominal
            "Normalized speed set point, used if inputType = IDEAS.Fluid.Types.InputType.Constant"
            annotation (Dialog(group="Normalized speeds (used in model, default values assigned from speeds in rpm)"));
          parameter Real[:] speeds(each final min = 0, each final unit="1") = speeds_rpm/speed_rpm_nominal
            "Vector of normalized speed set points, used if inputType = IDEAS.Fluid.Types.InputType.Stages"
            annotation (Dialog(group="Normalized speeds (used in model, default values assigned from speeds in rpm)"));
          parameter Modelica.SIunits.Conversions.NonSIunits.AngularVelocity_rpm speed_rpm_nominal=1500
            "Nominal rotational speed for flow characteristic"
            annotation (Dialog(group="Speeds in RPM"));
          parameter Modelica.SIunits.Conversions.NonSIunits.AngularVelocity_rpm constantSpeed_rpm=speed_rpm_nominal
            "Speed set point, used if inputType = IDEAS.Fluid.Types.InputType.Constant"
            annotation (Dialog(group="Speeds in RPM"));
          parameter Modelica.SIunits.Conversions.NonSIunits.AngularVelocity_rpm[:] speeds_rpm = {speed_rpm_nominal}
            "Vector of speed set points, used if inputType = IDEAS.Fluid.Types.InputType.Stages"
            annotation (Dialog(group="Speeds in RPM"));
          // Set a parameter in order for
          // (a) FlowControlled_m_flow and FlowControlled_dp being able to set a reasonable
          //     default pressure curve if it is not specified here, and
          // (b) SpeedControlled_y and SpeedControlled_Nrpm being able to issue an assert
          //     if no pressure curve is specified.
          final parameter Boolean havePressureCurve=
            sum(pressure.V_flow) > Modelica.Constants.eps and
            sum(pressure.dp) > Modelica.Constants.eps
            "= true, if default record values are being used";
          annotation (
          defaultComponentPrefixes = "parameter",
          defaultComponentName = "per",
          Documentation(revisions="<html>
<ul>
<li>
February 19, 2016, by Filip Jorissen:<br/>
Refactored model such that <code>SpeedControlled_Nrpm</code>,
<code>SpeedControlled_y</code> and <code>FlowControlled</code>
are integrated into one record.
This is for
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/417\">#417</a>.
</li>
<li>
February 17, 2016, by Michael Wetter:<br/>
Changed parameter <code>N_nominal</code> to
<code>speed_rpm_nominal</code> as it is the same quantity as <code>speeds_rmp</code>.
This is for
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/396\">#396</a>.
</li>
<li>
January 19, 2016, by Filip Jorissen:<br/>
Added parameter <code>speeds_rpm</code>.
This is for
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/396\">#396</a>.
</li>
<li>
February 13, 2015, by Michael Wetter:<br/>
Updated documentation.
</li>
<li>
January 6, 2015, by Michael Wetter:<br/>
Revised record for OpenModelica.
</li>
<li>
November 22, 2014 by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>",         info="<html>
<p>
Record containing parameters for pumps or fans.
</p>
<h4>Typical use</h4>
<p>
This record may be used to assign for example fan performance data using
declaration such as
</p>
<pre>
  IDEAS.Fluid.Movers.SpeedControlled_y fan(
    redeclare package Medium = Medium,
      per(pressure(V_flow={0,m_flow_nominal,2*m_flow_nominal}/1.2,
                   dp={2*dp_nominal,dp_nominal,0}))) \"Fan\";
</pre>
<p>
This data record can be used with
<a href=\"modelica://IDEAS.Fluid.Movers.SpeedControlled_Nrpm\">
IDEAS.Fluid.Movers.SpeedControlled_Nrpm</a>,
<a href=\"modelica://IDEAS.Fluid.Movers.SpeedControlled_y\">
IDEAS.Fluid.Movers.SpeedControlled_y</a>,
<a href=\"modelica://IDEAS.Fluid.Movers.FlowControlled_dp\">
IDEAS.Fluid.Movers.FlowControlled_dp</a>,
<a href=\"modelica://IDEAS.Fluid.Movers.FlowControlled_m_flow\">
IDEAS.Fluid.Movers.FlowControlled_m_flow</a>.
</p>
<p>
An example that uses manufacturer data can be found in
<a href=\"modelica://IDEAS.Fluid.Movers.Validation.Pump_Nrpm_stratos\">
IDEAS.Fluid.Movers.Validation.Pump_Nrpm_stratos</a>.
</p>
<h4>Parameters in RPM</h4>
<p>
The parameters <code>speed_rpm_nominal</code>,
<code>constantSpeed_rpm</code> and
<code>speeds_rpm</code> are used to assign the non-dimensional speeds
</p>
<pre>
  parameter Real constantSpeed(final min=0, final unit=\"1\") = constantSpeed_rpm/speed_rpm_nominal;
  parameter Real[:] speeds(each final min = 0, each final unit=\"1\") = speeds_rpm/speed_rpm_nominal;
</pre>
<p>
In addition, <code>speed_rpm_nominal</code> is used in
<a href=\"modelica://IDEAS.Fluid.Movers.SpeedControlled_Nrpm\">
IDEAS.Fluid.Movers.SpeedControlled_Nrpm</a>
to normalize the control input signal.
Otherwise, these speed parameters in RPM are not used in the models.
</p>
</html>"));
        end Generic;
      annotation (preferredView="info", Documentation(info="<html>
<p>
This package contains data for fans and pumps.
</p>
<p>
See the
<a href=\"modelica://IDEAS.Fluid.Movers.UsersGuide\">
User's Guide</a> for more information.
</p>
</html>"));
      end Data;

      model FlowControlled_dp
        "Fan or pump with ideally controlled head dp as input signal"
        extends IDEAS.Fluid.Movers.BaseClasses.PartialFlowMachine(
          final preVar=IDEAS.Fluid.Movers.BaseClasses.Types.PrescribedVariable.PressureDifference,
          final computePowerUsingSimilarityLaws=per.havePressureCurve,
          preSou(dp_start=dp_start, control_dp= not prescribeSystemPressure),
          final stageInputs(each final unit="Pa") = heads,
          final constInput(final unit="Pa") = constantHead,
          filter(
            final y_start=dp_start,
            u_nominal=abs(dp_nominal),
            u(final unit="Pa"),
            y(final unit="Pa")),
          eff(
            per(
              final pressure = if per.havePressureCurve then
                per.pressure
              else
                IDEAS.Fluid.Movers.BaseClasses.Characteristics.flowParameters(
                  V_flow = {i/(nOri-1)*2.0*m_flow_nominal/rho_default for i in 0:(nOri-1)},
                  dp =     {i/(nOri-1)*2.0*dp_nominal for i in (nOri-1):-1:0}),
            final use_powerCharacteristic = if per.havePressureCurve then per.use_powerCharacteristic else false)));
        parameter Modelica.SIunits.PressureDifference dp_start(
          min=0,
          displayUnit="Pa")=0 "Initial value of pressure raise"
          annotation(Dialog(tab="Dynamics", group="Filtered speed"));
        // For air, we set dp_nominal = 600 as default, for water we set 10000
        parameter Modelica.SIunits.PressureDifference dp_nominal(
          min=0,
          displayUnit="Pa")=
            if rho_default < 500 then 500 else 10000 "Nominal pressure raise, used to normalized the filter if use_inputFilter=true,
        to set default values of constantHead and heads, and
        and for default pressure curve if not specified in record per"
          annotation(Dialog(group="Nominal condition"));
        parameter Modelica.SIunits.PressureDifference constantHead(
          min=0,
          displayUnit="Pa")=dp_nominal
          "Constant pump head, used when inputType=Constant"
          annotation(Dialog(enable=inputType == IDEAS.Fluid.Types.InputType.Constant));
        // By default, set heads proportional to sqrt(speed/speed_nominal)
        parameter Modelica.SIunits.PressureDifference[:] heads(
          each min=0,
          each displayUnit="Pa")=
          dp_nominal*{(per.speeds[i]/per.speeds[end])^2 for i in 1:size(per.speeds, 1)}
          "Vector of head set points, used when inputType=Stages"
          annotation(Dialog(enable=inputType == IDEAS.Fluid.Types.InputType.Stages));
        parameter Boolean prescribeSystemPressure = false
          "=true, to control mover such that pressure difference is obtained across two remote points in system"
          annotation(Evaluate=true, Dialog(tab="Advanced"));
        Modelica.Blocks.Interfaces.RealInput dpMea(
          final quantity="PressureDifference",
          final displayUnit="Pa",
          final unit="Pa")=gain.u if prescribeSystemPressure
          "Measurement of pressure difference between two points where the set point should be obtained"
          annotation (Placement(transformation(
              extent={{20,-20},{-20,20}},
              rotation=90,
              origin={-80,120})));
        Modelica.Blocks.Interfaces.RealInput dp_in(final unit="Pa") if
          inputType == IDEAS.Fluid.Types.InputType.Continuous
          "Prescribed pressure rise"
          annotation (Placement(transformation(
              extent={{-20,-20},{20,20}},
              rotation=-90,
              origin={0,120}), iconTransformation(
              extent={{-20,-20},{20,20}},
              rotation=-90,
              origin={0,120})));
        Modelica.Blocks.Interfaces.RealOutput dp_actual(final unit="Pa")
          "Pressure difference between the mover inlet and outlet"
          annotation (Placement(transformation(extent={{100,40},{120,60}}),
              iconTransformation(extent={{100,40},{120,60}})));
    protected
        Modelica.Blocks.Math.Gain gain(final k=-1)
          annotation (Placement(transformation(extent={{10,-10},{-10,10}},
              rotation=90,
              origin={36,30})));
      equation
        assert(inputSwitch.u >= -1E-3,
          "Pressure set point for mover cannot be negative. Obtained dp = " + String(inputSwitch.u));
        if use_inputFilter then
          connect(filter.y, gain.u) annotation (Line(
            points={{34.7,88},{36,88},{36,42}},
            color={0,0,127},
            smooth=Smooth.None));
        else
          connect(inputSwitch.y, gain.u) annotation (Line(
            points={{1,50},{36,50},{36,42}},
            color={0,0,127},
            smooth=Smooth.None));
        end if;
        connect(inputSwitch.u, dp_in) annotation (Line(
            points={{-22,50},{-26,50},{-26,80},{0,80},{0,120}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(preSou.dp_in, gain.y) annotation (Line(
            points={{56,8},{56,14},{36,14},{36,19}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(senRelPre.p_rel, dp_actual) annotation (Line(points={{50.5,-26.35},{
                50.5,-38},{74,-38},{74,50},{110,50}},
                                                 color={0,0,127}));
        annotation (defaultComponentName="fan",
        Documentation(info="<html>
<p>
This model describes a fan or pump with prescribed head.
The input connector provides the difference between
outlet minus inlet pressure.
The efficiency of the device is computed based
on the efficiency and pressure curves that are defined
in record <code>per</code>, which is of type
<a href=\"modelica://IDEAS.Fluid.Movers.SpeedControlled_Nrpm\">
IDEAS.Fluid.Movers.SpeedControlled_Nrpm</a>.
</p>
<h4>Main equations</h4>
<p>
See the
<a href=\"modelica://IDEAS.Fluid.Movers.UsersGuide\">
User's Guide</a>.
</p>
<h4>Typical use and important parameters</h4>
<p>
If <code>use_inputFilter=true</code>, then the parameter <code>dp_nominal</code> is
used to normalize the filter. This is used to improve the numerics of the transient response.
The actual pressure raise of the mover at steady-state is independent
of the value of <code>dp_nominal</code>. It is recommended to set
<code>dp_nominal</code> to approximately the pressure raise that the mover has during
full speed.
</p>
<h4>Options</h4>
<p>
Parameter <code>prescribeSystemPressure</code>
can be used to control the mover such that the pressure
difference set point is obtained across two points
in the system, instead of across the fan.
This allows an efficient implementation of
static pressure reset controllers.
A measurement of the pressure difference between the
two points in system then needs to be connected
to <code>RealInput dpMea</code>.
This functionality is demonstrated in
<a href=\"modelica://IDEAS.Fluid.Movers.Validation.FlowControlled_dpSystem\">
IDEAS.Fluid.Movers.Validation.FlowControlled_dpSystem</a>.
</p>
</html>",   revisions="<html>
<ul>
<li>
May 5, 2017, by Filip Jorissen:<br/>
Added parameters, documentation and functionality for
<code>prescribeSystemPressure</code>.<br/>
This is for
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/770\">#770</a>.
</li>
<li>
March 24, 2017, by Michael Wetter:<br/>
Renamed <code>filteredSpeed</code> to <code>use_inputFilter</code>.<br/>
This is for
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/665\">#665</a>.
</li>
<li>
December 2, 2016, by Michael Wetter:<br/>
Removed <code>min</code> attribute as otherwise numerical noise can cause
the assertion on the limit to fail.<br/>
This is for
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/606\">#606</a>.
</li>
<li>
November 14, 2016, by Michael Wetter:<br/>
Changed default values for <code>heads</code>.<br/>
This is for
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/583\">#583</a>.
</li>
<li>
March 2, 2016, by Filip Jorissen:<br/>
Refactored model such that it directly extends <code>PartialFlowMachine</code>.
This is for
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/417\">#417</a>.
</li>
<li>
January 22, 2016, by Michael Wetter:<br/>
Corrected type declaration of pressure difference.
This is
for <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/404\">#404</a>.
</li>
<li>
November 5, 2015, by Michael Wetter:<br/>
Removed the parameters <code>use_powerCharacteristics</code> and <code>power</code>
from the performance data record <code>per</code>
because
<a href=\"modelica://IDEAS.Fluid.Movers.FlowControlled_dp\">
IDEAS.Fluid.Movers.FlowControlled_dp</a>
and
<a href=\"modelica://IDEAS.Fluid.Movers.FlowControlled_m_flow\">
IDEAS.Fluid.Movers.FlowControlled_m_flow</a>
fix the flow rate or head, which can give a flow work that is higher
than the power consumption specified in this record.
Hence, users should use the efficiency data for this model.
The record has been moved to
<a href=\"modelica://IDEAS.Fluid.Movers.Data.SpeedControlled_y\">
IDEAS.Fluid.Movers.Data.SpeedControlled_y</a>
as it makes sense to use it for the movers
<a href=\"modelica://IDEAS.Fluid.Movers.FlowControlled_Nrpm\">
IDEAS.Fluid.Movers.FlowControlled_Nrpm</a>
and
<a href=\"modelica://IDEAS.Fluid.Movers.FlowControlled_y\">
IDEAS.Fluid.Movers.FlowControlled_y</a>.<br/>
This is for
<a href=\"https://github.com/lbl-srg/modelica-buildings/issues/457\">
issue 457</a>.
</li>
<li>
April 2, 2015, by Filip Jorissen:<br/>
Added code for supporting stage input and constant input.
</li>
<li>
January 6, 2015, by Michael Wetter:<br/>
Revised model for OpenModelica.
</li>
<li>
February 14, 2012, by Michael Wetter:<br/>
Added filter for start-up and shut-down transient.
</li>
<li>
May 25, 2011, by Michael Wetter:<br/>
Revised implementation of energy balance to avoid having to use conditionally removed models.
</li>
<li>
July 27, 2010, by Michael Wetter:<br/>
Redesigned model to fix bug in medium balance.
</li>
<li>July 5, 2010, by Michael Wetter:<br/>
Changed <code>assert(dp_in >= 0, ...)</code> to <code>assert(dp_in >= -0.1, ...)</code>.
The former implementation triggered the assert if <code>dp_in</code> was solved for
in a nonlinear equation since the solution can be slightly negative while still being
within the solver tolerance.
</li>
<li>March 24, 2010, by Michael Wetter:<br/>
Revised implementation to allow zero flow rate.
</li>
<li>October 1, 2009,
    by Michael Wetter:<br/>
       Added model to the IDEAS library.
</ul>
</html>"),Icon(graphics={
              Line(
                points={{2,50},{100,50}},
                color={0,0,0},
                smooth=Smooth.None),
              Text(
                visible = inputType == IDEAS.Fluid.Types.InputType.Continuous,
                extent={{20,142},{104,108}},
                textString="dp_in"),
              Text(extent={{60,66},{110,52}},
                lineColor={0,0,127},
                textString="dp"),
              Rectangle(
                visible=use_inputFilter,
                extent={{-34,40},{32,100}},
                lineColor={0,0,0},
                fillColor={135,135,135},
                fillPattern=FillPattern.Solid),
              Ellipse(
                visible=use_inputFilter,
                extent={{-34,100},{32,40}},
                lineColor={0,0,0},
                fillColor={135,135,135},
                fillPattern=FillPattern.Solid),
              Text(
                visible=use_inputFilter,
                extent={{-22,92},{20,46}},
                lineColor={0,0,0},
                fillColor={135,135,135},
                fillPattern=FillPattern.Solid,
                textString="M",
                textStyle={TextStyle.Bold})}));
      end FlowControlled_dp;

      model FlowControlled_m_flow
        "Fan or pump with ideally controlled mass flow rate as input signal"
        extends IDEAS.Fluid.Movers.BaseClasses.PartialFlowMachine(
          final preVar=IDEAS.Fluid.Movers.BaseClasses.Types.PrescribedVariable.FlowRate,
          final computePowerUsingSimilarityLaws=per.havePressureCurve,
          final stageInputs(each final unit="kg/s")=massFlowRates,
          final constInput(final unit="kg/s")=constantMassFlowRate,
          filter(
            final y_start=m_flow_start,
            u_nominal=m_flow_nominal,
            u(final unit="kg/s"),
            y(final unit="kg/s")),
          eff(
            per(
              final pressure = if per.havePressureCurve then
                per.pressure
              else
                IDEAS.Fluid.Movers.BaseClasses.Characteristics.flowParameters(
                  V_flow = {i/(nOri-1)*2.0*m_flow_nominal/rho_default for i in 0:(nOri-1)},
                  dp =     {i/(nOri-1)*2.0*dp_nominal for i in (nOri-1):-1:0}),
            final use_powerCharacteristic = if per.havePressureCurve then per.use_powerCharacteristic else false)),
          preSou(m_flow_start=m_flow_start));
        // For air, we set dp_nominal = 600 as default, for water we set 10000
        parameter Modelica.SIunits.PressureDifference dp_nominal(min=0, displayUnit="Pa")=
          if rho_default < 500 then 500 else 10000
          "Nominal pressure raise, used for default pressure curve if not specified in record per"
          annotation(Dialog(group="Nominal condition"));
        parameter Modelica.SIunits.MassFlowRate m_flow_start(min=0)=0
          "Initial value of mass flow rate"
          annotation(Dialog(tab="Dynamics", group="Filtered speed"));
        parameter Modelica.SIunits.MassFlowRate constantMassFlowRate=m_flow_nominal
          "Constant pump mass flow rate, used when inputType=Constant"
          annotation(Dialog(enable=inputType == IDEAS.Fluid.Types.InputType.Constant));
        // By default, set massFlowRates proportional to (speed/speed_nominal)
        parameter Modelica.SIunits.MassFlowRate[:] massFlowRates=
          m_flow_nominal*{per.speeds[i]/per.speeds[end] for i in 1:size(per.speeds, 1)}
          "Vector of mass flow rate set points, used when inputType=Stage"
          annotation(Dialog(enable=inputType == IDEAS.Fluid.Types.InputType.Stages));
        Modelica.Blocks.Interfaces.RealInput m_flow_in(
          final unit="kg/s",
          nominal=m_flow_nominal) if
             inputType == IDEAS.Fluid.Types.InputType.Continuous
          "Prescribed mass flow rate"
          annotation (Placement(transformation(
              extent={{-20,-20},{20,20}},
              rotation=-90,
              origin={0,120}), iconTransformation(
              extent={{-20,-20},{20,20}},
              rotation=-90,
              origin={0,120})));
        Modelica.Blocks.Interfaces.RealOutput m_flow_actual(
          final unit="kg/s",
          nominal=m_flow_nominal) "Actual mass flow rate"
          annotation (Placement(transformation(extent={{100,40},{120,60}}),
              iconTransformation(extent={{100,40},{120,60}})));
      equation
        if use_inputFilter then
          connect(filter.y, m_flow_actual) annotation (Line(
            points={{34.7,88},{44,88},{44,50},{110,50}},
            color={0,0,127},
            smooth=Smooth.None));
        else
          connect(inputSwitch.y, preSou.m_flow_in) annotation (Line(
            points={{1,50},{44,50},{44,8}},
            color={0,0,127},
            smooth=Smooth.None));
        end if;
         connect(m_flow_actual, preSou.m_flow_in) annotation (Line(
            points={{110,50},{44,50},{44,8}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(inputSwitch.u, m_flow_in) annotation (Line(
            points={{-22,50},{-26,50},{-26,80},{0,80},{0,120}},
            color={0,0,127},
            smooth=Smooth.None));
        annotation (defaultComponentName="fan",
        Documentation(
         info="<html>
<p>
This model describes a fan or pump with prescribed mass flow rate.
The efficiency of the device is computed based
on the efficiency and pressure curves that are defined
in record <code>per</code>, which is of type
<a href=\"modelica://IDEAS.Fluid.Movers.SpeedControlled_Nrpm\">
IDEAS.Fluid.Movers.SpeedControlled_Nrpm</a>.
</p>
<p>
See the
<a href=\"modelica://IDEAS.Fluid.Movers.UsersGuide\">
User's Guide</a> for more information.
</p>
</html>",   revisions="<html>
<ul>
<li>
March 24, 2017, by Michael Wetter:<br/>
Renamed <code>filteredSpeed</code> to <code>use_inputFilter</code>.<br/>
This is for
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/665\">#665</a>.
</li>
<li>
November 10, 2016, by Michael Wetter:<br/>
Changed default values for <code>massFlowRates</code>.<br/>
This is for
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/583\">#583</a>.
</li>
<li>
March 2, 2016, by Filip Jorissen:<br/>
Refactored model such that it directly extends <code>PartialFlowMachine</code>.
This is for
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/417\">#417</a>.
</li>
<li>
April 2, 2015, by Filip Jorissen:<br/>
Added code for supporting stage input and constant input.
</li>
<li>
January 6, 2015, by Michael Wetter:<br/>
Revised model for OpenModelica.
</li>
<li>
February 14, 2012, by Michael Wetter:<br/>
Added filter for start-up and shut-down transient.
</li>
<li>
May 25, 2011, by Michael Wetter:<br/>
Revised implementation of energy balance to avoid having to use conditionally removed models.
</li>
<li>
July 27, 2010, by Michael Wetter:<br/>
Redesigned model to fix bug in medium balance.
</li>
<li>March 24, 2010, by Michael Wetter:<br/>
Revised implementation to allow zero flow rate.
</li>
<li>October 1, 2009
    by Michael Wetter:<br/>
       Model added to the IDEAS library.
</ul>
</html>"),Icon(graphics={
              Text(
                visible = inputType == IDEAS.Fluid.Types.InputType.Continuous,
                extent={{22,146},{114,102}},
                textString="m_flow_in"),
              Line(
                points={{2,50},{100,50}},
                color={0,0,0},
                smooth=Smooth.None),
              Text(extent={{50,66},{100,52}},
                lineColor={0,0,127},
                textString="m_flow"),
              Rectangle(
                visible=use_inputFilter,
                extent={{-34,40},{32,100}},
                lineColor={0,0,0},
                fillColor={135,135,135},
                fillPattern=FillPattern.Solid),
              Ellipse(
                visible=use_inputFilter,
                extent={{-34,100},{32,40}},
                lineColor={0,0,0},
                fillColor={135,135,135},
                fillPattern=FillPattern.Solid),
              Text(
                visible=use_inputFilter,
                extent={{-22,92},{20,46}},
                lineColor={0,0,0},
                fillColor={135,135,135},
                fillPattern=FillPattern.Solid,
                textString="M",
                textStyle={TextStyle.Bold})}));
      end FlowControlled_m_flow;
    annotation (preferredView="info", Documentation(info="<html>
This package contains component models for fans and pumps.
</html>"),
      Icon(graphics={Ellipse(
            extent={{-66,66},{68,-68}},
            lineColor={0,0,0},
            fillColor={255,255,255},
            fillPattern=FillPattern.Solid), Polygon(
            points={{0,66},{0,-68},{68,0},{0,66}},
            lineColor={0,0,0},
            fillColor={0,0,0},
            fillPattern=FillPattern.Solid)}));
    end Movers;

    package Sensors "Package with sensor models"
      extends Modelica.Icons.SensorsPackage;

      package BaseClasses "Package with base classes for IDEAS.Fluid.Sensors"
        extends Modelica.Icons.BasesPackage;

        partial model PartialAbsoluteSensor
          "Partial component to model a sensor that measures a potential variable"

          replaceable package Medium=Modelica.Media.Interfaces.PartialMedium
            "Medium in the sensor"
            annotation (choices(
                choice(redeclare package Medium = IDEAS.Media.Air "Moist air"),
                choice(redeclare package Medium = IDEAS.Media.Water "Water"),
                choice(redeclare package Medium =
                    IDEAS.Media.Antifreeze.PropyleneGlycolWater (
                      property_T=293.15,
                      X_a=0.40)
                      "Propylene glycol water, 40% mass fraction")));

          Modelica.Fluid.Interfaces.FluidPort_a port(redeclare package Medium=Medium, m_flow(min=0))
            annotation (Placement(transformation(
                origin={0,-100},
                extent={{-10,-10},{10,10}},
                rotation=90)));

        equation
          port.m_flow = 0;
          port.h_outflow = 0;
          port.Xi_outflow = zeros(Medium.nXi);
          port.C_outflow = zeros(Medium.nC);
          annotation (Documentation(info="<html>
<p>
Partial component to model an absolute sensor.
The component can be used for pressure sensor models.
Use for other properties such as temperature or density is discouraged, because the enthalpy at the connector can have different meanings, depending on the connection topology. For these properties, use
<a href=\"modelica://IDEAS.Fluid.Sensors.BaseClasses.PartialFlowSensor\">
IDEAS.Fluid.Sensors.BaseClasses.PartialFlowSensor</a>.
</p>
</html>",
        revisions="<html>
<ul>
<li>
January 18, 2019, by Jianjun Hu:<br/>
Limited the media choice.
See <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/1050\">#1050</a>.
</li>
<li>
September 7, 2018, by Michael Wetter:<br/>
Changed
<code>port(redeclare package Medium=Medium, m_flow(min=0, max=0))</code>
to
<code>port(redeclare package Medium=Medium, m_flow(min=0))</code>
to avoid in Dymola 2019FD01 beta1 the message
\"port.m_flow has the range [0,0] - which is suspicious since the max-value should be above the min-value\"
which causes an error in pedantic mode.
Note that the MSL also uses only a <code>min</code> value.
</li>
<li>
March 22, 2017, by Filip Jorissen:<br/>
Set <code>m_flow(max=0)</code>.
This is for
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/687\">#687</a>.
</li>
<li>
February 12, 2011, by Michael Wetter:<br/>
First implementation.
Implementation is based on <code>Modelica.Fluid</code>.
</li>
</ul>
</html>"));
        end PartialAbsoluteSensor;

        partial model PartialDynamicFlowSensor
          "Partial component to model sensors that measure flow properties using a dynamic model"
          extends PartialFlowSensor;
          parameter Modelica.SIunits.Time tau(min=0) = 1
            "Time constant at nominal flow rate (use tau=0 for steady-state sensor, but see user guide for potential problems)";
          parameter Modelica.Blocks.Types.Init initType = Modelica.Blocks.Types.Init.InitialState
            "Type of initialization (InitialState and InitialOutput are identical)"
          annotation(Evaluate=true, Dialog(group="Initialization"));
      protected
          Real k(start=1)
            "Gain to take flow rate into account for sensor time constant";
          final parameter Boolean dynamic = tau > 1E-10 or tau < -1E-10
            "Flag, true if the sensor is a dynamic sensor"
            annotation(Evaluate=true);
          Real mNor_flow "Normalized mass flow rate";
          final parameter Real tauInv(final unit="s-1")= if dynamic then 1/tau else 0
            "Inverse of tau";
        equation
          if dynamic then
            mNor_flow = port_a.m_flow/m_flow_nominal;
            k = Modelica.Fluid.Utilities.regStep(x=port_a.m_flow,
                                                 y1= mNor_flow,
                                                 y2=-mNor_flow,
                                                 x_small=m_flow_small);
          else
            mNor_flow = 1;
            k = 1;
          end if;
          annotation (Icon(graphics={
                Line(visible=(tau <> 0),
                points={{52,60},{58,74},{66,86},{76,92},{88,96},{98,96}}, color={0,
                      0,127})}), Documentation(info="<html>
<p>
Partial component to model a sensor that measures any intensive properties
of a flow, e.g., to get temperature or density in the flow
between fluid connectors.</p>
<p>
The sensor computes a gain that is zero at zero mass flow rate.
This avoids fast transients if the flow is close to zero, thereby
improving the numerical efficiency.
</p>
</html>",         revisions="<html>
<ul>
<li>
August 9, 2016, by Michael Wetter:<br/>
Improved documentation for <code>tau</code>.
</li>
<li>
January 12, 2016, by Filip Jorissen:<br/>
Added optional parameter <code>tauInv</code>.
</li>
<li>
May 29, 2014, by Michael Wetter:<br/>
Removed undesirable annotation <code>Evaluate=true</code>.
</li>
<li>
March 29, 2013, by Michael Wetter:<br/>
Changed the parameter <code>initType</code> to
<code>Modelica.Blocks.Types.Init.InitialState</code>.
This allows a pedantic model check in Dymola 2014 of models that instanciate sensors
but do not set this parameter. It also ensures that different Modelica simulators solve
the same initialization problem.
</li>
<li>
July 7, 2011, by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"));
        end PartialDynamicFlowSensor;

        partial model PartialFlowSensor
          "Partial component to model sensors that measure flow properties"
          extends IDEAS.Fluid.Interfaces.PartialTwoPort;
          parameter Modelica.SIunits.MassFlowRate m_flow_nominal(min=0)
            "Nominal mass flow rate, used for regularization near zero flow"
            annotation(Dialog(group = "Nominal condition"));
          parameter Modelica.SIunits.MassFlowRate m_flow_small(min=0) = 1E-4*m_flow_nominal
            "For bi-directional flow, temperature is regularized in the region |m_flow| < m_flow_small (m_flow_small > 0 required)"
            annotation(Dialog(tab="Advanced"));
        equation
          // mass balance
          port_b.m_flow = -port_a.m_flow;
          // momentum equation (no pressure loss)
          port_a.p = port_b.p;
          // isenthalpic state transformation (no storage and no loss of energy)
          port_a.h_outflow = if allowFlowReversal then inStream(port_b.h_outflow) else Medium.h_default;
          port_b.h_outflow = inStream(port_a.h_outflow);
          port_a.Xi_outflow = if allowFlowReversal then inStream(port_b.Xi_outflow) else Medium.X_default[1:Medium.nXi];
          port_b.Xi_outflow = inStream(port_a.Xi_outflow);
          port_a.C_outflow = if allowFlowReversal then inStream(port_b.C_outflow) else zeros(Medium.nC);
          port_b.C_outflow = inStream(port_a.C_outflow);
          annotation (Documentation(info="<html>
<p>
Partial component to model a sensor.
The sensor is ideal. It does not influence mass, energy,
species or substance balance, and it has no flow friction.
</p>
</html>",
        revisions="<html>
<ul>
<li>
August 15, 2015, by Filip Jorissen:<br/>
Implemented more efficient computation of <code>port_a.Xi_outflow</code>,
<code>port_a.h_outflow</code>
and <code>port_a.C_outflow</code> when <code>allowFlowReversal=false</code>.
This is for
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/281\">#281</a>.
</li>
<li>
June 19, 2015, by Michael Wetter:<br/>
Moved <code>m_flow_small</code> to the <code>Advanced</code> tab
as it usually need not be changed by the user.
Other models such as heat exchangers also have this parameter
on the <code>Advanced</code> tab.
</li>
<li>
February 12, 2011, by Michael Wetter:<br/>
First implementation.
Implementation is based on <code>Modelica.Fluid</code>.
</li>
</ul>
</html>"));
        end PartialFlowSensor;
      annotation (preferredView="info", Documentation(info="<html>
<p>
This package contains base classes that are used to construct the models in
<a href=\"modelica://IDEAS.Fluid.Sensors\">IDEAS.Fluid.Sensors</a>.
</p>
</html>"));
      end BaseClasses;

      model MassFlowRate "Ideal sensor for mass flow rate"
        extends IDEAS.Fluid.Sensors.BaseClasses.PartialFlowSensor(
          final m_flow_nominal = 0,
          final m_flow_small = 0);
        extends Modelica.Icons.RotationalSensor;
        Modelica.Blocks.Interfaces.RealOutput m_flow(quantity="MassFlowRate",
                                                     final unit="kg/s")
          "Mass flow rate from port_a to port_b" annotation (Placement(
              transformation(
              origin={0,110},
              extent={{10,-10},{-10,10}},
              rotation=270)));
      equation
        m_flow = port_a.m_flow;
      annotation (defaultComponentName="senMasFlo",
        Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,100}}),
              graphics={
              Line(points={{70,0},{100,0}}, color={0,128,255}),
              Text(
                extent={{162,120},{2,90}},
                lineColor={0,0,0},
                textString="m_flow"),
              Line(points={{0,100},{0,70}}, color={0,0,127}),
              Line(points={{-100,0},{-70,0}}, color={0,128,255})}),
        Documentation(info="<html>
<p>
This model outputs the mass flow rate flowing from
<code>port_a</code> to <code>port_b</code>.
The sensor is ideal, i.e., it does not influence the fluid.
</p>
</html>",
      revisions="<html>
<ul>
<li>
September 29, 2009, by Michael Wetter:<br/>
First implementation.
Implementation is based on <code>Modelica.Fluid</code>.
</li>
</ul>
</html>"));
      end MassFlowRate;

      model PPM
        "Ideal one port trace substances sensor outputting in parts per million"
        extends IDEAS.Fluid.Sensors.BaseClasses.PartialAbsoluteSensor(
          port(C_outflow(each final quantity="MassFraction",
                         each final unit="1",
                         each min=0,
                         each max=1)));
        extends Modelica.Icons.RotationalSensor;
        parameter String substanceName = "CO2" "Name of trace substance";
        parameter Modelica.SIunits.MolarMass MM=
          Modelica.Media.IdealGases.Common.SingleGasesData.CO2.MM
          "Molar mass of the trace substance";
        Modelica.Blocks.Interfaces.RealOutput ppm(min=0)
          "Trace substance in port medium in ppm"
          annotation (Placement(transformation(extent={{100,-10},{120,10}})));
    protected
        parameter Real s[:]= {
          if ( Modelica.Utilities.Strings.isEqual(string1=Medium.extraPropertiesNames[i],
                                                  string2=substanceName,
                                                  caseSensitive=false))
          then 1 else 0 for i in 1:Medium.nC}
          "Vector with zero everywhere except where species is";
        final parameter Modelica.SIunits.MolarMass MMBul=Medium.molarMass(
          Medium.setState_phX(
            p=Medium.p_default,
            h=Medium.h_default,
            X=Medium.X_default)) "Molar mass of bulk medium";
        final parameter Real MMFraction(
          min=0,
          max=1,
          final unit="1",
          final quantity="MassFraction")=MMBul/MM
          "Molar mass of the medium divided by the molar mass of the trace substance";
        final parameter Real coeff = MMFraction*1e6
          "Conversion from mass fraction to ppm";
      initial equation
        assert(max(s) > 0.9, "Trace substance '" + substanceName + "' is not present in medium '"
               + Medium.mediumName + "'.\n"
               + "Check sensor parameter and medium model.");
      equation
        // We obtain the species concentration with a vector multiplication
        // because Dymola 7.3 cannot find the derivative in the model
        // Buildings.Examples.VAVSystemCTControl.mo
        // if we set C = CVec[ind];
        ppm = s*inStream(port.C_outflow)*coeff;
      annotation (defaultComponentName="senPPM",
        Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,100}}),
              graphics={
              Line(points={{0,-70},{0,-100}}, color={0,0,127}),
              Text(
                extent={{-150,80},{150,120}},
                textString="%name",
                lineColor={0,0,255}),
              Text(
                extent={{160,-30},{60,-60}},
                lineColor={0,0,0},
                textString="ppm"),
              Line(points={{70,0},{100,0}}, color={0,0,127})}),
        Documentation(info="<html>
<p>
This model outputs the trace substance concentration in ppm contained in the fluid connected to its port.
The sensor is ideal, i.e., it does not influence the fluid.
</p>
<p>
The parameter <code>MM</code> is the molar mass of the trace substance.
For a list of molar masses, see
<a href=\"modelica://Modelica.Media.IdealGases.Common.SingleGasesData\">
Modelica.Media.IdealGases.Common.SingleGasesData</a>
and
<a href=\"modelica://Modelica.Media.IdealGases.Common.FluidData\">
Modelica.Media.IdealGases.Common.FluidData</a>.
</p>
<p>
Read the
<a href=\"modelica://IDEAS.Fluid.Sensors.UsersGuide\">
IDEAS.Fluid.Sensors.UsersGuide</a>
prior to using this model with one fluid port.
</p>
<h4>Assumptions</h4>
<p>
This sensor assumes that the concentration <i>C</i> of the medium
is in mass fraction. Otherwise, the conversion to <i>ppm</i> will be
wrong.
</p>
</html>",       revisions="<html>
<ul>
<li>
December 16, 2015, by Michael Wetter:<br/>
Revised implementation, corrected error in the molar fraction which
used the inverse ratio.
</li>
<li>
December 2, 2015, by Filip Jorissen:<br/>
First implementation.
</li>
</ul>
</html>"));
      end PPM;

      model RelativeHumidity "Ideal one port relative humidity sensor"
        extends IDEAS.Fluid.Sensors.BaseClasses.PartialAbsoluteSensor;
        extends Modelica.Icons.RotationalSensor;
        Modelica.Blocks.Interfaces.RealOutput phi(final unit="1", min=0)
          "Relative humidity in port medium"
          annotation (Placement(transformation(extent={{100,-10},{120,10}})));
    protected
        Modelica.SIunits.Temperature T "Temperature of the medium";
        Medium.MassFraction Xi[Medium.nXi](
          quantity=Medium.substanceNames[1:Medium.nXi]) "Mass fraction of the medium";
      equation
        Xi = inStream(port.Xi_outflow);
        T=Medium.temperature_phX(
            p=port.p,
            h=inStream(port.h_outflow),
            X=Xi);
        phi = IDEAS.Utilities.Psychrometrics.Functions.phi_pTX(
          p=port.p,
          T=T,
          X_w=Xi[1]);
      annotation (defaultComponentName="senRelHum",
        Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,100}}),
              graphics={
              Line(points={{0,-70},{0,-100}}, color={0,0,127}),
              Text(
                extent={{-150,80},{150,120}},
                textString="%name",
                lineColor={0,0,255}),
              Text(
                extent={{160,-30},{60,-60}},
                lineColor={0,0,0},
                textString="phi"),
              Line(points={{70,0},{100,0}}, color={0,0,127})}),
        Documentation(info="<html>
<p>
This model outputs the relative humidity of the fluid connected to its port.
The sensor is ideal, i.e. it does not influence the fluid.
</p>
<p>
Note that this sensor can only be used with media that contain the variable <code>phi</code>,
which is typically the case for moist air models.
</p>
<p>
Read the
<a href=\"modelica://IDEAS.Fluid.Sensors.UsersGuide\">
IDEAS.Fluid.Sensors.UsersGuide</a>
prior to using this model with one fluid port.
</p>
</html>",       revisions="<html>
<ul>
<li>
January 26, 2016 by Michael Wetter:<br/>
Added <code>quantity</code> attribute for mass fraction variables.<br/>
Made unit assignment of output signal final.
</li>
<li>
May 12, 2010 by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"));
      end RelativeHumidity;

      model RelativePressure "Ideal relative pressure sensor"
        extends Modelica.Icons.TranslationalSensor;
        replaceable package Medium =
          Modelica.Media.Interfaces.PartialMedium "Medium in the sensor"
            annotation (choices(
              choice(redeclare package Medium = IDEAS.Media.Air "Moist air"),
              choice(redeclare package Medium = IDEAS.Media.Water "Water"),
              choice(redeclare package Medium =
                  IDEAS.Media.Antifreeze.PropyleneGlycolWater (
                    property_T=293.15,
                    X_a=0.40)
                    "Propylene glycol water, 40% mass fraction")));

        Modelica.Fluid.Interfaces.FluidPort_a port_a(m_flow(min=0),
                                      p(start=Medium.p_default),
                                      redeclare package Medium = Medium)
          "Fluid connector of stream a"
          annotation (Placement(transformation(extent={{-110,-10},{-90,10}})));
        Modelica.Fluid.Interfaces.FluidPort_b port_b(m_flow(min=0),
                                      p(start=Medium.p_default),
                                      redeclare package Medium = Medium)
          "Fluid connector of stream b"
          annotation (Placement(transformation(extent={{110,-12},{90,8}}), iconTransformation(extent={{110,-10},{90,10}})));

        Modelica.Blocks.Interfaces.RealOutput p_rel(final quantity="PressureDifference",
                                                    final unit="Pa",
                                                    displayUnit="Pa")
          "Relative pressure of port_a minus port_b" annotation (Placement(transformation(
              origin={0,-90},
              extent={{10,-10},{-10,10}},
              rotation=90)));
      equation
        // Zero flow equations for connectors
        port_a.m_flow = 0;
        port_b.m_flow = 0;

        // No contribution of specific quantities
        port_a.h_outflow = 0;
        port_b.h_outflow = 0;
        port_a.Xi_outflow = zeros(Medium.nXi);
        port_b.Xi_outflow = zeros(Medium.nXi);
        port_a.C_outflow  = zeros(Medium.nC);
        port_b.C_outflow  = zeros(Medium.nC);

        // Relative pressure
        p_rel = port_a.p - port_b.p;
        annotation (defaultComponentName="senRelPre",
          Icon(graphics={
              Line(points={{-100,0},{-70,0}}, color={0,127,255}),
              Line(points={{70,0},{100,0}}, color={0,127,255}),
              Line(points={{0,-30},{0,-80}}, color={0,0,127}),
              Text(
                extent={{-150,40},{150,80}},
                textString="%name",
                lineColor={0,0,255}),
              Text(
                extent={{130,-70},{4,-100}},
                lineColor={0,0,0},
                textString="p_rel"),
              Line(
                points={{32,3},{-58,3}},
                color={0,128,255}),
              Polygon(
                points={{22,18},{62,3},{22,-12},{22,18}},
                lineColor={0,128,255},
                fillColor={0,128,255},
                fillPattern=FillPattern.Solid)}),
          Documentation(info="<html>
<p>
The relative pressure <code>port_a.p - port_b.p</code> is determined between
the two ports of this component and is provided as output signal. The
sensor should be connected in parallel with other equipment, no flow
through the sensor is allowed.
</p>
</html>",
      revisions="<html>
<ul>
<li>
January 18, 2019, by Jianjun Hu:<br/>
Limited the media choice.
See <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/1050\">#1050</a>.
</li>
<li>
February 19, 2016, by Michael Wetter:<br/>
Corrected the quantity of the output signal from <code>Pressure</code>
to <code>PressureDifference</code>.
This was needed for the model
<a href=\"modelica://IDEAS.Fluid.Movers.FlowControlled_m_flow\">
IDEAS.Fluid.Movers.FlowControlled_m_flow</a>
when revising it for
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/417\">
issue 417</a>.
</li>
<li>
September 29, 2009, by Michael Wetter:<br/>
First implementation, based on <code>Modelica.Fluid</code>.
</li>
</ul>
</html>"));
      end RelativePressure;

      model Temperature "Ideal one port temperature sensor"
          extends IDEAS.Fluid.Sensors.BaseClasses.PartialAbsoluteSensor;
        Modelica.Blocks.Interfaces.RealOutput T(final quantity="ThermodynamicTemperature",
                                                final unit = "K",
                                                min=0,
                                                displayUnit = "degC")
          "Temperature in port medium"
          annotation (Placement(transformation(extent={{60,-10},{80,10}})));
      equation
        T = Medium.temperature(state=Medium.setState_phX(
              p=port.p, h=inStream(port.h_outflow), X=inStream(port.Xi_outflow)));
      annotation (defaultComponentName="senTem",
          Documentation(info="<html>
<p>
This model outputs the temperature of the fluid connected to its port.
The sensor is ideal, i.e., it does not influence the fluid.
</p>
<p>
Read the
<a href=\"modelica://IDEAS.Fluid.Sensors.UsersGuide\">
IDEAS.Fluid.Sensors.UsersGuide</a>
prior to using this model with one fluid port.
</p>
</html>",
      revisions="<html>
<ul>
<li>
September 29, 2009, by Michael Wetter:<br/>
First implementation.
Implementation is based on <code>Modelica.Fluid</code>.
</li>
</ul>
</html>"),
        Diagram(coordinateSystem(preserveAspectRatio=true,  extent={{-100,-100},{100,100}}),
                              graphics={
              Line(points={{0,-70},{0,-100}}, color={0,0,127}),
              Ellipse(
                extent={{-20,-98},{20,-60}},
                lineColor={0,0,0},
                lineThickness=0.5,
                fillColor={191,0,0},
                fillPattern=FillPattern.Solid),
              Rectangle(
                extent={{-12,40},{12,-68}},
                lineColor={191,0,0},
                fillColor={191,0,0},
                fillPattern=FillPattern.Solid),
              Polygon(
                points={{-12,40},{-12,80},{-10,86},{-6,88},{0,90},{6,88},{10,86},{
                    12,80},{12,40},{-12,40}},
                lineColor={0,0,0},
                lineThickness=0.5),
              Line(
                points={{-12,40},{-12,-64}},
                thickness=0.5),
              Line(
                points={{12,40},{12,-64}},
                thickness=0.5),
              Line(points={{-40,-20},{-12,-20}}),
              Line(points={{-40,20},{-12,20}}),
              Line(points={{-40,60},{-12,60}}),
              Line(points={{12,0},{60,0}}, color={0,0,127})}),
          Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,
                  100}}), graphics={
              Ellipse(
                extent={{-20,-88},{20,-50}},
                lineColor={0,0,0},
                lineThickness=0.5,
                fillColor={191,0,0},
                fillPattern=FillPattern.Solid),
              Rectangle(
                extent={{-12,50},{12,-58}},
                lineColor={191,0,0},
                fillColor={191,0,0},
                fillPattern=FillPattern.Solid),
              Polygon(
                points={{-12,50},{-12,90},{-10,96},{-6,98},{0,100},{6,98},{10,96},{12,
                    90},{12,50},{-12,50}},
                lineColor={0,0,0},
                lineThickness=0.5),
              Line(
                points={{-12,50},{-12,-54}},
                thickness=0.5),
              Line(
                points={{12,50},{12,-54}},
                thickness=0.5),
              Line(points={{-40,-10},{-12,-10}}),
              Line(points={{-40,30},{-12,30}}),
              Line(points={{-40,70},{-12,70}}),
              Text(
                extent={{126,-30},{6,-60}},
                lineColor={0,0,0},
                textString="T"),
              Text(
                extent={{-150,110},{150,150}},
                textString="%name",
                lineColor={0,0,255}),
              Line(points={{12,0},{60,0}}, color={0,0,127})}));
      end Temperature;

      model TemperatureTwoPort "Ideal two port temperature sensor"
        extends IDEAS.Fluid.Sensors.BaseClasses.PartialDynamicFlowSensor;
        Modelica.Blocks.Interfaces.RealOutput T(final quantity="ThermodynamicTemperature",
                                                final unit="K",
                                                displayUnit = "degC",
                                                min = 0,
                                                start=T_start)
          "Temperature of the passing fluid"
          annotation (Placement(transformation(
              origin={0,110},
              extent={{10,-10},{-10,10}},
              rotation=270)));
        parameter Modelica.SIunits.Temperature T_start=Medium.T_default
          "Initial or guess value of output (= state)"
          annotation (Dialog(group="Initialization"));
        parameter Boolean transferHeat = false
          "if true, temperature T converges towards TAmb when no flow"
          annotation(Evaluate=true, Dialog(group="Heat transfer"));
        parameter Modelica.SIunits.Temperature TAmb=Medium.T_default
          "Fixed ambient temperature for heat transfer"
          annotation(Dialog(enable=transferHeat, group="Heat transfer"));
        parameter Modelica.SIunits.Time tauHeaTra(min=1)=1200
          "Time constant for heat transfer, default 20 minutes"
          annotation(Dialog(enable=transferHeat, group="Heat transfer"));
    protected
        parameter Real tauHeaTraInv(final unit = "1/s")=
          if tauHeaTra<1E-10 then 0 else 1/tauHeaTra
          "Dummy parameter to avoid division by tauHeaTra";
        parameter Real ratTau = if dynamic then tauHeaTra/tau else 1
          "Ratio of tau";
        Medium.Temperature TMed(start=T_start)
          "Medium temperature to which the sensor is exposed";
        Medium.Temperature T_a_inflow "Temperature of inflowing fluid at port_a";
        Medium.Temperature T_b_inflow
          "Temperature of inflowing fluid at port_b, or T_a_inflow if uni-directional flow";
      initial equation
        if dynamic then
          if initType == Modelica.Blocks.Types.Init.SteadyState then
            der(T) = 0;
           elseif initType == Modelica.Blocks.Types.Init.InitialState or
                 initType == Modelica.Blocks.Types.Init.InitialOutput then
            T = T_start;
          end if;
        end if;
      equation
        if allowFlowReversal then
           T_a_inflow = Medium.temperature(state=
                          Medium.setState_phX(p=port_b.p, h=port_b.h_outflow, X=port_b.Xi_outflow));
           T_b_inflow = Medium.temperature(state=
                          Medium.setState_phX(p=port_a.p, h=port_a.h_outflow, X=port_a.Xi_outflow));
           TMed = Modelica.Fluid.Utilities.regStep(
                    x=port_a.m_flow,
                    y1=T_a_inflow,
                    y2=T_b_inflow,
                    x_small=m_flow_small);
        else
           TMed = Medium.temperature(state=
                    Medium.setState_phX(p=port_b.p, h=port_b.h_outflow, X=port_b.Xi_outflow));
           T_a_inflow = TMed;
           T_b_inflow = TMed;
        end if;
        // Output signal of sensor
        if dynamic then
          if transferHeat then
            der(T) = (TMed-T)*k*tauInv + (TAmb-T)*tauHeaTraInv/(ratTau*k+1);
          else
            der(T) = (TMed-T)*k*tauInv;
          end if;
        else
          T = TMed;
        end if;
      annotation (defaultComponentName="senTem",
          Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,100}}),
               graphics={
              Line(points={{-100,0},{92,0}}, color={0,128,255}),
              Ellipse(
                extent={{-20,-58},{20,-20}},
                lineColor={0,0,0},
                lineThickness=0.5,
                fillColor={191,0,0},
                fillPattern=FillPattern.Solid),
              Line(points={{-40,60},{-12,60}}),
              Line(points={{-40,30},{-12,30}}),
              Line(points={{-40,0},{-12,0}}),
              Rectangle(
                extent={{-12,60},{12,-24}},
                lineColor={191,0,0},
                fillColor={191,0,0},
                fillPattern=FillPattern.Solid),
              Polygon(
                points={{-12,60},{-12,80},{-10,86},{-6,88},{0,90},{6,88},{10,86},{12,
                    80},{12,60},{-12,60}},
                lineColor={0,0,0},
                lineThickness=0.5),
              Text(
                extent={{102,140},{-18,90}},
                lineColor={0,0,0},
                textString="T"),
              Line(
                points={{-12,60},{-12,-25}},
                thickness=0.5),
              Line(
                points={{12,60},{12,-24}},
                thickness=0.5),
              Line(points={{0,100},{0,50}}, color={0,0,127}),
          Line(
          origin={-77.5,-22.3333},
          points={{43.5,8.3333},{37.5,0.3333},{21.5,-3.6667},{37.5,-17.6667},{7.5,-17.6667},
                    {19.5,-37.6667},{3.5,-38.3333},{-2.5,-48.3333}},
            smooth=Smooth.Bezier,
            visible=transferHeat),
              Polygon(
                points={{-90,-80},{-84,-66},{-76,-74},{-90,-80}},
                lineColor={0,0,0},
                fillPattern=FillPattern.Solid,
                fillColor={0,0,0},
                visible=transferHeat)}),
          Documentation(info="<html>
<p>
This model outputs the temperature of the medium in the flow
between its fluid ports. The sensor does not influence the fluid.
</p>
<h4>Typical use and important parameters</h4>
<p>
If the parameter <code>tau</code> is non-zero, then its output <i>T</i>
converges to the temperature of the incoming fluid using
a first order differential equation.
Setting <code>tau=0</code> is <i>not</i> recommend. See
<a href=\"modelica://IDEAS.Fluid.Sensors.UsersGuide\">
IDEAS.Fluid.Sensors.UsersGuide</a> for an explanation.
</p>
<p>
If <code>transferHeat = true</code>, then heat transfer with the ambient is
approximated and <i>T</i> converges towards the fixed ambient
temperature <i>T<sub>Amb</sub></i> using a first order approximation
with a time constant of <code>tauHeaTra</code>
when the flow rate is small.
Note that no energy is exchanged with the fluid as the
sensor does not influence the fluid temperature.
</p>
<p>
Setting <code>transferHeat = true</code> is useful, for example,
if the sensor is used to measure the fluid temperature in
a system with on/off control on the mass flow rate.
If <code>transferHeat</code> were <code>false</code>, then the sensor output <i>T</i>
would remain constant if the mass flow rate is set to zero, and hence
the controller may never switch the mass flow rate on again.
</p>
<p>
In general, applications in which the sensor output is not used to switch
the mass flow rate on should set <code>transferHeat=false</code>.
</p>
</html>",       revisions="<html>
<ul>
<li>
October 23, 2017 by Filip Jorissen:<br/>
Revised implementation of equations 
when <code>transferHeat=true</code>.
See <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/840\">#840</a>.
</li>
<li>
January 12, 2016 by Filip Jorissen:<br/>
Removed parameter <code>tauInv</code>
since this now exists in
<a href=\"modelica://IDEAS.Fluid.Sensors.BaseClasses.PartialDynamicFlowSensor\">IDEAS.Fluid.Sensors.BaseClasses.PartialDynamicFlowSensor</a>.
</li>
<li>
June 19, 2015 by Michael Wetter:<br/>
Revised model and documentation.
</li>
<li>
June 18, 2015 by Filip Jorissen:<br/>
Added option for simulating thermal losses.
</li>
<li>
June 3, 2011 by Michael Wetter:<br/>
Revised implementation to add dynamics in such a way that
the time constant increases as the mass flow rate tends to zero.
This significantly improves the numerics.
</li>
<li>
February 26, 2010 by Michael Wetter:<br/>
Set start attribute for temperature output. Prior to this change,
the output was 0 at initial time, which caused the plot of the output to
use 0 Kelvin as the lower value of the ordinate.
</li>
<li>
September 10, 2008, by Michael Wetter:<br/>
First implementation, based on
<a href=\"modelica://IDEAS.Fluid.Sensors.Temperature\">IDEAS.Fluid.Sensors.Temperature</a>.
</li>
</ul>
</html>"));
      end TemperatureTwoPort;
    annotation (preferredView="info",
    Documentation(info="<html>
<p>
Package <code>Sensors</code> consists of idealized sensor components that
provide variables of a medium as
output signals. These signals can be, e.g., further processed
with components of the
<a href=\"modelica://Modelica.Blocks\">
Modelica.Blocks</a>
library.
</p>
</html>", revisions="<html>
<ul>
<li><i>22 Dec 2008</i>
    by R&uuml;diger Franke
    <ul>
    <li>flow sensors based on Modelica.Fluid.Interfaces.PartialTwoPort</li>
    <li>adapted documentation to stream connectors, i.e. less need for two port sensors</li>
    </ul>
</li>
<li><i>4 Dec 2008</i>
    by Michael Wetter<br/>
       included sensors for trace substance</li>
<li><i>31 Oct 2007</i>
    by Carsten Heinrich<br/>
       updated sensor models, included one and two port sensors for thermodynamic state variables</li>
</ul>
</html>"));
    end Sensors;

    package Sources "Package with boundary condition models"
      extends Modelica.Icons.SourcesPackage;

      package BaseClasses "Package with base classes for IDEAS.Fluid.Sources"
        extends Modelica.Icons.BasesPackage;

        partial model PartialSource
          "Partial component source with one fluid connector"

          replaceable package Medium =
            Modelica.Media.Interfaces.PartialMedium "Medium in the component"
              annotation (choices(
                choice(redeclare package Medium = IDEAS.Media.Air "Moist air"),
                choice(redeclare package Medium = IDEAS.Media.Water "Water"),
                choice(redeclare package Medium =
                    IDEAS.Media.Antifreeze.PropyleneGlycolWater (
                      property_T=293.15,
                      X_a=0.40)
                      "Propylene glycol water, 40% mass fraction")));

          parameter Integer nPorts=0 "Number of ports" annotation(Dialog(connectorSizing=true));
          parameter Boolean verifyInputs = false
            "Set to true to stop the simulation with an error if the medium temperature is outside its allowable range"
            annotation(Dialog(tab="Advanced"));

          Modelica.Fluid.Interfaces.FluidPorts_b ports[nPorts](
            redeclare each package Medium = Medium,
            m_flow(each max=if flowDirection == Modelica.Fluid.Types.PortFlowDirection.Leaving
                     then 0 else +Modelica.Constants.inf,
                   each min=if flowDirection == Modelica.Fluid.Types.PortFlowDirection.Entering
                   then 0 else -Modelica.Constants.inf))
            annotation (Placement(transformation(extent={{90,40},{110,-40}})));

      protected
          parameter Modelica.Fluid.Types.PortFlowDirection flowDirection=Modelica.Fluid.Types.PortFlowDirection.Bidirectional
            "Allowed flow direction" annotation (Evaluate=true, Dialog(tab="Advanced"));
          Modelica.Blocks.Interfaces.RealInput p_in_internal(final unit="Pa")
            "Needed to connect to conditional connector";
          Medium.BaseProperties medium if verifyInputs "Medium in the source";
          Modelica.Blocks.Interfaces.RealInput Xi_in_internal[Medium.nXi](
            each final unit = "kg/kg")
            "Needed to connect to conditional connector";
          Modelica.Blocks.Interfaces.RealInput X_in_internal[Medium.nX](
            each final unit = "kg/kg")
            "Needed to connect to conditional connector";
          Modelica.Blocks.Interfaces.RealInput C_in_internal[Medium.nC](
            final quantity=Medium.extraPropertiesNames)
            "Needed to connect to conditional connector";


        initial equation
          // Only one connection allowed to a port to avoid unwanted ideal mixing
          for i in 1:nPorts loop
            assert(cardinality(ports[i]) <= 1,"
Each ports[i] of boundary shall at most be connected to one component.
If two or more connections are present, ideal mixing takes
place in these connections, which is usually not the intention
of the modeller. Increase nPorts to add an additional port.
");       end for;

        equation
          connect(medium.p, p_in_internal);

          annotation (defaultComponentName="bou",
          Documentation(info="<html>
<p>
Partial model for a fluid source that either prescribes
pressure or mass flow rate.
Models that extend this partial model need to prescribe the outflowing
specific enthalpy, composition and trace substances.
This partial model only declares the <code>ports</code>
and ensures that the pressures at all ports are equal.
</p>
<h4>Implementation</h4>
<p>
If the parameter <code>verifyInputs</code> is set to <code>true</code>,
then a protected instance of medium base properties is enabled.
This instance verifies that the
medium temperature is within the bounds <code>T_min</code> and <code>T_max</code>,
where <code>T_min</code> and <code>T_max</code> are constants of the <code>Medium</code>.
If the temperature is outside these bounds, the simulation will stop with an error.
</p>
</html>",         revisions="<html>
<ul>
<li>
January 18, 2019, by Jianjun Hu:<br/>
Limited the media choice.
See <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/1050\">#1050</a>.
</li>
<li>
May 30, 2018, by Michael Wetter:<br/>
Improved documentation.
</li>
<li>
February 2nd, 2018 by Filip Jorissen<br/>
Initial version for refactoring inputs of sources.
See <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/882\">#882</a>.
</li>
</ul>
</html>"));
        end PartialSource;

        model PartialSource_p "Partial source with prescribed pressure"
          extends IDEAS.Fluid.Sources.BaseClasses.PartialSource;
          parameter Boolean use_p_in = false
            "Get the pressure from the input connector"
            annotation(Evaluate=true, HideResult=true, Dialog(group="Conditional inputs"));
          parameter Medium.AbsolutePressure p = Medium.p_default
            "Fixed value of pressure"
            annotation (Dialog(enable = not use_p_in, group="Fixed inputs"));
          Modelica.Blocks.Interfaces.RealInput p_in(final unit="Pa") if use_p_in
            "Prescribed boundary pressure"
            annotation (Placement(transformation(extent={{-140,60},{-100,100}})));
        equation
          connect(p_in, p_in_internal);
          if not use_p_in then
            p_in_internal = p;
          end if;
          for i in 1:nPorts loop
            ports[i].p = p_in_internal;
          end for;
          annotation (Documentation(revisions="<html>
<ul>
<li>
February 2nd, 2018 by Filip Jorissen<br/>
Initial version for refactoring inputs of sources.
See <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/882\">#882</a>.
</li>
</ul>
</html>",         info="<html>
<p>
Partial model that defines
<code>ports.p</code> using an optional input for
the pressure.
Otherwise the parameter value is used.
</p>
</html>"),         Icon(coordinateSystem(
                preserveAspectRatio=true,
                extent={{-100,-100},{100,100}},
                grid={1,1}), graphics={
                Text(
                  visible=use_p_in,
                  extent={{-152,134},{-68,94}},
                  lineColor={0,0,0},
                  fillColor={255,255,255},
                  fillPattern=FillPattern.Solid,
                  textString="p"),
                Ellipse(
                  extent={{-100,100},{100,-100}},
                  lineColor={0,0,0},
                  fillPattern=FillPattern.Sphere,
                  fillColor={0,127,255}),
                Text(
                  extent={{-150,110},{150,150}},
                  textString="%name",
                  lineColor={0,0,255})}));
        end PartialSource_p;

        model PartialSource_T "Boundary with prescribed temperature"
          extends IDEAS.Fluid.Sources.BaseClasses.PartialSource;
          parameter Boolean use_T_in= false
            "Get the temperature from the input connector"
            annotation(Evaluate=true, HideResult=true,Dialog(group="Conditional inputs"));
          parameter Medium.Temperature T = Medium.T_default
            "Fixed value of temperature"
            annotation (Dialog(enable = not use_T_in,group="Fixed inputs"));
          Modelica.Blocks.Interfaces.RealInput T_in(final unit="K",
                                                    displayUnit="degC") if use_T_in
            "Prescribed boundary temperature"
            annotation (Placement(transformation(extent={{-140,20},{-100,60}})));
      protected
          Modelica.Blocks.Interfaces.RealInput T_in_internal(final unit="K",
                                                             displayUnit="degC")
            "Needed to connect to conditional connector";
          Modelica.Blocks.Interfaces.RealInput h_internal = Medium.specificEnthalpy(Medium.setState_pTX(p_in_internal, T_in_internal, X_in_internal));
        equation
          connect(T_in, T_in_internal);
          if not use_T_in then
            T_in_internal = T;
          end if;
          for i in 1:nPorts loop
             ports[i].h_outflow  = h_internal;
          end for;
          connect(medium.h, h_internal);
          annotation (
            Documentation(info="<html>
<p>
Partial model that defines
<code>ports.h_outflow</code> using an optional input for
the temperature.
Otherwise the parameter value is used.
</p>
</html>",
        revisions="<html>
<ul>
<li>
February 2nd, 2018 by Filip Jorissen<br/>
Initial version for refactoring inputs of sources.
See <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/882\">#882</a>.
</li>
</ul>
</html>"),         Icon(coordinateSystem(
                preserveAspectRatio=true,
                extent={{-100,-100},{100,100}},
                grid={1,1}), graphics={
                Text(
                  visible=use_T_in,
                  extent={{-162,34},{-60,-6}},
                  lineColor={0,0,0},
                  fillColor={255,255,255},
                  fillPattern=FillPattern.Solid,
                  textString="T")}));
        end PartialSource_T;

        partial model PartialSource_Xi_C
          "Partial component source with parameter definitions for Xi and C"
          extends IDEAS.Fluid.Sources.BaseClasses.PartialSource;
          parameter Boolean use_X_in = false
            "Get the composition (all fractions) from the input connector"
            annotation(Evaluate=true, HideResult=true, Dialog(tab="Advanced"));
          parameter Boolean use_Xi_in = false
            "Get the composition (independent fractions) from the input connector"
            annotation(Evaluate=true, HideResult=true, Dialog(group="Conditional inputs"));
          parameter Boolean use_C_in = false
            "Get the trace substances from the input connector"
            annotation(Evaluate=true, HideResult=true, Dialog(group="Conditional inputs"));
          parameter Medium.MassFraction X[Medium.nX](
            final quantity=Medium.substanceNames) = Medium.X_default
            "Fixed value of composition"
            annotation (Dialog(enable = (not use_X_in) and Medium.nXi > 0, group="Fixed inputs"));
          parameter Medium.ExtraProperty C[Medium.nC](
            final quantity=Medium.extraPropertiesNames) = fill(0, Medium.nC)
            "Fixed values of trace substances"
            annotation (Dialog(enable = (not use_C_in) and Medium.nC > 0, group="Fixed inputs"));
          Modelica.Blocks.Interfaces.RealInput X_in[Medium.nX](
            each final unit = "kg/kg",
            final quantity=Medium.substanceNames) if use_X_in
            "Prescribed boundary composition"
            annotation (Placement(transformation(extent={{-140,-60},{-100,-20}})));
          Modelica.Blocks.Interfaces.RealInput Xi_in[Medium.nXi](
            each final unit = "kg/kg",
            final quantity=Medium.substanceNames[1:Medium.nXi]) if use_Xi_in
            "Prescribed boundary composition"
            annotation (Placement(transformation(extent={{-140,-60},{-100,-20}})));
          Modelica.Blocks.Interfaces.RealInput C_in[Medium.nC](
            final quantity=Medium.extraPropertiesNames) if use_C_in
            "Prescribed boundary trace substances"
            annotation (Placement(transformation(extent={{-140,-100},{-100,-60}})));
        initial equation
          assert(not use_X_in or not use_Xi_in,
            "Cannot use both X and Xi inputs, choose either use_X_in or use_Xi_in.");
          if not use_X_in and not use_Xi_in then
            Modelica.Fluid.Utilities.checkBoundary(Medium.mediumName, Medium.substanceNames,
              Medium.singleState, true, X_in_internal, "Boundary_pT");
          end if;
        equation
          if use_X_in or use_Xi_in then
            Modelica.Fluid.Utilities.checkBoundary(Medium.mediumName, Medium.substanceNames,
              Medium.singleState, true, X_in_internal, "Boundary_pT");
          end if;
          connect(X_in[1:Medium.nXi], Xi_in_internal);
          connect(X_in,X_in_internal);
          connect(Xi_in, Xi_in_internal);
          connect(C_in, C_in_internal);
          connect(medium.Xi, Xi_in_internal);
          if not use_X_in and not use_Xi_in then
            Xi_in_internal = X[1:Medium.nXi];
          end if;
          if not use_X_in then
            X_in_internal[1:Medium.nXi] = Xi_in_internal[1:Medium.nXi];
            X_in_internal[Medium.nX] = 1-sum(X_in_internal[1:Medium.nXi]);
          end if;
          if not use_C_in then
            C_in_internal = C;
          end if;
          for i in 1:nPorts loop
            ports[i].Xi_outflow = Xi_in_internal;
            ports[i].C_outflow = C_in_internal;
          end for;
          annotation (defaultComponentName="boundary",
            Icon(coordinateSystem(
                preserveAspectRatio=true,
                extent={{-100,-100},{100,100}},
                grid={1,1}), graphics={
                Text(
                  visible=use_X_in,
                  extent={{-164,4},{-62,-36}},
                  lineColor={0,0,0},
                  fillColor={255,255,255},
                  fillPattern=FillPattern.Solid,
                  textString="X"),
                Text(
                  visible=use_Xi_in,
                  extent={{-164,4},{-62,-36}},
                  lineColor={0,0,0},
                  fillColor={255,255,255},
                  fillPattern=FillPattern.Solid,
                  textString="Xi"),
                Text(
                  visible=use_C_in,
                  extent={{-164,-90},{-62,-130}},
                  lineColor={0,0,0},
                  fillColor={255,255,255},
                  fillPattern=FillPattern.Solid,
                  textString="C")}),
                  Documentation(info="<html>
<p>
Partial model that defines outflowing properties
<code>ports.Xi_outflow</code> and <code>ports.C_outflow</code>
using an optional input for both.
Otherwise the parameter value is used.
</p>
</html>",         revisions="<html>
<ul>
<li>
February 13, 2018, by Michael Wetter:<br/>
Corrected error in quantity assignment for <code>Xi_in</code>.
This is for
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/882\">#882</a>.
</li>
<li>
February 2nd, 2018 by Filip Jorissen<br/>
Initial version for refactoring inputs of sources.
See <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/882\">#882</a>.
</li>
</ul>
</html>"));
        end PartialSource_Xi_C;
      annotation (preferredView="info", Documentation(info="<html>
<p>
This package contains base classes that are used to construct the models in
<a href=\"modelica://IDEAS.Fluid.Sources\">IDEAS.Fluid.Sources</a>.
</p>
</html>"));
      end BaseClasses;

      model Boundary_pT
        "Boundary with prescribed pressure, temperature, composition and trace substances"
        extends IDEAS.Fluid.Sources.BaseClasses.PartialSource_p;
        extends IDEAS.Fluid.Sources.BaseClasses.PartialSource_T;
        extends IDEAS.Fluid.Sources.BaseClasses.PartialSource_Xi_C;
        annotation (defaultComponentName="bou",
          Documentation(info="<html>
<p>
Defines prescribed values for boundary conditions:
</p>
<ul>
<li> Prescribed boundary pressure.</li>
<li> Prescribed boundary temperature.</li>
<li> Boundary composition (only for multi-substance or trace-substance flow).</li>
</ul>
<h4>Typical use and important parameters</h4>
<p>
If <code>use_p_in</code> is false (default option),
the <code>p</code> parameter is used as boundary pressure,
and the <code>p_in</code> input connector is disabled;
if <code>use_p_in</code> is true, then the <code>p</code>
parameter is ignored, and the value provided by the
input connector is used instead.
</p>
<p>
The same applies to the temperature <i>T</i>, composition <i>X<sub>i</sub></i> or <i>X</i> and trace substances <i>C</i>.
</p>
<h4>Options</h4>
<p>
Instead of using <code>Xi_in</code> (the <i>independent</i> composition fractions),
the advanced tab provides an option for setting all
composition fractions using <code>X_in</code>.
<code>use_X_in</code> and <code>use_Xi_in</code> cannot be used
at the same time.
</p>
<p>
Parameter <code>verifyInputs</code> can be set to <code>true</code>
to enable a check that verifies the validity of the used temperatures
and pressures.
This removes the corresponding overhead from the model, which is
a substantial part of the overhead of this model.
See <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/882\">#882</a>
for more information.
</p>
<p>
Note, that boundary temperature,
mass fractions and trace substances have only an effect if the mass flow
is from the boundary into the port. If mass is flowing from
the port into the boundary, the boundary definitions,
with exception of boundary pressure, do not have an effect.
</p>
</html>",
      revisions="<html>
<ul>
<li>
February 2nd, 2018 by Filip Jorissen<br/>
Made <code>medium</code> conditional and refactored inputs.
See <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/882\">#882</a>.
</li>
<li>
April 18, 2017, by Filip Jorissen:<br/>
Changed <code>checkBoundary</code> implementation
such that it is run as an initial equation
when it depends on parameters only.
See <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/728\">#728</a>.
</li>
<li>
January 26, 2016, by Michael Wetter:<br/>
Added <code>unit</code> and <code>quantity</code> attributes.
</li>
<li>
May 29, 2014, by Michael Wetter:<br/>
Removed undesirable annotation <code>Evaluate=true</code>.
</li>
<li>
September 29, 2009, by Michael Wetter:<br/>
First implementation.
Implementation is based on <code>Modelica.Fluid</code>.
</li>
</ul>
</html>"));
      end Boundary_pT;
    annotation (preferredView="info",
    Documentation(info="<html>
<p>
Package <b>Sources</b> contains generic sources for fluid connectors
to define fixed or prescribed ambient conditions.
</p>
</html>"));
    end Sources;

    package Storage "Package with thermal energy storage models"
      extends Modelica.Icons.VariantsPackage;

      package BaseClasses "Package with base classes for IDEAS.Fluid.Storage"
        extends Modelica.Icons.BasesPackage;

        model Buoyancy
          "Model to add buoyancy if there is a temperature inversion in the tank"
          extends Modelica.Blocks.Icons.Block;
          replaceable package Medium = Modelica.Media.Interfaces.PartialMedium "Medium model"  annotation (
              choicesAllMatching = true);
          parameter Modelica.SIunits.Volume V "Volume";
          parameter Integer nSeg(min=2) = 2 "Number of volume segments";
          parameter Modelica.SIunits.Time tau(min=0) "Time constant for mixing";
          Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a[nSeg] heatPort
            "Heat input into the volumes"
            annotation (Placement(transformation(extent={{90,-10},{110,10}})));
          Modelica.SIunits.HeatFlowRate[nSeg-1] Q_flow
            "Heat flow rate from segment i+1 to i";
      protected
           parameter Medium.ThermodynamicState sta_default = Medium.setState_pTX(T=Medium.T_default,
                 p=Medium.p_default, X=Medium.X_default[1:Medium.nXi])
            "Medium state at default properties";
           parameter Modelica.SIunits.Density rho_default=Medium.density(sta_default)
            "Density, used to compute fluid mass";
           parameter Modelica.SIunits.SpecificHeatCapacity cp_default=Medium.specificHeatCapacityCp(sta_default)
            "Specific heat capacity";
           parameter Real k(unit="W/K") = V*rho_default*cp_default/tau/nSeg
            "Proportionality constant, since we use dT instead of dH";
           Modelica.SIunits.TemperatureDifference dT[nSeg-1]
            "Temperature difference between adjoining volumes";
        equation
          for i in 1:nSeg-1 loop
            dT[i] = heatPort[i+1].T-heatPort[i].T;
            Q_flow[i] = k*noEvent(smooth(1, if dT[i]>0 then dT[i]^2 else 0));
          end for;
          heatPort[1].Q_flow = -Q_flow[1];
          for i in 2:nSeg-1 loop
               heatPort[i].Q_flow = -Q_flow[i]+Q_flow[i-1];
          end for;
          heatPort[nSeg].Q_flow = Q_flow[nSeg-1];
          annotation (Documentation(info="<html>
<p>
This model outputs a heat flow rate that can be added to fluid volumes
in order to emulate buoyancy during a temperature inversion.
For simplicity, this model does not compute a buoyancy induced mass flow rate,
but rather a heat flow that has the same magnitude as the enthalpy flow
associated with the buoyancy induced mass flow rate.
</p>
</html>",         revisions="<html>
<ul>
<li>
June 7, 2018 by Filip Jorissen:<br/>
Copied model from Buildings and update the model accordingly.
This is for
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/314\">#314</a>.
</li>
<li>
December 14, 2012 by Michael Wetter:<br/>
Renamed protected parameters for consistency with naming convention.
</li>
<li>
October 8, 2011 by Michael Wetter:<br/>
Added <code>noEvent(...)</code> to
<code>Q_flow[i] = k*smooth(1, if dT[i]>0 then dT[i]^2 else 0);</code>
since the equation returns the same value to the left and right of
<code>dT[i]>0</code>.
</li>
<li>
September 16, 2011 by Michael Wetter:<br/>
Changed the implementation from <code>Q_flow[i] = k*max(heatPort[i+1].T-heatPort[i].T, 0);</code> to
<code>Q_flow[i] = k*smooth(1, if dT[i]>0 then dT[i]^2 else 0);</code>.
The previous implementation was not differentiable. In modeling a solar system, this
change reduced the computing time by a factor of 20 during the time when the pumps
were almost switched off and colder temperature was fed from the collector to the tank.
</li>
<li>
October 28, 2008 by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"),
        Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,100}}),
                graphics={
                Rectangle(
                  extent={{-44,68},{36,28}},
                  lineColor={0,0,255},
                  pattern=LinePattern.None,
                  fillColor={0,0,127},
                  fillPattern=FillPattern.Solid),
                Rectangle(
                  extent={{-42,-26},{38,-66}},
                  lineColor={255,0,0},
                  fillColor={255,0,0},
                  fillPattern=FillPattern.Solid),
                Rectangle(
                  extent={{26,10},{32,-22}},
                  lineColor={0,0,255},
                  pattern=LinePattern.None,
                  fillColor={255,0,0},
                  fillPattern=FillPattern.Solid),
                Polygon(
                  points={{28,22},{22,10},{36,10},{36,10},{28,22}},
                  lineColor={0,0,255},
                  pattern=LinePattern.None,
                  fillColor={255,0,0},
                  fillPattern=FillPattern.Solid),
                Rectangle(
                  extent={{-32,22},{-26,-10}},
                  lineColor={0,0,255},
                  pattern=LinePattern.None,
                  fillColor={0,0,127},
                  fillPattern=FillPattern.Solid),
                Polygon(
                  points={{-28,-18},{-36,-6},{-22,-6},{-22,-6},{-28,-18}},
                  lineColor={0,0,255},
                  pattern=LinePattern.None,
                  fillColor={0,0,127},
                  fillPattern=FillPattern.Solid)}));
        end Buoyancy;

        model PartialStratified
          "Partial model of a stratified tank for thermal energy storage"
          extends IDEAS.Fluid.Interfaces.PartialTwoPortInterface;
          import Modelica.Fluid.Types;
          import Modelica.Fluid.Types.Dynamics;
          parameter Modelica.SIunits.Volume VTan "Tank volume";
          parameter Modelica.SIunits.Length hTan "Height of tank (without insulation)";
          parameter Modelica.SIunits.Length dIns "Thickness of insulation";
          parameter Modelica.SIunits.ThermalConductivity kIns = 0.04
            "Specific heat conductivity of insulation";
          parameter Integer nSeg(min=2) = 2 "Number of volume segments";
          ////////////////////////////////////////////////////////////////////
          // Assumptions
          parameter Types.Dynamics energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial
            "Formulation of energy balance"
            annotation(Evaluate=true, Dialog(tab = "Dynamics", group="Equations"));
          parameter Types.Dynamics massDynamics=energyDynamics
            "Formulation of mass balance"
            annotation(Evaluate=true, Dialog(tab = "Dynamics", group="Equations"));
          // Initialization
          parameter Medium.AbsolutePressure p_start = Medium.p_default
            "Start value of pressure"
            annotation(Dialog(tab = "Initialization"));
          parameter Medium.Temperature T_start=Medium.T_default
            "Start value of temperature"
            annotation(Dialog(tab = "Initialization"));
          parameter Medium.MassFraction X_start[Medium.nX] = Medium.X_default
            "Start value of mass fractions m_i/m"
            annotation (Dialog(tab="Initialization", enable=Medium.nXi > 0));
          parameter Medium.ExtraProperty C_start[Medium.nC](
               quantity=Medium.extraPropertiesNames)=fill(0, Medium.nC)
            "Start value of trace substances"
            annotation (Dialog(tab="Initialization", enable=Medium.nC > 0));
          // Dynamics
          parameter Modelica.SIunits.Time tau=1 "Time constant for mixing";
          ////////////////////////////////////////////////////////////////////
          // Connectors
          Modelica.Blocks.Interfaces.RealOutput Ql_flow
            "Heat loss of tank (positive if heat flows from tank to ambient)"
            annotation (Placement(transformation(extent={{100,62},{120,82}})));
          Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a[nSeg] heaPorVol
            "Heat port that connects to the control volumes of the tank"
            annotation (Placement(transformation(extent={{-6,-6},{6,6}})));
          Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a heaPorSid
            "Heat port tank side (outside insulation)"
            annotation (Placement(transformation(extent={{50,-6},{62,6}})));
          Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a heaPorTop
            "Heat port tank top (outside insulation)"
            annotation (Placement(transformation(extent={{14,68},{26,80}})));
          Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a heaPorBot
            "Heat port tank bottom (outside insulation). Leave unconnected for adiabatic condition"
            annotation (Placement(transformation(extent={{14,-80},{26,-68}})));
          // Models
          IDEAS.Fluid.MixingVolumes.MixingVolume[nSeg] vol(
            redeclare each package Medium = Medium,
            each energyDynamics=energyDynamics,
            each massDynamics=massDynamics,
            each p_start=p_start,
            each T_start=T_start,
            each X_start=X_start,
            each C_start=C_start,
            each V=VTan/nSeg,
            each m_flow_nominal=m_flow_nominal,
            each final mSenFac=1,
            each final m_flow_small=m_flow_small,
            each final allowFlowReversal=allowFlowReversal) "Tank segment"
            annotation (Placement(transformation(extent={{6,-16},{26,4}})));
      protected
          parameter Medium.ThermodynamicState sta_default = Medium.setState_pTX(
            T=Medium.T_default,
            p=Medium.p_default,
            X=Medium.X_default[1:Medium.nXi]) "Medium state at default properties";
          parameter Modelica.SIunits.Length hSeg = hTan / nSeg
            "Height of a tank segment";
          parameter Modelica.SIunits.Area ATan = VTan/hTan
            "Tank cross-sectional area (without insulation)";
          parameter Modelica.SIunits.Length rTan = sqrt(ATan/Modelica.Constants.pi)
            "Tank diameter (without insulation)";
          parameter Modelica.SIunits.ThermalConductance conFluSeg = ATan*Medium.thermalConductivity(sta_default)/hSeg
            "Thermal conductance between fluid volumes";
          parameter Modelica.SIunits.ThermalConductance conTopSeg = ATan*kIns/dIns
            "Thermal conductance from center of top (or bottom) volume through tank insulation at top (or bottom)";
          BaseClasses.Buoyancy buo(
            redeclare final package Medium = Medium,
            final V=VTan,
            final nSeg=nSeg,
            final tau=tau) "Model to prevent unstable tank stratification"
            annotation (Placement(transformation(extent={{-60,50},{-40,70}})));
          Modelica.Thermal.HeatTransfer.Components.ThermalConductor[nSeg - 1] conFlu(
            each G=conFluSeg) "Thermal conductance in fluid between the segments"
            annotation (Placement(transformation(extent={{-56,4},{-42,18}})));
          Modelica.Thermal.HeatTransfer.Components.ThermalConductor[nSeg] conWal(
             each G=2*Modelica.Constants.pi*kIns*hSeg/Modelica.Math.log((rTan+dIns)/rTan))
            "Thermal conductance through tank wall"
            annotation (Placement(transformation(extent={{10,34},{20,46}})));
          Modelica.Thermal.HeatTransfer.Components.ThermalConductor conTop(
             G=conTopSeg) "Thermal conductance through tank top"
            annotation (Placement(transformation(extent={{10,54},{20,66}})));
          Modelica.Thermal.HeatTransfer.Components.ThermalConductor conBot(
             G=conTopSeg) "Thermal conductance through tank bottom"
            annotation (Placement(transformation(extent={{10,14},{20,26}})));
          Modelica.Thermal.HeatTransfer.Sensors.HeatFlowSensor heaFloTop
            "Heat flow at top of tank (outside insulation)"
            annotation (Placement(transformation(extent={{30,54},{42,66}})));
          Modelica.Thermal.HeatTransfer.Sensors.HeatFlowSensor heaFloBot
            "Heat flow at bottom of tank (outside insulation)"
            annotation (Placement(transformation(extent={{30,14},{42,26}})));
          Modelica.Thermal.HeatTransfer.Sensors.HeatFlowSensor heaFloSid[nSeg]
            "Heat flow at wall of tank (outside insulation)"
            annotation (Placement(transformation(extent={{30,34},{42,46}})));
          Modelica.Blocks.Routing.Multiplex3 mul(
            n1=1,
            n2=nSeg,
            n3=1) "Multiplex to collect heat flow rates"
            annotation (Placement(transformation(extent={{62,44},{70,54}})));
          Modelica.Blocks.Math.Sum sum1(nin=nSeg + 2)
          annotation (Placement(transformation(extent={{78,42},{90,56}})));
          Modelica.Thermal.HeatTransfer.Components.ThermalCollector theCol(m=nSeg)
            "Connector to assign multiple heat ports to one heat port"
            annotation (Placement(transformation(extent={{46,20},{58,32}})));
        equation
          connect(buo.heatPort, vol.heatPort)    annotation (Line(
              points={{-40,60},{6,60},{6,-6}},
              color={191,0,0}));
          for i in 1:nSeg-1 loop
          // heat conduction between fluid nodes
             connect(vol[i].heatPort, conFlu[i].port_a)    annotation (Line(points={{6,-6},{
                    6,-6},{-60,-6},{-60,10},{-56,10},{-56,11}},    color={191,0,0}));
            connect(vol[i+1].heatPort, conFlu[i].port_b)    annotation (Line(points={{6,-6},{
                    -40,-6},{-40,11},{-42,11}},  color={191,0,0}));
          end for;
          connect(vol[1].heatPort, conTop.port_a)    annotation (Line(points={{6,-6},{6,
                  60},{-4,60},{10,60}},              color={191,0,0}));
          connect(vol.heatPort, conWal.port_a)    annotation (Line(points={{6,-6},{6,40},
                  {10,40}},                      color={191,0,0}));
          connect(conBot.port_a, vol[nSeg].heatPort)    annotation (Line(points={{10,20},
                  {10,20},{6,20},{6,-6}},
                                       color={191,0,0}));
          connect(vol.heatPort, heaPorVol)    annotation (Line(points={{6,-6},{6,-6},{
                  -2.22045e-16,-6},{-2.22045e-16,-2.22045e-16}},
                color={191,0,0}));
          connect(conWal.port_b, heaFloSid.port_a)
            annotation (Line(points={{20,40},{30,40}}, color={191,0,0}));
          connect(conTop.port_b, heaFloTop.port_a)
            annotation (Line(points={{20,60},{30,60}}, color={191,0,0}));
          connect(conBot.port_b, heaFloBot.port_a)
            annotation (Line(points={{20,20},{30,20}}, color={191,0,0}));
          connect(heaFloTop.port_b, heaPorTop) annotation (Line(points={{42,60},{52,60},
                  {52,74},{20,74}}, color={191,0,0}));
          connect(heaFloBot.port_b, heaPorBot) annotation (Line(points={{42,20},{44,20},
                  {44,-74},{20,-74}}, color={191,0,0}));
          connect(heaFloTop.Q_flow, mul.u1[1]) annotation (Line(points={{36,54},{50,54},
                  {50,52.5},{61.2,52.5}}, color={0,0,127}));
          connect(heaFloSid.Q_flow, mul.u2) annotation (Line(points={{36,34},{50,34},{
                  50,49},{61.2,49}}, color={0,0,127}));
          connect(heaFloBot.Q_flow, mul.u3[1]) annotation (Line(points={{36,14},{36,10},
                  {58,10},{58,45.5},{61.2,45.5}}, color={0,0,127}));
          connect(mul.y, sum1.u) annotation (Line(points={{70.4,49},{76.8,49}}, color={
                  0,0,127}));
          connect(sum1.y, Ql_flow) annotation (Line(points={{90.6,49},{98,49},{98,72},{
                  110,72}}, color={0,0,127}));
          connect(heaFloSid.port_b, theCol.port_a) annotation (Line(
              points={{42,40},{52,40},{52,32}},
              color={191,0,0},
              smooth=Smooth.None));
          connect(theCol.port_b, heaPorSid) annotation (Line(
              points={{52,20},{52,-2.22045e-16},{56,-2.22045e-16}},
              color={191,0,0},
              smooth=Smooth.None));
          annotation (
        Documentation(info="<html>
<p>
This is a partial model of a stratified storage tank.
</p>
<p>
See the
<a href=\"modelica://IDEAS.Fluid.Storage.UsersGuide\">
IDEAS.Fluid.Storage.UsersGuide</a>
for more information.
</p>
<h4>Implementation</h4>
<p>
This model does not include the ports that connect to the fluid from
the outside, because these ports cannot be used for the models that
contain the
<a href=\"modelica://IDEAS.Fluid.Storage.BaseClasses.ThirdOrderStratifier\">
IDEAS.Fluid.Storage.BaseClasses.ThirdOrderStratifier</a>.
</p>
</html>",         revisions="<html>
<ul>
<li>
June 7, 2018 by Filip Jorissen:<br/>
Copied model from Buildings and update the model accordingly.
This is for
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/314\">#314</a>.
</li>
<li>
June 1, 2018, by Michael Wetter:<br/>
Refactored model to allow a fluid port in the tank that do not have
the enhanced stratification model.<br/>
This is for <a href=\"https://github.com/lbl-srg/modelica-buildings/issues/1182\">
issue 1182</a>.
</li>
<li>
July 29, 2017, by Michael Wetter:<br/>
Removed medium declaration, which is not needed and inconsistent with
the declaration in the base class.
This is for <a href=\"https://github.com/lbl-srg/modelica-buildings/issues/544\">
issue 544</a>.
</li>
<li>
March 28, 2015, by Filip Jorissen:<br/>
Propagated <code>allowFlowReversal</code> and <code>m_flow_small</code>
and set <code>mSenFac=1</code>.
</li>
<li>
January 26, 2015, by Michael Wetter:<br/>
Renamed
<code>hA_flow</code> to <code>H_a_flow</code>,
<code>hB_flow</code> to <code>H_b_flow</code> and
<code>hVol_flow</code> to <code>H_vol_flow</code>
as they output enthalpy flow rate, and not specific enthalpy.
Made various models <code>protected</code>.
</li>
<li>
January 25, 2015, by Michael Wetter:<br/>
Added <code>final</code> to <code>tau = 0</code> in <code>EnthalpyFlowRate</code>.
These sensors do not need dynamics as the enthalpy flow rate
is used to compute a heat flow which is then added to the volume of the tank.
Thus, if there were high frequency oscillations of small mass flow rates,
then they have a small effect on <code>H_flow</code>, and they are
not used in any control loop. Rather, the oscillations are further damped
by the differential equation of the fluid volume.
</li>
<li>
January 25, 2015, by Filip Jorissen:<br/>
Set <code>tau = 0</code> in <code>EnthalpyFlowRate</code>
sensors for increased simulation speed.
</li>
<li>
August 29, 2014, by Michael Wetter:<br/>
Replaced the use of <code>Medium.lambda_const</code> with
<code>Medium.thermalConductivity(sta_default)</code> as
<code>lambda_const</code> is not declared for all media.
This avoids a translation error if certain media are used.
</li>
<li>
June 18, 2014, by Michael Wetter:<br/>
Changed the default value for the energy balance initialization to avoid
a dependency on the global <code>system</code> declaration.
</li>
<li>
July 29, 2011, by Michael Wetter:<br/>
Removed <code>use_T_start</code> and <code>h_start</code>.
</li>
<li>
February 18, 2011, by Michael Wetter:<br/>
Changed default start values for temperature and pressure.
</li>
<li>
October 25, 2009 by Michael Wetter:<br/>
Changed computation of heat transfer through top (and bottom) of tank. Now,
the thermal resistance of the fluid is not taken into account, i.e., the
top (and bottom) element is assumed to be mixed.
<li>
October 23, 2009 by Michael Wetter:<br/>
Fixed bug in computing heat conduction of top and bottom segment.
In the previous version,
for computing the heat conduction between the top (or bottom) segment and
the outside,
the whole thickness of the water volume was used
instead of only half the thickness.
</li>
<li>
February 19, 2009 by Michael Wetter:<br/>
Changed declaration that constrains the medium. The earlier
declaration caused the medium model to be not shown in the parameter
window.
</li>
<li>
October 31, 2008 by Michael Wetter:<br/>
Added heat conduction.
</li>
<li>
October 23, 2008 by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"),
        Icon(graphics={
                Rectangle(
                  extent={{-40,60},{40,20}},
                  lineColor={255,0,0},
                  fillColor={255,0,0},
                  fillPattern=FillPattern.Solid),
                Rectangle(
                  extent={{-40,-20},{40,-60}},
                  lineColor={0,0,255},
                  pattern=LinePattern.None,
                  fillColor={0,0,127},
                  fillPattern=FillPattern.Solid),
                Rectangle(
                  extent={{-76,2},{-90,-2}},
                  lineColor={0,0,255},
                  pattern=LinePattern.None,
                  fillColor={0,0,127},
                  fillPattern=FillPattern.Solid),
                Rectangle(
                  extent={{0,84},{-80,80}},
                  lineColor={0,0,255},
                  pattern=LinePattern.None,
                  fillColor={0,0,127},
                  fillPattern=FillPattern.Solid),
                Rectangle(
                  extent={{-76,84},{-80,-2}},
                  lineColor={0,0,255},
                  pattern=LinePattern.None,
                  fillColor={0,0,127},
                  fillPattern=FillPattern.Solid),
                Rectangle(
                  extent={{82,0},{78,-86}},
                  lineColor={0,0,255},
                  pattern=LinePattern.None,
                  fillColor={0,0,127},
                  fillPattern=FillPattern.Solid),
                Rectangle(
                  extent={{0,84},{-4,60}},
                  lineColor={0,0,255},
                  pattern=LinePattern.None,
                  fillColor={0,0,127},
                  fillPattern=FillPattern.Solid),
                Rectangle(
                  extent={{82,-84},{2,-88}},
                  lineColor={0,0,255},
                  pattern=LinePattern.None,
                  fillColor={0,0,127},
                  fillPattern=FillPattern.Solid),
                Rectangle(
                  extent={{6,-60},{2,-84}},
                  lineColor={0,0,255},
                  pattern=LinePattern.None,
                  fillColor={0,0,127},
                  fillPattern=FillPattern.Solid),
                Rectangle(
                  extent={{92,2},{78,-2}},
                  lineColor={0,0,255},
                  pattern=LinePattern.None,
                  fillColor={0,0,127},
                  fillPattern=FillPattern.Solid),
                Rectangle(
                  extent={{-40,20},{40,-20}},
                  lineColor={255,0,0},
                  pattern=LinePattern.None,
                  fillColor={0,0,127},
                  fillPattern=FillPattern.CrossDiag),
                Text(
                  extent={{100,106},{134,74}},
                  lineColor={0,0,127},
                  textString="QLoss"),
                Rectangle(
                  extent={{-10,10},{10,-10}},
                  lineColor={0,0,0},
                  fillPattern=FillPattern.Sphere,
                  fillColor={255,255,255}),
                Rectangle(
                  extent={{50,68},{40,-66}},
                  lineColor={0,0,255},
                  pattern=LinePattern.None,
                  fillColor={255,255,0},
                  fillPattern=FillPattern.Solid),
                Rectangle(
                  extent={{-40,66},{-50,-68}},
                  lineColor={0,0,255},
                  pattern=LinePattern.None,
                  fillColor={255,255,0},
                  fillPattern=FillPattern.Solid),
                Rectangle(
                  extent={{-48,68},{50,60}},
                  lineColor={0,0,255},
                  pattern=LinePattern.None,
                  fillColor={255,255,0},
                  fillPattern=FillPattern.Solid),
                Rectangle(
                  extent={{-48,-60},{50,-68}},
                  lineColor={0,0,255},
                  pattern=LinePattern.None,
                  fillColor={255,255,0},
                  fillPattern=FillPattern.Solid),
                Line(
                  points={{26,72},{102,72},{100,72}},
                  color={127,0,0},
                  pattern=LinePattern.Dot),
                Line(
                  points={{56,6},{56,72},{58,72}},
                  color={127,0,0},
                  pattern=LinePattern.Dot),
                Line(
                  points={{22,-74},{70,-74},{70,72}},
                  color={127,0,0},
                  pattern=LinePattern.Dot)}));
        end PartialStratified;
      annotation (preferredView="info", Documentation(info="<html>
<p>
This package contains base classes that are used to construct the models in
<a href=\"modelica://IDEAS.Fluid.Storage\">IDEAS.Fluid.Storage</a>.
</p>
</html>"));
      end BaseClasses;

      model Stratified "Model of a stratified tank for thermal energy storage"
        extends IDEAS.Fluid.Storage.BaseClasses.PartialStratified(vol(each nPorts=3));
        Modelica.Fluid.Interfaces.FluidPort_a fluPorVol[nSeg](
          redeclare each final package Medium = Medium)
          "Fluid port that connects to the control volumes of the tank"
          annotation (Placement(transformation(extent={{-30,-10},{-10,10}}),
              iconTransformation(extent={{-36,-10},{-16,10}})));
      equation
        connect(port_a, vol[1].ports[1]) annotation (Line(points={{-100,0},{-88,0},{
                -88,-20},{16,-20},{16,-16}}, color={0,127,255}));
        connect(vol[nSeg].ports[2], port_b) annotation (Line(points={{16,-16},{20,-16},
                {20,-20},{90,-20},{90,0},{100,0}}, color={0,127,255}));
        for i in 1:(nSeg-1) loop
          connect(vol[i].ports[2], vol[i + 1].ports[1]) annotation (Line(points={{16,-16},
                  {16,-32},{14,-32},{14,-16},{16,-16}}, color={0,127,255}));
        end for;
        for i in 1:nSeg loop
          connect(fluPorVol[i], vol[i].ports[3]) annotation (Line(points={{-20,0},{-20,-36},
                {16,-36},{16,-16}}, color={0,127,255}));
        end for;
        annotation (
      defaultComponentName="tan",
      Documentation(info="<html>
<p>
This is a model of a stratified storage tank.
</p>
<p>
See the
<a href=\"modelica://IDEAS.Fluid.Storage.UsersGuide\">
IDEAS.Fluid.Storage.UsersGuide</a>
for more information.
</p>
<p>
For a model with enhanced stratification, use
<a href=\"modelica://IDEAS.Fluid.Storage.StratifiedEnhanced\">
IDEAS.Fluid.Storage.StratifiedEnhanced</a>.
</p>
</html>",       revisions="<html>
<ul>
<li>
June 7, 2018 by Filip Jorissen:<br/>
Copied model from Buildings and update the model accordingly.
This is for
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/314\">#314</a>.
</li>
<li>
June 1, 2018, by Michael Wetter:<br/>
Refactored model to allow a fluid port in the tank that do not have
the enhanced stratification model.<br/>
This is for <a href=\"https://github.com/lbl-srg/modelica-buildings/issues/1182\">
issue 1182</a>.
</li>
<li>
July 29, 2017, by Michael Wetter:<br/>
Removed medium declaration, which is not needed and inconsistent with
the declaration in the base class.
This is for <a href=\"https://github.com/lbl-srg/modelica-buildings/issues/544\">
issue 544</a>.
</li>
<li>
March 28, 2015, by Filip Jorissen:<br/>
Propagated <code>allowFlowReversal</code> and <code>m_flow_small</code>
and set <code>mSenFac=1</code>.
</li>
<li>
January 26, 2015, by Michael Wetter:<br/>
Renamed
<code>hA_flow</code> to <code>H_a_flow</code>,
<code>hB_flow</code> to <code>H_b_flow</code> and
<code>hVol_flow</code> to <code>H_vol_flow</code>
as they output enthalpy flow rate, and not specific enthalpy.
Made various models <code>protected</code>.
</li>
<li>
January 25, 2015, by Michael Wetter:<br/>
Added <code>final</code> to <code>tau = 0</code> in <code>EnthalpyFlowRate</code>.
These sensors do not need dynamics as the enthalpy flow rate
is used to compute a heat flow which is then added to the volume of the tank.
Thus, if there were high frequency oscillations of small mass flow rates,
then they have a small effect on <code>H_flow</code>, and they are
not used in any control loop. Rather, the oscillations are further damped
by the differential equation of the fluid volume.
</li>
<li>
January 25, 2015, by Filip Jorissen:<br/>
Set <code>tau = 0</code> in <code>EnthalpyFlowRate</code>
sensors for increased simulation speed.
</li>
<li>
August 29, 2014, by Michael Wetter:<br/>
Replaced the use of <code>Medium.lambda_const</code> with
<code>Medium.thermalConductivity(sta_default)</code> as
<code>lambda_const</code> is not declared for all media.
This avoids a translation error if certain media are used.
</li>
<li>
June 18, 2014, by Michael Wetter:<br/>
Changed the default value for the energy balance initialization to avoid
a dependency on the global <code>system</code> declaration.
</li>
<li>
July 29, 2011, by Michael Wetter:<br/>
Removed <code>use_T_start</code> and <code>h_start</code>.
</li>
<li>
February 18, 2011, by Michael Wetter:<br/>
Changed default start values for temperature and pressure.
</li>
<li>
October 25, 2009 by Michael Wetter:<br/>
Changed computation of heat transfer through top (and bottom) of tank. Now,
the thermal resistance of the fluid is not taken into account, i.e., the
top (and bottom) element is assumed to be mixed.
<li>
October 23, 2009 by Michael Wetter:<br/>
Fixed bug in computing heat conduction of top and bottom segment.
In the previous version,
for computing the heat conduction between the top (or bottom) segment and
the outside,
the whole thickness of the water volume was used
instead of only half the thickness.
</li>
<li>
February 19, 2009 by Michael Wetter:<br/>
Changed declaration that constrains the medium. The earlier
declaration caused the medium model to be not shown in the parameter
window.
</li>
<li>
October 31, 2008 by Michael Wetter:<br/>
Added heat conduction.
</li>
<li>
October 23, 2008 by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"),
      Icon(graphics={
              Rectangle(
                extent={{-40,60},{40,20}},
                lineColor={255,0,0},
                fillColor={255,0,0},
                fillPattern=FillPattern.Solid),
              Rectangle(
                extent={{-40,-20},{40,-60}},
                lineColor={0,0,255},
                pattern=LinePattern.None,
                fillColor={0,0,127},
                fillPattern=FillPattern.Solid),
              Rectangle(
                extent={{-76,2},{-90,-2}},
                lineColor={0,0,255},
                pattern=LinePattern.None,
                fillColor={0,0,127},
                fillPattern=FillPattern.Solid),
              Rectangle(
                extent={{0,84},{-80,80}},
                lineColor={0,0,255},
                pattern=LinePattern.None,
                fillColor={0,0,127},
                fillPattern=FillPattern.Solid),
              Rectangle(
                extent={{-76,84},{-80,-2}},
                lineColor={0,0,255},
                pattern=LinePattern.None,
                fillColor={0,0,127},
                fillPattern=FillPattern.Solid),
              Rectangle(
                extent={{82,0},{78,-86}},
                lineColor={0,0,255},
                pattern=LinePattern.None,
                fillColor={0,0,127},
                fillPattern=FillPattern.Solid),
              Rectangle(
                extent={{0,84},{-4,60}},
                lineColor={0,0,255},
                pattern=LinePattern.None,
                fillColor={0,0,127},
                fillPattern=FillPattern.Solid),
              Rectangle(
                extent={{82,-84},{2,-88}},
                lineColor={0,0,255},
                pattern=LinePattern.None,
                fillColor={0,0,127},
                fillPattern=FillPattern.Solid),
              Rectangle(
                extent={{6,-60},{2,-84}},
                lineColor={0,0,255},
                pattern=LinePattern.None,
                fillColor={0,0,127},
                fillPattern=FillPattern.Solid),
              Rectangle(
                extent={{92,2},{78,-2}},
                lineColor={0,0,255},
                pattern=LinePattern.None,
                fillColor={0,0,127},
                fillPattern=FillPattern.Solid),
              Rectangle(
                extent={{-40,20},{40,-20}},
                lineColor={255,0,0},
                pattern=LinePattern.None,
                fillColor={0,0,127},
                fillPattern=FillPattern.CrossDiag),
              Text(
                extent={{100,106},{134,74}},
                lineColor={0,0,127},
                textString="QLoss"),
              Rectangle(
                extent={{-10,10},{10,-10}},
                lineColor={0,0,0},
                fillPattern=FillPattern.Sphere,
                fillColor={255,255,255}),
              Rectangle(
                extent={{50,68},{40,-66}},
                lineColor={0,0,255},
                pattern=LinePattern.None,
                fillColor={255,255,0},
                fillPattern=FillPattern.Solid),
              Rectangle(
                extent={{-40,66},{-50,-68}},
                lineColor={0,0,255},
                pattern=LinePattern.None,
                fillColor={255,255,0},
                fillPattern=FillPattern.Solid),
              Rectangle(
                extent={{-48,68},{50,60}},
                lineColor={0,0,255},
                pattern=LinePattern.None,
                fillColor={255,255,0},
                fillPattern=FillPattern.Solid),
              Rectangle(
                extent={{-48,-60},{50,-68}},
                lineColor={0,0,255},
                pattern=LinePattern.None,
                fillColor={255,255,0},
                fillPattern=FillPattern.Solid),
              Line(
                points={{26,72},{102,72},{100,72}},
                color={127,0,0},
                pattern=LinePattern.Dot),
              Line(
                points={{56,6},{56,72},{58,72}},
                color={127,0,0},
                pattern=LinePattern.Dot),
              Line(
                points={{22,-74},{70,-74},{70,72}},
                color={127,0,0},
                pattern=LinePattern.Dot)}));
      end Stratified;
    annotation (preferredView="info", Documentation(info="<html>
This package contains thermal energy storage models.
</html>"));
    end Storage;

    package Types "Package with type definitions"
      extends Modelica.Icons.TypesPackage;

      type CvTypes = enumeration(
        OpPoint   "flow coefficient defined by m_flow_nominal/sqrt(dp_nominal)",
        Kv   "Kv (metric) flow coefficient",
        Cv   "Cv (US) flow coefficient",
        Av   "Av (metric) flow coefficient")
        "Enumeration to define the choice of valve flow coefficient" annotation (
          Documentation(info="<html>

<p>
Enumeration to define the choice of valve flow coefficient
(to be selected via choices menu):
</p>

<table summary=\"summary\"  border=\"1\">
<tr><th>Enumeration</th>
    <th>Description</th></tr>

<tr><td>OpPoint</td>
    <td>flow coefficient defined by ratio m_flow_nominal/sqrt(dp_nominal)</td></tr>

<tr><td>Kv</td>
    <td>Kv (metric) flow coefficient</td></tr>

<tr><td>Cv</td>
    <td>Cv (US) flow coefficient</td></tr>

<tr><td>Av</td>
    <td>Av (metric) flow coefficient</td></tr>

</table>

<p>
The details of the coefficients are explained in the
<a href=\"modelica://Modelica.Fluid.UsersGuide.ComponentDefinition.ValveCharacteristics\">
Users Guide</a>.
</p>

</html>"));

      type HeatExchangerFlowRegime = enumeration(
        ParallelFlow   "Parallel flow",
        CounterFlow   "Counter flow",
        CrossFlowUnmixed   "Cross flow, both streams unmixed",
        CrossFlowCMinMixedCMaxUnmixed   "Cross flow, CMin mixed,   CMax unmixed",
        CrossFlowCMinUnmixedCMaxMixed   "Cross flow, CMin unmixed, CMax mixed",
        ConstantTemperaturePhaseChange   "Constant temperature phase change in one stream")
        "Enumeration for heat exchanger flow configuration"
      annotation(Documentation(info="<html>
<p>
 Enumeration to define the heat exchanger flow regime.
</p>
<p>
This enumeration defines for the current capacity flow rate the kind of
heat transfer relation that will be used to compute the relation between
effectiveness and Number of Transfer Units.
</p>
<p>
The following heat exchanger flow regimes are available in this enumeration:
</p>
<table summary=\"summary\" border=\"1\">
<tr><th>Enumeration</th><th>Description</th></tr>
<tr><td>ParallelFlow</td><td>Parallel flow</td></tr>
<tr><td>CounterFlow</td><td>Counter flow</td></tr>
<tr><td>CrossFlowUnmixed</td><td>Cross flow, both streams unmixed</td></tr>
<tr><td>CrossFlowCMinMixedCMaxUnmixed</td><td>Cross flow, CMin mixed,   CMax unmixed</td></tr>
<tr><td>CrossFlowCMinUnmixedCMaxMixed</td><td>Cross flow, CMin unmixed, CMax mixed</td></tr>
<tr><td>ConstantTemperaturePhaseChange</td><td>Constant temperature phase change in one stream</td></tr>
</table>
</html>",     revisions="<html>
<ul>
<li>
March 27, 2017, by Michael Wetter:<br/>
Added <code>ConstantTemperaturePhaseChange</code>.<br/>
This is for
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/694\">
IDEAS #694</a>.
</li>
<li>
February 18, 2009, by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"));

      type InputType = enumeration(
        Constant   "Use parameter to set stage",
        Stages   "Use integer input to select stage",
        Continuous   "Use continuous, real input") "Input options for movers"
        annotation (Documentation(info="<html>
<p>
This type allows defining which type of input should be used for movers.
This can either be
</p>
<ol>
<li>
a constant set point declared by a parameter,
</li>
<li>
a series of possible set points that can be switched using an integer input, or
</li>
<li>
a continuously variable set point.
</li>
</ol>
</html>",     revisions="<html>
<ul>
<li>
April 2, 2015, by Filip Jorissen:<br/>
First implementation.
</li>
</ul>
</html>"));
     annotation (preferredView="info", Documentation(info="<html>
<p>
This package contains type definitions.
</p>
</html>"));
    end Types;
  annotation (
  preferredView="info", Documentation(info="<html>
This package contains components for fluid flow systems such as
pumps, valves and sensors. For other fluid flow models, see
<a href=\"modelica://Modelica.Fluid\">Modelica.Fluid</a>.
</html>"),
  Icon(graphics={
          Polygon(points={{-70,26},{68,-44},{68,26},{2,-10},{-70,-42},{-70,26}},
              lineColor={0,0,0}),
          Line(points={{2,42},{2,-10}}),
          Rectangle(
            extent={{-18,50},{22,42}},
            lineColor={0,0,0},
            fillColor={0,0,0},
            fillPattern=FillPattern.Solid)}));
  end Fluid;

  package Media "Package with medium models"
    extends Modelica.Icons.Package;

    package Air
      "Package with moist air model that decouples pressure and temperature"
      extends Modelica.Media.Interfaces.PartialCondensingGases(
         mediumName="Air",
         final substanceNames={"water", "air"},
         final reducedX=true,
         final singleState = false,
         reference_X={0.01,0.99},
         final fluidConstants = {Modelica.Media.IdealGases.Common.FluidData.H2O,
                                 Modelica.Media.IdealGases.Common.FluidData.N2},
         reference_T=273.15,
         reference_p=101325,
         AbsolutePressure(start=p_default),
         Temperature(start=T_default));
      extends Modelica.Icons.Package;

      constant Integer Water=1
        "Index of water (in substanceNames, massFractions X, etc.)";
      constant Integer Air=2
        "Index of air (in substanceNames, massFractions X, etc.)";

      constant AbsolutePressure pStp = reference_p
        "Pressure for which fluid density is defined";
      constant Density dStp = 1.2 "Fluid density at pressure pStp";

      // Redeclare ThermodynamicState to avoid the warning
      // "Base class ThermodynamicState is replaceable"
      // during model check
      redeclare record extends ThermodynamicState
        "ThermodynamicState record for moist air"
      end ThermodynamicState;
      // There must not be any stateSelect=StateSelect.prefer for
      // the pressure.
      // Otherwise, translateModel("Buildings.Fluid.FMI.ExportContainers.Examples.FMUs.ResistanceVolume")
      // will fail as Dymola does an index reduction and outputs
      //   Differentiated the equation
      //   vol.dynBal.medium.p+res.dp-inlet.p = 0.0;
      //   giving
      //   der(vol.dynBal.medium.p)+der(res.dp) = der(inlet.p);
      //
      //   The model requires derivatives of some inputs as listed below:
      //   1 inlet.m_flow
      //   1 inlet.p
      // Therefore, the statement
      //   p(stateSelect=if preferredMediumStates then StateSelect.prefer else StateSelect.default)
      // has been removed.
      redeclare replaceable model extends BaseProperties(
        Xi(each stateSelect=if preferredMediumStates then StateSelect.prefer else StateSelect.default),
        T(stateSelect=if preferredMediumStates then StateSelect.prefer else StateSelect.default),
        final standardOrderComponents=true) "Base properties"

    protected
        constant Modelica.SIunits.MolarMass[2] MMX = {steam.MM,dryair.MM}
          "Molar masses of components";

        MassFraction X_steam "Mass fraction of steam water";
        MassFraction X_air "Mass fraction of air";
        Modelica.SIunits.TemperatureDifference dT(start=T_default-reference_T)
          "Temperature difference used to compute enthalpy";
      equation
        assert(T >= 200.0, "
In "       + getInstanceName() + ": Temperature T exceeded its minimum allowed value of -73.15 degC (200 Kelvin)
as required from medium model \""     + mediumName + "\".");
        assert(T <= 423.15, "
In "       + getInstanceName() + ": Temperature T exceeded its maximum allowed value of 150 degC (423.15 Kelvin)
as required from medium model \""     + mediumName + "\".");

        MM = 1/(Xi[Water]/MMX[Water]+(1.0-Xi[Water])/MMX[Air]);

        X_steam  = Xi[Water]; // There is no liquid in this medium model
        X_air    = 1-Xi[Water];

        dT = T - reference_T;
        h = dT*dryair.cp * X_air +
           (dT * steam.cp + h_fg) * X_steam;
        R = dryair.R*X_air + steam.R*X_steam;

        // Equation for ideal gas, from h=u+p*v and R*T=p*v, from which follows that  u = h-R*T.
        // u = h-R*T;
        // However, in this medium, the gas law is d/dStp=p/pStp, from which follows using h=u+pv that
        // u= h-p*v = h-p/d = h-pStp/dStp
        u = h-pStp/dStp;

        // In this medium model, the density depends only
        // on temperature, but not on pressure.
        //  d = p/(R*T);
        d/dStp = p/pStp;

        state.p = p;
        state.T = T;
        state.X = X;
      end BaseProperties;

    redeclare function density "Gas density"
      extends Modelica.Icons.Function;
      input ThermodynamicState state;
      output Density d "Density";
    algorithm
      d :=state.p*dStp/pStp;
      annotation(smoothOrder=5,
      Inline=true,
      Documentation(info="<html>
Density is computed from pressure, temperature and composition in the thermodynamic state record applying the ideal gas law.
</html>"));
    end density;

    redeclare function extends dynamicViscosity
        "Return the dynamic viscosity of dry air"
    algorithm
      eta := 4.89493640395e-08 * state.T + 3.88335940547e-06;
      annotation (
      smoothOrder=99,
      Inline=true,
    Documentation(info="<html>
<p>
This function returns the dynamic viscosity.
</p>
<h4>Implementation</h4>
<p>
The function is based on the 5th order polynomial
of
<a href=\"modelica://Modelica.Media.Air.MoistAir.dynamicViscosity\">
Modelica.Media.Air.MoistAir.dynamicViscosity</a>.
However, for the typical range of temperatures encountered
in building applications, a linear function sufficies.
This implementation is therefore the above 5th order polynomial,
linearized around <i>20</i>&deg;C.
The relative error of this linearization is
<i>0.4</i>% at <i>-20</i>&deg;C,
and less then
<i>0.2</i>% between  <i>-5</i>&deg;C and  <i>+50</i>&deg;C.
</p>
</html>",
    revisions="<html>
<ul>
<li>
December 19, 2013, by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"));
    end dynamicViscosity;

    redeclare function enthalpyOfCondensingGas
        "Enthalpy of steam per unit mass of steam"
      extends Modelica.Icons.Function;

      input Temperature T "temperature";
      output SpecificEnthalpy h "steam enthalpy";
    algorithm
      h := (T-reference_T) * steam.cp + h_fg;
      annotation(smoothOrder=5,
      Inline=true,
      derivative=der_enthalpyOfCondensingGas);
    end enthalpyOfCondensingGas;

    redeclare replaceable function extends enthalpyOfGas
        "Enthalpy of gas mixture per unit mass of gas mixture"
    algorithm
      h := enthalpyOfCondensingGas(T)*X[Water]
           + enthalpyOfDryAir(T)*(1.0-X[Water]);
    annotation (
      Inline=true);
    end enthalpyOfGas;

    redeclare replaceable function extends enthalpyOfLiquid
        "Enthalpy of liquid (per unit mass of liquid) which is linear in the temperature"
    algorithm
      h := (T - reference_T)*cpWatLiq;
      annotation (
        smoothOrder=5,
        Inline=true,
        derivative=der_enthalpyOfLiquid);
    end enthalpyOfLiquid;

    redeclare function enthalpyOfNonCondensingGas
        "Enthalpy of non-condensing gas per unit mass of steam"
      extends Modelica.Icons.Function;

      input Temperature T "temperature";
      output SpecificEnthalpy h "enthalpy";
    algorithm
      h := enthalpyOfDryAir(T);
      annotation (
      smoothOrder=5,
      Inline=true,
      derivative=der_enthalpyOfNonCondensingGas);
    end enthalpyOfNonCondensingGas;

    redeclare function extends enthalpyOfVaporization
        "Enthalpy of vaporization of water"
    algorithm
      r0 := h_fg;
      annotation (
        Inline=true);
    end enthalpyOfVaporization;

    redeclare function extends gasConstant
        "Return ideal gas constant as a function from thermodynamic state, only valid for phi<1"

    algorithm
        R := dryair.R*(1 - state.X[Water]) + steam.R*state.X[Water];
      annotation (
        smoothOrder=2,
        Inline=true,
        Documentation(info="<html>
The ideal gas constant for moist air is computed from <a href=\"modelica://Modelica.Media.Air.MoistAir.ThermodynamicState\">thermodynamic state</a> assuming that all water is in the gas phase.
</html>"));
    end gasConstant;

    redeclare function extends pressure
        "Returns pressure of ideal gas as a function of the thermodynamic state record"

    algorithm
      p := state.p;
      annotation (
      smoothOrder=2,
      Inline=true,
      Documentation(info="<html>
Pressure is returned from the thermodynamic state record input as a simple assignment.
</html>"));
    end pressure;

    redeclare function extends isobaricExpansionCoefficient
        "Isobaric expansion coefficient beta"
    algorithm
      beta := 0;
      annotation (
        smoothOrder=5,
        Inline=true,
    Documentation(info="<html>
<p>
This function returns the isobaric expansion coefficient at constant pressure,
which is zero for this medium.
The isobaric expansion coefficient at constant pressure is
</p>
<p align=\"center\" style=\"font-style:italic;\">
&beta;<sub>p</sub> = - 1 &frasl; v &nbsp; (&part; v &frasl; &part; T)<sub>p</sub> = 0,
</p>
<p>
where
<i>v</i> is the specific volume,
<i>T</i> is the temperature and
<i>p</i> is the pressure.
</p>
</html>",
    revisions="<html>
<ul>
<li>
December 18, 2013, by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"));
    end isobaricExpansionCoefficient;

    redeclare function extends isothermalCompressibility
        "Isothermal compressibility factor"
    algorithm
      kappa := -1/state.p;
      annotation (
        smoothOrder=5,
        Inline=true,
        Documentation(info="<html>
<p>
This function returns the isothermal compressibility coefficient.
The isothermal compressibility is
</p>
<p align=\"center\" style=\"font-style:italic;\">
&kappa;<sub>T</sub> = -1 &frasl; v &nbsp; (&part; v &frasl; &part; p)<sub>T</sub>
  = -1 &frasl; p,
</p>
<p>
where
<i>v</i> is the specific volume,
<i>T</i> is the temperature and
<i>p</i> is the pressure.
</p>
</html>",
    revisions="<html>
<ul>
<li>
December 18, 2013, by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"));
    end isothermalCompressibility;

    redeclare function extends saturationPressure
        "Saturation curve valid for 223.16 <= T <= 373.16 (and slightly outside with less accuracy)"

    algorithm
      psat := IDEAS.Utilities.Psychrometrics.Functions.saturationPressure(Tsat);
      annotation (
      smoothOrder=5,
      Inline=true);
    end saturationPressure;

    redeclare function extends specificEntropy
        "Return the specific entropy, only valid for phi<1"

    protected
        Modelica.SIunits.MoleFraction[2] Y "Molar fraction";
    algorithm
        Y := massToMoleFractions(
             state.X, {steam.MM,dryair.MM});
        s := specificHeatCapacityCp(state) * Modelica.Math.log(state.T/reference_T)
             - Modelica.Constants.R *
             sum(state.X[i]/MMX[i]*
                 Modelica.Math.log(max(Y[i], Modelica.Constants.eps)*state.p/reference_p) for i in 1:2);
      annotation (
      Inline=true,
        Documentation(info="<html>
<p>
This function computes the specific entropy.
</p>
<p>
The specific entropy of the mixture is obtained from
</p>
<p align=\"center\" style=\"font-style:italic;\">
s = s<sub>s</sub> + s<sub>m</sub>,
</p>
<p>
where
<i>s<sub>s</sub></i> is the entropy change due to the state change
(relative to the reference temperature) and
<i>s<sub>m</sub></i> is the entropy change due to mixing
of the dry air and water vapor.
</p>
<p>
The entropy change due to change in state is obtained from
</p>
<p align=\"center\" style=\"font-style:italic;\">
s<sub>s</sub> = c<sub>v</sub> ln(T/T<sub>0</sub>) + R ln(v/v<sub>0</sub>) <br/>
= c<sub>v</sub> ln(T/T<sub>0</sub>) + R ln(&rho;<sub>0</sub>/&rho;)
</p>
<p>If we assume <i>&rho; = p<sub>0</sub>/(R T)</i>,
and because <i>c<sub>p</sub> = c<sub>v</sub> + R</i>,
we can write
</p>
<p align=\"center\" style=\"font-style:italic;\">
s<sub>s</sub> = c<sub>v</sub> ln(T/T<sub>0</sub>) + R ln(T/T<sub>0</sub>) <br/>
=c<sub>p</sub> ln(T/T<sub>0</sub>).
</p>
<p>
Next, the entropy of mixing is obtained from a reversible isothermal
expansion process. Hence,
</p>
<p align=\"center\" style=\"font-style:italic;\">
  s<sub>m</sub> = -R &sum;<sub>i</sub>( X<sub>i</sub> &frasl; M<sub>i</sub>
  ln(Y<sub>i</sub> p/p<sub>0</sub>)),
</p>
<p>
where <i>R</i> is the gas constant,
<i>X</i> is the mass fraction,
<i>M</i> is the molar mass, and
<i>Y</i> is the mole fraction.
</p>
<p>
To obtain the state for a given pressure, entropy and mass fraction, use
<a href=\"modelica://IDEAS.Media.Air.setState_psX\">
IDEAS.Media.Air.setState_psX</a>.
</p>
<h4>Limitations</h4>
<p>
This function is only valid for a relative humidity below 100%.
</p>
</html>",     revisions="<html>
<ul>
<li>
November 27, 2013, by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"));
    end specificEntropy;

    redeclare function extends density_derp_T
        "Return the partial derivative of density with respect to pressure at constant temperature"
    algorithm
      ddpT := dStp/pStp;
      annotation (
      Inline=true,
    Documentation(info="<html>
<p>
This function returns the partial derivative of density
with respect to pressure at constant temperature.
</p>
</html>",
    revisions="<html>
<ul>
<li>
December 18, 2013, by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"));
    end density_derp_T;

    redeclare function extends density_derT_p
        "Return the partial derivative of density with respect to temperature at constant pressure"
    algorithm
      ddTp := 0;

      annotation (
      smoothOrder=99,
      Inline=true,
      Documentation(info=
    "<html>
<p>
This function computes the derivative of density with respect to temperature
at constant pressure.
</p>
</html>",     revisions=
    "<html>
<ul>
<li>
December 18, 2013, by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"));
    end density_derT_p;

    redeclare function extends density_derX
        "Return the partial derivative of density with respect to mass fractions at constant pressure and temperature"
    algorithm
      dddX := fill(0, nX);
    annotation (
      smoothOrder=99,
      Inline=true,
      Documentation(info="<html>
<p>
This function returns the partial derivative of density
with respect to mass fraction.
This value is zero because in this medium, density is proportional
to pressure, but independent of the species concentration.
</p>
</html>",
    revisions="<html>
<ul>
<li>
December 18, 2013, by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"));
    end density_derX;

    redeclare replaceable function extends specificHeatCapacityCp
        "Specific heat capacity of gas mixture at constant pressure"
    algorithm
      cp := dryair.cp*(1-state.X[Water]) +steam.cp*state.X[Water];
        annotation (
      smoothOrder=99,
      Inline=true,
      derivative=der_specificHeatCapacityCp);
    end specificHeatCapacityCp;

    redeclare replaceable function extends specificHeatCapacityCv
        "Specific heat capacity of gas mixture at constant volume"
    algorithm
      cv:= dryair.cv*(1-state.X[Water]) +steam.cv*state.X[Water];
      annotation (
        smoothOrder=99,
        Inline=true,
        derivative=der_specificHeatCapacityCv);
    end specificHeatCapacityCv;

    redeclare function setState_dTX
        "Return thermodynamic state as function of density d, temperature T and composition X"
      extends Modelica.Icons.Function;
      input Density d "Density";
      input Temperature T "Temperature";
      input MassFraction X[:]=reference_X "Mass fractions";
      output ThermodynamicState state "Thermodynamic state";

    algorithm
        // Note that d/dStp = p/pStp, hence p = d*pStp/dStp
        state := if size(X, 1) == nX then
                   ThermodynamicState(p=d*pStp/dStp, T=T, X=X)
                 else
                   ThermodynamicState(p=d*pStp/dStp,
                                      T=T,
                                      X=cat(1, X, {1 - sum(X)}));
        annotation (
        smoothOrder=2,
        Inline=true,
        Documentation(info="<html>
<p>
The <a href=\"modelica://Modelica.Media.Interfaces.PartialMixtureMedium.ThermodynamicState\">thermodynamic state record</a>
    is computed from density <code>d</code>, temperature <code>T</code> and composition <code>X</code>.
</p>
</html>"));
    end setState_dTX;

    redeclare function extends setState_phX
        "Return thermodynamic state as function of pressure p, specific enthalpy h and composition X"
    algorithm
      state := if size(X, 1) == nX then
        ThermodynamicState(p=p, T=temperature_phX(p, h, X), X=X)
     else
        ThermodynamicState(p=p, T=temperature_phX(p, h, X), X=cat(1, X, {1 - sum(X)}));
      annotation (
      smoothOrder=2,
      Inline=true,
      Documentation(info="<html>
The <a href=\"modelica://Modelica.Media.Interfaces.PartialMixtureMedium.ThermodynamicState\">
thermodynamic state record</a> is computed from pressure p, specific enthalpy h and composition X.
</html>"));
    end setState_phX;

    redeclare function extends setState_pTX
        "Return thermodynamic state as function of p, T and composition X or Xi"
    algorithm
        state := if size(X, 1) == nX then
                    ThermodynamicState(p=p, T=T, X=X)
                 else
                    ThermodynamicState(p=p, T=T, X=cat(1, X, {1 - sum(X)}));
        annotation (
      smoothOrder=2,
      Inline=true,
      Documentation(info="<html>
The <a href=\"modelica://Modelica.Media.Interfaces.PartialMixtureMedium.ThermodynamicState\">
thermodynamic state record</a> is computed from pressure p, temperature T and composition X.
</html>"));
    end setState_pTX;

    redeclare function extends setState_psX
        "Return the thermodynamic state as function of p, s and composition X or Xi"
    protected
        Modelica.SIunits.MassFraction[2] X_int "Mass fraction";
        Modelica.SIunits.MoleFraction[2] Y "Molar fraction";
        Modelica.SIunits.Temperature T "Temperature";
    algorithm
        if size(X, 1) == nX then
          X_int:=X;
        else
          X_int :=cat(
            1,
            X,
            {1 - sum(X)});
        end if;
       Y := massToMoleFractions(
             X_int, {steam.MM,dryair.MM});
        // The next line is obtained from symbolic solving the
        // specificEntropy function for T.
        // In this formulation, we can set T to any value when calling
        // specificHeatCapacityCp as cp does not depend on T.
        T := 273.15 * Modelica.Math.exp((s + Modelica.Constants.R *
               sum(X_int[i]/MMX[i]*
                 Modelica.Math.log(max(Y[i], Modelica.Constants.eps)) for i in 1:2))
                 / specificHeatCapacityCp(setState_pTX(p=p,
                                                       T=273.15,
                                                       X=X_int)));

        state := ThermodynamicState(p=p,
                                    T=T,
                                    X=X_int);

    annotation (
    Inline=true,
    Documentation(info="<html>
<p>
This function returns the thermodynamic state based on pressure,
specific entropy and mass fraction.
</p>
<p>
The state is computed by symbolically solving
<a href=\"modelica://IDEAS.Media.Air.specificEntropy\">
IDEAS.Media.Air.specificEntropy</a>
for temperature.
</p>
</html>",     revisions="<html>
<ul>
<li>
November 27, 2013, by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"));
    end setState_psX;

    redeclare replaceable function extends specificEnthalpy
        "Compute specific enthalpy from pressure, temperature and mass fraction"
    algorithm
      h := (state.T - reference_T)*dryair.cp * (1 - state.X[Water]) +
           ((state.T-reference_T) * steam.cp + h_fg) * state.X[Water];
      annotation (
       smoothOrder=5,
       Inline=true);
    end specificEnthalpy;

    redeclare replaceable function specificEnthalpy_pTX "Specific enthalpy"
      extends Modelica.Icons.Function;
      input Modelica.SIunits.Pressure p "Pressure";
      input Modelica.SIunits.Temperature T "Temperature";
      input Modelica.SIunits.MassFraction X[:] "Mass fractions of moist air";
      output Modelica.SIunits.SpecificEnthalpy h "Specific enthalpy at p, T, X";

    algorithm
      h := specificEnthalpy(setState_pTX(p, T, X));
      annotation(smoothOrder=5,
                 Inline=true,
                 inverse(T=temperature_phX(p, h, X)),
                 Documentation(info="<html>
Specific enthalpy as a function of temperature and species concentration.
The pressure is input for compatibility with the medium models, but the specific enthalpy
is independent of the pressure.
</html>",
    revisions="<html>
<ul>
<li>
April 30, 2015, by Filip Jorissen and Michael Wetter:<br/>
Added <code>Inline=true</code> for
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/227\">
issue 227</a>.
</li>
</ul>
</html>"));
    end specificEnthalpy_pTX;

    redeclare replaceable function extends specificGibbsEnergy
        "Specific Gibbs energy"
    algorithm
      g := specificEnthalpy(state) - state.T*specificEntropy(state);
      annotation (
        Inline=true);
    end specificGibbsEnergy;

    redeclare replaceable function extends specificHelmholtzEnergy
        "Specific Helmholtz energy"
    algorithm
      f := specificEnthalpy(state) - gasConstant(state)*state.T - state.T*specificEntropy(state);
      annotation (
        Inline=true);
    end specificHelmholtzEnergy;

    redeclare function extends isentropicEnthalpy "Return the isentropic enthalpy"
    algorithm
      h_is := specificEnthalpy(setState_psX(
                p=p_downstream,
                s=specificEntropy(refState),
                X=refState.X));
    annotation (
      Inline=true,
      Documentation(info="<html>
<p>
This function computes the specific enthalpy for
an isentropic state change from the temperature
that corresponds to the state <code>refState</code>
to <code>reference_T</code>.
</p>
</html>",
    revisions="<html>
<ul>
<li>
December 18, 2013, by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"));
    end isentropicEnthalpy;

    redeclare function extends specificInternalEnergy "Specific internal energy"
      extends Modelica.Icons.Function;
    algorithm
      u := specificEnthalpy(state) - pStp/dStp;
      annotation (
        Inline=true);
    end specificInternalEnergy;

    redeclare function extends temperature
        "Return temperature of ideal gas as a function of the thermodynamic state record"
    algorithm
      T := state.T;
      annotation (
      smoothOrder=2,
      Inline=true,
      Documentation(info="<html>
Temperature is returned from the thermodynamic state record input as a simple assignment.
</html>"));
    end temperature;

    redeclare function extends molarMass "Return the molar mass"
    algorithm
        MM := 1/(state.X[Water]/MMX[Water]+(1.0-state.X[Water])/MMX[Air]);
        annotation (
    Inline=true,
    smoothOrder=99,
    Documentation(info="<html>
<p>
This function returns the molar mass.
</p>
</html>",
    revisions="<html>
<ul>
<li>
December 18, 2013, by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"));
    end molarMass;

    redeclare replaceable function temperature_phX
        "Compute temperature from specific enthalpy and mass fraction"
        extends Modelica.Icons.Function;
      input AbsolutePressure p "Pressure";
      input SpecificEnthalpy h "specific enthalpy";
      input MassFraction[:] X "mass fractions of composition";
      output Temperature T "temperature";
    algorithm
      T := reference_T + (h - h_fg * X[Water])
           /((1 - X[Water])*dryair.cp + X[Water] * steam.cp);
      annotation(smoothOrder=5,
                 Inline=true,
                 inverse(h=specificEnthalpy_pTX(p, T, X)),
                 Documentation(info="<html>
Temperature as a function of specific enthalpy and species concentration.
The pressure is input for compatibility with the medium models, but the temperature
is independent of the pressure.
</html>",
    revisions="<html>
<ul>
<li>
April 30, 2015, by Filip Jorissen and Michael Wetter:<br/>
Added <code>Inline=true</code> for
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/227\">
issue 227</a>.
</li>
</ul>
</html>"));
    end temperature_phX;

    redeclare function extends thermalConductivity
        "Thermal conductivity of dry air as a polynomial in the temperature"
    algorithm
      lambda := Modelica.Media.Incompressible.TableBased.Polynomials_Temp.evaluate(
          {(-4.8737307422969E-008), 7.67803133753502E-005, 0.0241814385504202},
       Modelica.SIunits.Conversions.to_degC(state.T));
    annotation(LateInline=true);
    end thermalConductivity;
    //////////////////////////////////////////////////////////////////////
    // Protected classes.
    // These classes are only of use within this medium model.
    // Models generally have no need to access them.
    // Therefore, they are made protected. This also allows to redeclare the
    // medium model with another medium model that does not provide an
    // implementation of these classes.
  protected
      record GasProperties
        "Coefficient data record for properties of perfect gases"
        extends Modelica.Icons.Record;

        Modelica.SIunits.MolarMass MM "Molar mass";
        Modelica.SIunits.SpecificHeatCapacity R "Gas constant";
        Modelica.SIunits.SpecificHeatCapacity cp
          "Specific heat capacity at constant pressure";
        Modelica.SIunits.SpecificHeatCapacity cv = cp-R
          "Specific heat capacity at constant volume";
        annotation (
          preferredView="info",
          defaultComponentName="gas",
          Documentation(info="<html>
<p>
This data record contains the coefficients for perfect gases.
</p>
</html>",     revisions="<html>
<ul>
<li>
September 12, 2014, by Michael Wetter:<br/>
Corrected the wrong location of the <code>preferredView</code>
and the <code>revisions</code> annotation.
</li>
<li>
November 21, 2013, by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"));
      end GasProperties;
      // In the assignments below, we compute cv as OpenModelica
      // cannot evaluate cv=cp-R as defined in GasProperties.
      constant GasProperties dryair(
        R =    Modelica.Media.IdealGases.Common.SingleGasesData.Air.R,
        MM =   Modelica.Media.IdealGases.Common.SingleGasesData.Air.MM,
        cp =   IDEAS.Utilities.Psychrometrics.Constants.cpAir,
        cv =   IDEAS.Utilities.Psychrometrics.Constants.cpAir
                 -Modelica.Media.IdealGases.Common.SingleGasesData.Air.R)
        "Dry air properties";
      constant GasProperties steam(
        R =    Modelica.Media.IdealGases.Common.SingleGasesData.H2O.R,
        MM =   Modelica.Media.IdealGases.Common.SingleGasesData.H2O.MM,
        cp =   IDEAS.Utilities.Psychrometrics.Constants.cpSte,
        cv =   IDEAS.Utilities.Psychrometrics.Constants.cpSte
                 -Modelica.Media.IdealGases.Common.SingleGasesData.H2O.R)
        "Steam properties";

      constant Real k_mair =  steam.MM/dryair.MM "Ratio of molar weights";

      constant Modelica.SIunits.MolarMass[2] MMX={steam.MM,dryair.MM}
        "Molar masses of components";

      constant Modelica.SIunits.SpecificEnergy h_fg=
        IDEAS.Utilities.Psychrometrics.Constants.h_fg
        "Latent heat of evaporation of water";
      constant Modelica.SIunits.SpecificHeatCapacity cpWatLiq=
        IDEAS.Utilities.Psychrometrics.Constants.cpWatLiq
        "Specific heat capacity of liquid water";

    replaceable function der_enthalpyOfLiquid
        "Temperature derivative of enthalpy of liquid per unit mass of liquid"
      extends Modelica.Icons.Function;
      input Temperature T "Temperature";
      input Real der_T "Temperature derivative";
      output Real der_h "Derivative of liquid enthalpy";
    algorithm
      der_h := cpWatLiq*der_T;
      annotation (
        Inline=true);
    end der_enthalpyOfLiquid;

    function der_enthalpyOfCondensingGas
        "Derivative of enthalpy of steam per unit mass of steam"
      extends Modelica.Icons.Function;
      input Temperature T "Temperature";
      input Real der_T "Temperature derivative";
      output Real der_h "Derivative of steam enthalpy";
    algorithm
      der_h := steam.cp*der_T;
      annotation (
        Inline=true);
    end der_enthalpyOfCondensingGas;

    replaceable function enthalpyOfDryAir
        "Enthalpy of dry air per unit mass of dry air"
      extends Modelica.Icons.Function;

      input Temperature T "Temperature";
      output SpecificEnthalpy h "Dry air enthalpy";
    algorithm
      h := (T - reference_T)*dryair.cp;
      annotation (
        smoothOrder=5,
        Inline=true,
        derivative=der_enthalpyOfDryAir);
    end enthalpyOfDryAir;

    replaceable function der_enthalpyOfDryAir
        "Derivative of enthalpy of dry air per unit mass of dry air"
      extends Modelica.Icons.Function;
      input Temperature T "Temperature";
      input Real der_T "Temperature derivative";
      output Real der_h "Derivative of dry air enthalpy";
    algorithm
      der_h := dryair.cp*der_T;
      annotation (
        Inline=true);
    end der_enthalpyOfDryAir;

    replaceable function der_enthalpyOfNonCondensingGas
        "Derivative of enthalpy of non-condensing gas per unit mass of steam"
      extends Modelica.Icons.Function;
      input Temperature T "Temperature";
      input Real der_T "Temperature derivative";
      output Real der_h "Derivative of steam enthalpy";
    algorithm
      der_h := der_enthalpyOfDryAir(T, der_T);
      annotation (
        Inline=true);
    end der_enthalpyOfNonCondensingGas;

    replaceable function der_specificHeatCapacityCp
        "Derivative of specific heat capacity of gas mixture at constant pressure"
      extends Modelica.Icons.Function;
        input ThermodynamicState state "Thermodynamic state";
        input ThermodynamicState der_state "Derivative of thermodynamic state";
        output Real der_cp(unit="J/(kg.K.s)")
          "Derivative of specific heat capacity";
    algorithm
      der_cp := (steam.cp-dryair.cp)*der_state.X[Water];
      annotation (
        Inline=true);
    end der_specificHeatCapacityCp;

    replaceable function der_specificHeatCapacityCv
        "Derivative of specific heat capacity of gas mixture at constant volume"
      extends Modelica.Icons.Function;
        input ThermodynamicState state "Thermodynamic state";
        input ThermodynamicState der_state "Derivative of thermodynamic state";
        output Real der_cv(unit="J/(kg.K.s)")
          "Derivative of specific heat capacity";
    algorithm
      der_cv := (steam.cv-dryair.cv)*der_state.X[Water];
      annotation (
        Inline=true);
    end der_specificHeatCapacityCv;
      annotation(preferredView="info", Documentation(info="<html>
<p>
This medium package models moist air using a gas law in which pressure and temperature
are independent, which often leads to significantly faster and more robust computations.
The specific heat capacities at constant pressure and at constant volume are constant.
The air is assumed to be not saturated.
</p>
<p>
This medium uses the gas law
</p>
<p align=\"center\" style=\"font-style:italic;\">
&rho;/&rho;<sub>stp</sub> = p/p<sub>stp</sub>,
</p>
<p>
where
<i>p<sub>std</sub></i> and <i>&rho;<sub>stp</sub></i> are constant reference
temperature and density, rathern than the ideal gas law
</p>
<p align=\"center\" style=\"font-style:italic;\">
&rho; = p &frasl;(R T),
</p>
<p>
where <i>R</i> is the gas constant and <i>T</i> is the temperature.
</p>
<p>
This formulation often leads to smaller systems of nonlinear equations
because equations for pressure and temperature are decoupled.
Therefore, if air inside a control volume such as room air is heated, it
does not increase its specific volume. Consequently, merely heating or cooling
a control volume does not affect the air flow calculations in a duct network
that may be connected to that volume.
Note that multizone air exchange simulation in which buoyancy drives the
air flow is still possible as the models in
<a href=\"modelica://IDEAS.Airflow.Multizone\">
IDEAS.Airflow.Multizone</a> compute the mass density using the function
<a href=\"modelica://IDEAS.Utilities.Psychrometrics.Functions.density_pTX\">
IDEAS.Utilities.Psychrometrics.Functions.density_pTX</a> in which density
is a function of temperature.
</p>
<p>
Note that models in this package implement the equation for the internal energy as
</p>
<p align=\"center\" style=\"font-style:italic;\">
  u = h - p<sub>stp</sub> &frasl; &rho;<sub>stp</sub>,
</p>
<p>
where
<i>u</i> is the internal energy per unit mass,
<i>h</i> is the enthalpy per unit mass,
<i>p<sub>stp</sub></i> is the static pressure and
<i>&rho;<sub>stp</sub></i> is the mass density at standard pressure and temperature.
The reason for this implementation is that in general,
</p>
<p align=\"center\" style=\"font-style:italic;\">
  h = u + p v,
</p>
<p>
from which follows that
</p>
<p align=\"center\" style=\"font-style:italic;\">
  u = h - p v = h - p &frasl; &rho; = h - p<sub>stp</sub> &frasl; &rho;<sub>std</sub>,
</p>
<p>
because <i>p &frasl; &rho; = p<sub>stp</sub> &frasl; &rho;<sub>stp</sub></i> in this medium model.
</p>
<p>
The enthalpy is computed using the convention that <i>h=0</i>
if <i>T=0</i> &deg;C and no water vapor is present.
</p>
</html>",     revisions="<html>
<ul>
<li>
January 11, 2019 by Michael Wetter:<br/>
Reforulated assignment of <code>X_int</code> in <code>setState_psX</code>.<br/>
This is for
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/1079\">#1079</a>.
</li>
<li>
October 26, 2018, by Filip Jorissen and Michael Wetter:<br/>
Now printing different messages if temperature is above or below its limit,
and adding instance name as JModelica does not print the full instance name in the assertion.
This is for
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/1045\">#1045</a>.
</li>
<li>
November 4, 2016, by Michael Wetter:<br/>
Set default value for <code>dT.start</code> in base properties.<br/>
This is for
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/575\">#575</a>.
</li>
<li>
June 6, 2015, by Michael Wetter:<br/>
Set <code>AbsolutePressure(start=p_default)</code> to avoid
a translation error if
<a href=\"modelica://IDEAS.Fluid.Sources.Examples.TraceSubstancesFlowSource\">
IDEAS.Fluid.Sources.Examples.TraceSubstancesFlowSource</a>
is translated in pedantic mode in Dymola 2016.
The reason is that pressures use <code>Medium.p_default</code> as start values,
but
<a href=\"modelica://Modelica.Media.Interfaces.Types\">
Modelica.Media.Interfaces.Types</a>
sets a default value of <i>1E-5</i>.
A similar change has been done for pressure.
This fixes
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/266\">#266</a>.
</li>
<li>
June 5, 2015, by Michael Wetter:<br/>
Added <code>stateSelect</code> attribute in <code>BaseProperties.T</code>
to allow correct use of <code>preferredMediumState</code> as
described in
<a href=\"modelica://Modelica.Media.Interfaces.PartialMedium\">
Modelica.Media.Interfaces.PartialMedium</a>.
Note that the default is <code>preferredMediumState=false</code>
and hence the same states are used as were used before.
This is for
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/260\">#260</a>.
</li>
<li>
May 11, 2015, by Michael Wetter:<br/>
Removed
<code>p(stateSelect=if preferredMediumStates then StateSelect.prefer else StateSelect.default)</code>
in declaration of <code>BaseProperties</code>.
Otherwise, when models that contain a fluid volume
are exported as an FMU, their pressure would be
differentiated with respect to time. This would require
the time derivative of the inlet pressure, which is not available,
causing the translation to stop with an error.
</li>
<li>
May 1, 2015, by Michael Wetter:<br/>
Added <code>Inline=true</code> for
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/227\">
issue 227</a>.
</li>
<li>
March 20, 2015, by Michael Wetter:<br/>
Added missing term <code>state.p/reference_p</code> in function
<code>specificEntropy</code>.
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/193\">#193</a>.
</li>
<li>
February 3, 2015, by Michael Wetter:<br/>
Removed <code>stateSelect.prefer</code> for temperature.
This is for
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/160\">#160</a>.
</li>
<li>
July 24, 2014, by Michael Wetter:<br/>
Changed implementation to use
<a href=\"modelica://IDEAS.Utilities.Psychrometrics.Constants\">
IDEAS.Utilities.Psychrometrics.Constants</a>.
This was done to use consistent values throughout the library.
</li>
<li>
November 16, 2013, by Michael Wetter:<br/>
Revised and simplified the implementation.
</li>
<li>
November 14, 2013, by Michael Wetter:<br/>
Removed function
<code>HeatCapacityOfWater</code>
which is neither needed nor implemented in the
Modelica Standard Library.
</li>
<li>
November 13, 2013, by Michael Wetter:<br/>
Removed non-used computations in <code>specificEnthalpy_pTX</code> and
in <code>temperature_phX</code>.
</li>
<li>
March 29, 2013, by Michael Wetter:<br/>
Added <code>final standardOrderComponents=true</code> in the
<code>BaseProperties</code> declaration. This avoids an error
when models are checked in Dymola 2014 in the pedenatic mode.
</li>
<li>
April 12, 2012, by Michael Wetter:<br/>
Added keyword <code>each</code> to <code>Xi(stateSelect=...)</code>.
</li>
<li>
April 4, 2012, by Michael Wetter:<br/>
Added redeclaration of <code>ThermodynamicState</code> to avoid a warning
during model check and translation.
</li>
<li>
August 3, 2011, by Michael Wetter:<br/>
Fixed bug in <code>u=h-R*T</code>, which is only valid for ideal gases.
For this medium, the function is <code>u=h-pStd/dStp</code>.
</li>
<li>
January 27, 2010, by Michael Wetter:<br/>
Fixed bug in <code>else</code> branch of function <code>setState_phX</code>
that lead to a run-time error when the constructor of this function was called.
</li>
<li>
January 22, 2010, by Michael Wetter:<br/>
Added implementation of function
<a href=\"modelica://IDEAS.Media.GasesPTDecoupled.MoistAirUnsaturated.enthalpyOfNonCondensingGas\">
enthalpyOfNonCondensingGas</a> and its derivative.
</li>
<li>
January 13, 2010, by Michael Wetter:<br/>
Fixed implementation of derivative functions.
</li>
<li>
August 28, 2008, by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"),
        Icon(graphics={
            Ellipse(
              extent={{-78,78},{-34,34}},
              lineColor={0,0,0},
              fillPattern=FillPattern.Sphere,
              fillColor={120,120,120}),
            Ellipse(
              extent={{-18,86},{26,42}},
              lineColor={0,0,0},
              fillPattern=FillPattern.Sphere,
              fillColor={120,120,120}),
            Ellipse(
              extent={{48,58},{92,14}},
              lineColor={0,0,0},
              fillPattern=FillPattern.Sphere,
              fillColor={120,120,120}),
            Ellipse(
              extent={{-22,32},{22,-12}},
              lineColor={0,0,0},
              fillPattern=FillPattern.Sphere,
              fillColor={120,120,120}),
            Ellipse(
              extent={{36,-32},{80,-76}},
              lineColor={0,0,0},
              fillPattern=FillPattern.Sphere,
              fillColor={120,120,120}),
            Ellipse(
              extent={{-36,-30},{8,-74}},
              lineColor={0,0,0},
              fillPattern=FillPattern.Sphere,
              fillColor={120,120,120}),
            Ellipse(
              extent={{-90,-6},{-46,-50}},
              lineColor={0,0,0},
              fillPattern=FillPattern.Sphere,
              fillColor={120,120,120})}));
    end Air;

    package Refrigerants "Package with functions for refrigerant properties"
      extends Modelica.Icons.Package;

      package R410A "Refrigerant R410A"
        extends Modelica.Icons.VariantsPackage;
        final constant Modelica.SIunits.SpecificEntropy R = 114.55
          "Gas constant for use in Martin-Hou equation of state";
        final constant Modelica.SIunits.Temperature TCri = 345.25
          "Critical temperature";
        final constant Modelica.SIunits.Temperature T_min = 173.15
          "Minimum temperature for correlated properties";
        final constant Modelica.SIunits.AbsolutePressure pCri = 4926.1e3
          "Critical pressure";

        function dPressureVap_dSpecificVolume_Tv
          "Derivative of the Martin-Hou equation of state with regards to specific volume"
          input Modelica.SIunits.Temperature T
            "Temperature of refrigerant";
          input Modelica.SIunits.SpecificVolume v
            "Specific volume of refrigerant";
          output Real dpdv(
            final unit="Pa.kg/m3")
             "Derivative of pressure with regards to specific volume";
      protected
          Modelica.SIunits.SpecificEntropy R = 114.55
            "Refrigerant gas constant for Martin-Hou equation of state";
          Real A[:] = {-1.721781e2, 2.381558e-1, -4.329207e-4, -6.241072e-7}
            "Coefficients A for Martin-Hou equation of state";
          Real B[:] = {1.646288e-1, -1.462803e-5, 0, 1.380469e-9}
            "Coefficients B for Martin-Hou equation of state";
          Real C[:] = {-6.293665e3, 1.532461e1, 0, 1.604125e-4}
            "Coefficients C for Martin-Hou equation of state";
          Real b = 4.355134e-4
            "Coefficient b for Martin-Hou equation of state";
          Real k = 5.75
            "Coefficient K for Martin-Hou equation of state";
          Modelica.SIunits.Temperature TCri = 345.25
            "Critical temperature of refrigerant";
          Modelica.SIunits.SpecificVolume v_abs
            "Smoothed specific volume";
          parameter Integer n = size(A, 1);
        algorithm
          v_abs := IDEAS.Utilities.Math.Functions.smoothMax(v, 1.01*b, 0.01*b);
          dpdv := -R*T/(v_abs-b)^2;
          for i in 1:n loop
            dpdv := dpdv - (i+1)*(A[i] + B[i]*T + C[i]*Modelica.Math.exp(-k*T/TCri))/(v_abs - b)^(i+2);
          end for;
        annotation (smoothOrder=1,
        preferredView="info",Documentation(info="<HTML>
<p>
Function that calculates the derivative of the Martin-Hou equation of for R410A
state with regards to specific volume.
</p>
<h4>References</h4>
<p>
Thermodynamic properties of DuPont Suva 410A:
<a href=\"https://www.chemours.com/Refrigerants/en_US/assets/downloads/h64423_Suva410A_thermo_prop_si.pdf\">
https://www.chemours.com/Refrigerants/en_US/assets/downloads/h64423_Suva410A_thermo_prop_si.pdf
</a>
</p>
</html>",           revisions="<html>
<ul>
<li>
November 30, 2016, by Massimo Cimmino:<br/>
First implementation.
</li>
</ul>
</html>"));
        end dPressureVap_dSpecificVolume_Tv;

        function dPressureVap_dTemperature_Tv
          "Derivative of the Martin-Hou equation of state with regards to temperature"
          input Modelica.SIunits.Temperature T
            "Temperature of refrigerant";
          input Modelica.SIunits.SpecificVolume v
            "Specific volume of refrigerant";
          output Real dpdT(
            final unit="Pa/K")
             "Derivative of pressure with regards to temperature";
      protected
          Modelica.SIunits.SpecificEntropy R = 114.55
            "Refrigerant gas constant for Martin-Hou equation of state";
          Real A[:] = {-1.721781e2, 2.381558e-1, -4.329207e-4, -6.241072e-7}
            "Coefficients A for Martin-Hou equation of state";
          Real B[:] = {1.646288e-1, -1.462803e-5, 0, 1.380469e-9}
            "Coefficients B for Martin-Hou equation of state";
          Real C[:] = {-6.293665e3, 1.532461e1, 0, 1.604125e-4}
            "Coefficients C for Martin-Hou equation of state";
          Real b = 4.355134e-4
            "Coefficient b for Martin-Hou equation of state";
          Real k = 5.75
            "Coefficient K for Martin-Hou equation of state";
          Modelica.SIunits.Temperature TCri = 345.25
            "Critical temperature of refrigerant";
          Modelica.SIunits.SpecificVolume v_abs
            "Smoothed specific volume";
          parameter Integer n = size(A, 1);
        algorithm
          v_abs := IDEAS.Utilities.Math.Functions.smoothMax(v, 1.01*b, 0.01*b);
          dpdT := R/(v_abs-b);
          for i in 1:n loop
            dpdT := dpdT + (B[i] - C[i]*k/TCri*Modelica.Math.exp(-k*T/TCri))/(v_abs - b)^(i+1);
          end for;
        annotation (smoothOrder=1,
        preferredView="info",Documentation(info="<HTML>
<p>
Function that calculates the derivative of the Martin-Hou equation of for R410A
state with regards to temperature.
</p>
<h4>References</h4>
<p>
Thermodynamic properties of DuPont Suva 410A:
<a href=\"https://www.chemours.com/Refrigerants/en_US/assets/downloads/h64423_Suva410A_thermo_prop_si.pdf\">
https://www.chemours.com/Refrigerants/en_US/assets/downloads/h64423_Suva410A_thermo_prop_si.pdf
</a>
</p>
</html>",           revisions="<html>
<ul>
<li>
November 30, 2016, by Massimo Cimmino:<br/>
First implementation.
</li>
</ul>
</html>"));
        end dPressureVap_dTemperature_Tv;

        function dSpecificVolumeVap_pT
          "Function that calculates the Jacobian of specific volume R410A vapor based on pressure and temperature"
          input Modelica.SIunits.AbsolutePressure p
            "Pressure of refrigerant vapor";
          input Modelica.SIunits.Temperature T
            "Temperature of refrigerant";
          input Real dp(
            final unit="Pa/s")
            "Delta of pressure of refrigerant vapor";
          input Real dT(
            final unit="K/s")
            "Delta of temperature of refrigerant";
          output Real dv(
            final unit="m3/(kg.s)")
            "Delta of specific volume of refrigerant";
      protected
          Real dpdT(
            final unit="Pa/K")
             "Derivative of pressure with regards to temperature";
          Real dpdv(
            final unit="Pa.kg/m3")
             "Derivative of pressure with regards to specific volume";
          Modelica.SIunits.SpecificVolume v
            "Specific volume of refrigerant";
        algorithm
          v := IDEAS.Media.Refrigerants.R410A.specificVolumeVap_pT(p, T);
          dpdT := IDEAS.Media.Refrigerants.R410A.dPressureVap_dTemperature_Tv(T, v);
          dpdv := IDEAS.Media.Refrigerants.R410A.dPressureVap_dSpecificVolume_Tv(T, v);
          dv := dp/dpdv + dT*(dpdT/dpdv);
        annotation (preferredView="info",Documentation(info="<HTML>
<p>
Function that calculates the derivatives of
<a href=\"modelica://IDEAS.Media.Refrigerants.R410A.specificVolumeVap_pT\">
IDEAS.Media.Refrigerants.R410A.specificVolumeVap_pT</a>
</p>
</html>",         revisions="<html>
<ul>
<li>
November 30, 2016, by Massimo Cimmino:<br/>
First implementation.
</li>
</ul>
</html>"));
        end dSpecificVolumeVap_pT;

        function enthalpySatLiq_T
          "Function that calculates the enthalpy of saturated liquid R410A based on temperature"
          input Modelica.SIunits.Temperature T
            "Temperature of refrigerant";
          output Modelica.SIunits.SpecificEnthalpy h
            "Specific enthalpy of saturated liquid refrigerant";
      protected
          final Real a[:] = {221.1749, -514.9668, -631.625, -262.2749, 1052.0, 1596.0}
            "Coefficients for polynomial equation";
          final Real x0 = 0.5541498
            "x0 for saturation pressure of liquid refrigerant";
          final Modelica.SIunits.Temperature TCri = 345.25
            "Critical temperature of refrigerant";
          Real x
            "Independent variable";
        algorithm
          // Independent variable
          x := IDEAS.Utilities.Math.Functions.smoothMax(1-T/TCri, 1e-4, 5e-3)^(1/3) - x0;
          // Pressure of saturated liquid refrigerant
          h := 1000*IDEAS.Utilities.Math.Functions.polynomial(a = a, x = x);
        annotation (smoothOrder=1,
        preferredView="info",Documentation(info="<HTML>
<p>
Function that calculates the enthalpy of saturated liquid R410A based on
temperature.
</p>
<h4>References</h4>
<p>
Thermodynamic properties of DuPont Suva 410A:
<a href=\"https://www.chemours.com/Refrigerants/en_US/assets/downloads/h64423_Suva410A_thermo_prop_si.pdf\">
https://www.chemours.com/Refrigerants/en_US/assets/downloads/h64423_Suva410A_thermo_prop_si.pdf
</a>
</p>
</html>",         revisions="<html>
<ul>
<li>
October 17, 2016, by Massimo Cimmino:<br/>
First implementation.
</li>
</ul>
</html>"));
        end enthalpySatLiq_T;

        function enthalpySatVap_T
          "Function that calculates the specific enthalpy of saturated R410A vapor based on temperature"
          input Modelica.SIunits.Temperature T
            "Temperature of refrigerant";
          output Modelica.SIunits.SpecificEnthalpy h
            "Specific enthalpy of saturated liquid refrigerant";
      protected
          final Real a[:] = {406.0598, -34.78156, 262.8079, 223.8549, -1162.627, 570.6635}
            "Coefficients for polynomial equation";
          final Real x0 = 0
            "x0 for saturation pressure of liquid refrigerant";
          final Modelica.SIunits.Temperature TCri = 345.25
            "Critical temperature of refrigerant";
          Real x
            "Independent variable";
        algorithm
          // Independent variable
          x := IDEAS.Utilities.Math.Functions.smoothMax(1-T/TCri, 1e-4, 5e-3)^(1/3) - x0;
          // Pressure of saturated liquid refrigerant
          h := 1000*IDEAS.Utilities.Math.Functions.polynomial(a = a, x = x);
        annotation (smoothOrder=1,
        preferredView="info",Documentation(info="<HTML>
<p>
Function that calculates the specific enthalpy of saturated R410A vapor based
on temperature.
</p>
<h4>References</h4>
<p>
Thermodynamic properties of DuPont Suva 410A:
<a href=\"https://www.chemours.com/Refrigerants/en_US/assets/downloads/h64423_Suva410A_thermo_prop_si.pdf\">
https://www.chemours.com/Refrigerants/en_US/assets/downloads/h64423_Suva410A_thermo_prop_si.pdf
</a>
</p>
</html>",         revisions="<html>
<ul>
<li>
October 17, 2016, by Massimo Cimmino:<br/>
First implementation.
</li>
</ul>
</html>"));
        end enthalpySatVap_T;

        function isentropicExponentVap_Tv
          "Function that calculates the isentropic exponent of R410A vapor based on temperature and specific volume"
          input Modelica.SIunits.Temperature T
            "Temperature of refrigerant";
          input Modelica.SIunits.SpecificVolume v
            "Specific volume of refrigerant";
          output Modelica.SIunits.IsentropicExponent k
            "Specific isobaric heat capacity";
      protected
          Modelica.SIunits.SpecificHeatCapacity cp
            "Specific isobaric heat capacity";
          Modelica.SIunits.SpecificHeatCapacity cv
            "Specific isochoric heat capacity";
        algorithm
          // Evaluate the specific isobaric and isochoric heat capacities
          cp := IDEAS.Media.Refrigerants.R410A.specificIsobaricHeatCapacityVap_Tv(T, v);
          cv := IDEAS.Media.Refrigerants.R410A.specificIsochoricHeatCapacityVap_Tv(T, v);
          k := cp / cv;
        annotation (smoothOrder=1,
        preferredView="info",Documentation(info="<HTML>
<p>
Function that calculates the isentropic exponent of R410A vapor based on temperature and specific volume. The isentropic exponent is equal to the ratio of specific heat capacities:
</p>
<p align=\"center\" style=\"font-style:italic;\">
k = c<sub>p</sub>/c<sub>v</sub>
</p>
<h4>References</h4>
<p>
F. de Monte. (2002).
Calculation of thermodynamic properties of R407C and
R410A by the Martin-Hou equation of state, part I:
theoretical development.
<i>
International Journal of Refrigeration.
</i>
25. 306-313.
</p>
<p>
<p>
Thermodynamic properties of DuPont Suva 410A:
<a href=\"https://www.chemours.com/Refrigerants/en_US/assets/downloads/h64423_Suva410A_thermo_prop_si.pdf\">
https://www.chemours.com/Refrigerants/en_US/assets/downloads/h64423_Suva410A_thermo_prop_si.pdf
</a>
</p>
</html>",         revisions="<html>
<ul>
<li>
October 31, 2016, by Massimo Cimmino:<br/>
First implementation.
</li>
</ul>
</html>"));
        end isentropicExponentVap_Tv;

        function pressureSatVap_T
          "Function that calculates the pressure of saturated R410A vapor based on temperature"
          input Modelica.SIunits.Temperature T
            "Temperature of refrigerant";
          output Modelica.SIunits.AbsolutePressure p
            "Pressure of saturated refrigerant vapor";
      protected
          final Real a[:] = {-1.440004, -6.865265, -0.5354309, -3.749023, -3.521484, -7.75}
            "Coefficients for polynomial equation";
          final Real x0 = 0.2086902
            "x0 for saturation pressure of refrigerant vapor";
          final Modelica.SIunits.Temperature TCri = 345.25
            "Critical temperature of refrigerant";
          final Modelica.SIunits.AbsolutePressure pCri = 4925.1e3
            "Critical pressure of refrigerant";
          Real x
            "Independent variable";
        algorithm
          // Independent variable
          x := IDEAS.Utilities.Math.Functions.smoothMax(1-T/TCri, 1e-4, 5e-3) - x0;
          // Pressure of saturated refrigerant vapor
          p := pCri*Modelica.Math.exp(TCri/T*IDEAS.Utilities.Math.Functions.polynomial(a = a, x = x));
        annotation (smoothOrder=1,
        preferredView="info",Documentation(info="<HTML>
<p>
Function that calculates the pressure of saturated R410A vapor based on temperature.
</p>
<h4>References</h4>
<p>
Thermodynamic properties of DuPont Suva 410A:
<a href=\"https://www.chemours.com/Refrigerants/en_US/assets/downloads/h64423_Suva410A_thermo_prop_si.pdf\">
https://www.chemours.com/Refrigerants/en_US/assets/downloads/h64423_Suva410A_thermo_prop_si.pdf
</a>
</p>
</html>",         revisions="<html>
<ul>
<li>
October 17, 2016, by Massimo Cimmino:<br/>
First implementation.
</li>
</ul>
</html>"));
        end pressureSatVap_T;

        function pressureVap_Tv
        "Function that calculates the pressure R410A vapor based on temperature and specific volume"
        input Modelica.SIunits.Temperature T
           "Temperature of refrigerant";
        input Modelica.SIunits.SpecificVolume v
           "Specific volume of refrigerant";
        output Modelica.SIunits.AbsolutePressure p
           "Pressure of refrigerant vapor";
      protected
          Modelica.SIunits.SpecificEntropy R = 114.55
            "Refrigerant gas constant for Martin-Hou equation of state";
          Real A[:] = {-1.721781e2, 2.381558e-1, -4.329207e-4, -6.241072e-7}
            "Coefficients A for Martin-Hou equation of state";
          Real B[:] = {1.646288e-1, -1.462803e-5, 0, 1.380469e-9}
            "Coefficients B for Martin-Hou equation of state";
          Real C[:] = {-6.293665e3, 1.532461e1, 0, 1.604125e-4}
            "Coefficients C for Martin-Hou equation of state";
          Real b = 4.355134e-4
            "Coefficient b for Martin-Hou equation of state";
          Real k = 5.75
            "Coefficient K for Martin-Hou equation of state";
          Modelica.SIunits.Temperature TCri = 345.25
            "Critical temperature of refrigerant";
          Modelica.SIunits.SpecificVolume v_abs
            "Smoothed specific volume";
          parameter Integer n = size(A, 1);
        algorithm
          v_abs := IDEAS.Utilities.Math.Functions.smoothMax(v, 1.01*b, 0.01*b);
          p := R*T/(v_abs-b);
          for i in 1:n loop
            p := p + (A[i] + B[i]*T + C[i]*Modelica.Math.exp(-k*T/TCri))/(v_abs - b)^(i+1);
          end for;
        annotation (smoothOrder=1,
        preferredView="info",Documentation(info="<HTML>
<p>
Function that calculates the pressure R410A vapor based on temperature and
specific volume. The pressure is calculated from the Martin-Hou equation of
state.
</p>
<h4>References</h4>
<p>
Thermodynamic properties of DuPont Suva 410A:
<a href=\"https://www.chemours.com/Refrigerants/en_US/assets/downloads/h64423_Suva410A_thermo_prop_si.pdf\">
https://www.chemours.com/Refrigerants/en_US/assets/downloads/h64423_Suva410A_thermo_prop_si.pdf
</a>
</p>
</html>",           revisions="<html>
<ul>
<li>
October 17, 2016, by Massimo Cimmino:<br/>
First implementation.
</li>
</ul>
</html>"));
        end pressureVap_Tv;

        function specificIsobaricHeatCapacityVap_Tv
          "Function that calculates the specific isobaric heat capacity of R410A vapor based on temperature and specific volume"
          input Modelica.SIunits.Temperature T
            "Temperature of refrigerant";
          input Modelica.SIunits.SpecificVolume v
            "Specific volume of refrigerant";
          output Modelica.SIunits.SpecificHeatCapacity cp
            "Specific isobaric heat capacity";
      protected
          Modelica.SIunits.SpecificEntropy R = 114.55
            "Refrigerant gas constant for Martin-Hou equation of state";
          Real A[:] = {-1.721781e2, 2.381558e-1, -4.329207e-4, -6.241072e-7}
            "Coefficients A for Martin-Hou equation of state";
          Real B[:] = {1.646288e-1, -1.462803e-5, 0, 1.380469e-9}
            "Coefficients B for Martin-Hou equation of state";
          Real C[:] = {-6.293665e3, 1.532461e1, 0, 1.604125e-4}
            "Coefficients C for Martin-Hou equation of state";
          Real b = 4.355134e-4
            "Coefficient b for Martin-Hou equation of state";
          Real k = 5.75
            "Coefficient K for Martin-Hou equation of state";
          Real dpdT
            "First derivative w.r.t. temperature of the Martin-Hou equation";
          Real dpdv
            "First derivative w.r.t. specific volume of the Martin-Hou equation";
          Modelica.SIunits.SpecificHeatCapacity cv
            "Specific isochoric heat capacity";
          Modelica.SIunits.Temperature TCri = 345.25
            "Critical temperature of refrigerant";
          parameter Integer n = size(A, 1);
        algorithm
          cv := IDEAS.Media.Refrigerants.R410A.specificIsochoricHeatCapacityVap_Tv(T, v);
          dpdT := IDEAS.Media.Refrigerants.R410A.dPressureVap_dTemperature_Tv(T, v);
          dpdv := IDEAS.Media.Refrigerants.R410A.dPressureVap_dSpecificVolume_Tv(T, v);
          cp := cv - T * dpdT^2 / dpdv;
        annotation (smoothOrder=1,
        preferredView="info",Documentation(info="<HTML>
<p>
Function that calculates the specific isobaric heat capacity (<i>c<sub>p</sub></i>) of R410A vapor based on temperature and specific volume.
</p>
<p>
The specific isobaric heat capacity is evaluated from the partial derivatives of the Martin-Hou equation of state.
</p>
<h4>References</h4>
<p>
F. de Monte. (2002).
Calculation of thermodynamic properties of R407C and
R410A by the Martin-Hou equation of state, part I:
theoretical development.
<i>
International Journal of Refrigeration.
</i>
25. 306-313.
</p>
<p>
<p>
Thermodynamic properties of DuPont Suva 410A:
<a href=\"https://www.chemours.com/Refrigerants/en_US/assets/downloads/h64423_Suva410A_thermo_prop_si.pdf\">
https://www.chemours.com/Refrigerants/en_US/assets/downloads/h64423_Suva410A_thermo_prop_si.pdf
</a>
</p>
</html>",         revisions="<html>
<ul>
<li>
October 31, 2016, by Massimo Cimmino:<br/>
First implementation.
</li>
</ul>
</html>"));
        end specificIsobaricHeatCapacityVap_Tv;

        function specificIsochoricHeatCapacityVap_Tv
          "Function that calculates the specific isochoric heat capacity of R410A vapor
  based on temperature and specific volume"
          input Modelica.SIunits.Temperature T
            "Temperature of refrigerant";
          input Modelica.SIunits.SpecificVolume v
            "Specific volume of refrigerant";
          output Modelica.SIunits.SpecificHeatCapacity cv
            "Specific isochoric heat capacity";
      protected
          Modelica.SIunits.SpecificEntropy R = 114.55
            "Refrigerant gas constant for Martin-Hou equation of state";
          Real A[:] = {-1.721781e2, 2.381558e-1, -4.329207e-4, -6.241072e-7}
            "Coefficients A for Martin-Hou equation of state";
          Real B[:] = {1.646288e-1, -1.462803e-5, 0, 1.380469e-9}
            "Coefficients B for Martin-Hou equation of state";
          Real C[:] = {-6.293665e3, 1.532461e1, 0, 1.604125e-4}
            "Coefficients C for Martin-Hou equation of state";
          Real b = 4.355134e-4
            "Coefficient b for Martin-Hou equation of state";
          Real k = 5.75
            "Coefficient K for Martin-Hou equation of state";
          Real a[:] = {2.676087e-1, 2.115353e-3, -9.848184e-7, 6.493781e-11}
            "Coefficients for ideal gas specific isobaric heat capacity";
          Real integral_of_d2pdT2
            "Integral over v of the second derivative w.r.t. temperature of the Martin-Hou equation";
          Modelica.SIunits.SpecificHeatCapacity cpo
            "Ideal gas specific isobaric heat capacity";
          Modelica.SIunits.SpecificHeatCapacity cvo
            "Ideal gas specific isochoric heat capacity";
          Modelica.SIunits.Temperature TCri = 345.25
            "Critical temperature of refrigerant";
          parameter Integer n = size(A, 1);
        algorithm
          // Ideal gas isobaric heat capacity from polynomial equation
          cpo := 1.0e3*IDEAS.Utilities.Math.Functions.polynomial(a = a, x = T);
          cvo := cpo - R;
          // Integral of second derivative of pressure w.r.t. temperature
          integral_of_d2pdT2 := 0.0;
          for i in 1:n loop
            integral_of_d2pdT2 := integral_of_d2pdT2 + C[i]*Modelica.Math.exp(-k*T/TCri)/(i*(v - b)^(i));
          end for;
          integral_of_d2pdT2 := integral_of_d2pdT2 * (k/TCri)^2;
          cv := cvo - T * integral_of_d2pdT2;
        annotation (smoothOrder=1,
        preferredView="info",Documentation(info="<HTML>
<p>
Function that calculates the specific isochoric heat capacity
(<i>c<sub>v</sub></i>) of R410A vapor based on temperature and specific volume.
</p>
<p>
The specific isochoric heat capacity is evaluated from the partial derivatives
of the Martin-Hou equation of state.
</p>
<h4>References</h4>
<p>
F. de Monte. (2002).
Calculation of thermodynamic properties of R407C and
R410A by the Martin-Hou equation of state, part I:
theoretical development.
<i>
International Journal of Refrigeration.
</i>
25. 306-313.
</p>
<p>
<p>
Thermodynamic properties of DuPont Suva 410A:
<a href=\"https://www.chemours.com/Refrigerants/en_US/assets/downloads/h64423_Suva410A_thermo_prop_si.pdf\">
https://www.chemours.com/Refrigerants/en_US/assets/downloads/h64423_Suva410A_thermo_prop_si.pdf
</a>
</p>
</html>",         revisions="<html>
<ul>
<li>
October 31, 2016, by Massimo Cimmino:<br/>
First implementation.
</li>
</ul>
</html>"));
        end specificIsochoricHeatCapacityVap_Tv;

        function specificVolumeVap_pT
          "Function that calculates the specific volume R410A vapor based on pressure and temperature"
          input Modelica.SIunits.AbsolutePressure p
            "Pressure of refrigerant vapor";
          input Modelica.SIunits.Temperature T
            "Temperature of refrigerant";
          output Modelica.SIunits.SpecificVolume v
            "Specific volume of refrigerant";
      protected
          Modelica.SIunits.SpecificEntropy R = 114.55
            "Refrigerant gas constant for Martin-Hou equation of state";
          Real A[:] = {-1.721781e2, 2.381558e-1, -4.329207e-4, -6.241072e-7}
            "Coefficients A for Martin-Hou equation of state";
          Real B[:] = {1.646288e-1, -1.462803e-5, 0, 1.380469e-9}
            "Coefficients B for Martin-Hou equation of state";
          Real C[:] = {-6.293665e3, 1.532461e1, 0, 1.604125e-4}
            "Coefficients C for Martin-Hou equation of state";
          Real b = 4.355134e-4
            "Coefficient b for Martin-Hou equation of state";
          Real k = 5.75
            "Coefficient K for Martin-Hou equation of state";
          Modelica.SIunits.SpecificVolume dv
            "Error on specific volume of refrigerant";
          Modelica.SIunits.Pressure dp
            "Error on pressure of refrigerant";
          Real dpdv( final unit = "(Pa.kg)/m3");
          Integer m;
          parameter Integer n = size(A, 1);
        algorithm
          // Initial guess of specific volume
          v := R*T/p + b;
          dv := 1e99;
          m := 0;
          while abs(dv/v) > 1e-10 loop
            assert(m < 1E3,
              "Failed to converge in IDEAS.Media.Refrigerants.R410A.specificVolumeVap_pT");
            m := m + 1;
            // Evaluate first derivative of pressure w.r.t. specific volume
            dpdv := IDEAS.Media.Refrigerants.R410A.dPressureVap_dSpecificVolume_Tv(T, v);
            // Error on pressure
            dp := p - IDEAS.Media.Refrigerants.R410A.pressureVap_Tv(T, v);
            // Corresponding linear adjustment of specific volume
            dv := dp/dpdv;
            v := v + dv;
        end while;
        annotation (derivative=IDEAS.Media.Refrigerants.R410A.dSpecificVolumeVap_pT,
        preferredView="info",Documentation(info="<HTML>
<p>
Function that calculates the specific volume R410A vapor based on pressure and
temperature. The specific volume is evaluated iteratively by succesive
evaluations of the vapor pressure.
</p>
<p>
The initial guess is estimated by the first term in the Martin-Hou equation of
state.
</p>
<h4>References</h4>
<p>
Thermodynamic properties of DuPont Suva 410A:
<a href=\"https://www.chemours.com/Refrigerants/en_US/assets/downloads/h64423_Suva410A_thermo_prop_si.pdf\">
https://www.chemours.com/Refrigerants/en_US/assets/downloads/h64423_Suva410A_thermo_prop_si.pdf
</a>
</p>
</html>",         revisions="<html>
<ul>
<li>
October 17, 2016, by Massimo Cimmino:<br/>
First implementation.
</li>
</ul>
</html>"));
        end specificVolumeVap_pT;
      annotation (preferredView="info",Documentation(info="<HTML>
<p>
This package contains function definitions for thermodynamic properties of R410A
based on data for commercial refrigerant Dupont Suva 410A. The methodology used
to evaluate the isentropic exponent is taken from de Monte (2002).
</p>
<h4>References</h4>
<p>
F. de Monte. (2002).
Calculation of thermodynamic properties of R407C and
R410A by the Martin-Hou equation of state, part I:
theoretical development.
<i>
International Journal of Refrigeration.
</i>
25. 306-313.
</p>
<p>
Thermodynamic properties of DuPont Suva 410A:
<a href=\"https://www.chemours.com/Refrigerants/en_US/assets/downloads/h64423_Suva410A_thermo_prop_si.pdf\">
https://www.chemours.com/Refrigerants/en_US/assets/downloads/h64423_Suva410A_thermo_prop_si.pdf
</a>
</p>
</html>",       revisions="<html>
<ul>
<li>
October 17, 2016, by Massimo Cimmino:<br/>
First implementation.
</li>
</ul>
</html>"));
      end R410A;
    annotation (preferredView="info",Documentation(info="<HTML>
<p>
This library contains function definitions for refrigerant properties used in
compressor models contained in package
<a href=\"modelica://IDEAS.Fluid.HeatPumps.Compressors\">
IDEAS.Fluid.HeatPumps.Compressors</a>.
</p>
</html>",     revisions="<html>
<ul>
<li>
October 17, 2016, by Massimo Cimmino:<br/>
First implementation.
</li>
</ul>
</html>"),    Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,100}}),
            graphics={
            Line(
              points = {{-76,-80},{-62,-30},{-32,40},{4,66},{48,66},{73,45},{62,-8},{48,-50},{38,-80}},
              color={64,64,64},
              smooth=Smooth.Bezier),
            Line(
              points={{-40,20},{68,20}},
              color={175,175,175}),
            Line(
              points={{-40,20},{-44,88},{-44,88}},
              color={175,175,175}),
            Line(
              points={{68,20},{86,-58}},
              color={175,175,175}),
            Line(
              points={{-60,-28},{56,-28}},
              color={175,175,175}),
            Line(
              points={{-60,-28},{-74,84},{-74,84}},
              color={175,175,175}),
            Line(
              points={{56,-28},{70,-80}},
              color={175,175,175}),
            Line(
              points={{-76,-80},{38,-80}},
              color={175,175,175}),
            Line(
              points={{-76,-80},{-94,-16},{-94,-16}},
              color={175,175,175})}));
    end Refrigerants;

    package Water "Package with model for liquid water with constant density"
       extends Modelica.Media.Water.ConstantPropertyLiquidWater(
         final cv_const=cp_const,
         p_default=300000,
         reference_p=300000,
         reference_T=273.15,
         reference_X={1},
         AbsolutePressure(start=p_default),
         Temperature(start=T_default),
         Density(start=d_const));
      extends Modelica.Icons.Package;

      redeclare model BaseProperties "Base properties"
        Temperature T(stateSelect=
          if preferredMediumStates then StateSelect.prefer else StateSelect.default)
          "Temperature of medium";
        InputAbsolutePressure p "Absolute pressure of medium";
        InputMassFraction[nXi] Xi=fill(0, 0)
          "Structurally independent mass fractions";
        InputSpecificEnthalpy h "Specific enthalpy of medium";
        Modelica.SIunits.SpecificInternalEnergy u
          "Specific internal energy of medium";
        Modelica.SIunits.Density d=d_const "Density of medium";
        Modelica.SIunits.MassFraction[nX] X={1}
          "Mass fractions (= (component mass)/total mass  m_i/m)";
        final Modelica.SIunits.SpecificHeatCapacity R=0
          "Gas constant (of mixture if applicable)";
        final Modelica.SIunits.MolarMass MM=MM_const
          "Molar mass (of mixture or single fluid)";
        ThermodynamicState state
          "Thermodynamic state record for optional functions";
        parameter Boolean preferredMediumStates=false
          "= true if StateSelect.prefer shall be used for the independent property variables of the medium"
          annotation(Evaluate=true, Dialog(tab="Advanced"));
        final parameter Boolean standardOrderComponents=true
          "If true, and reducedX = true, the last element of X will be computed from the other ones";
        Modelica.SIunits.Conversions.NonSIunits.Temperature_degC T_degC=
            Modelica.SIunits.Conversions.to_degC(T)
          "Temperature of medium in [degC]";
        Modelica.SIunits.Conversions.NonSIunits.Pressure_bar p_bar=
            Modelica.SIunits.Conversions.to_bar(p)
          "Absolute pressure of medium in [bar]";

        // Local connector definition, used for equation balancing check
        connector InputAbsolutePressure = input
          Modelica.SIunits.AbsolutePressure
          "Pressure as input signal connector";
        connector InputSpecificEnthalpy = input
          Modelica.SIunits.SpecificEnthalpy
          "Specific enthalpy as input signal connector";
        connector InputMassFraction = input Modelica.SIunits.MassFraction
          "Mass fraction as input signal connector";

      equation
      assert(T >= T_min, "
In "       + getInstanceName() + ": Temperature T exceeded its minimum allowed value of " + String(T_min-273.15)
        + " degC (" + String(T_min) + " Kelvin)
as required from medium model \""     + mediumName + "\".");
      assert(T <= T_max, "
In "       + getInstanceName() + ": Temperature T exceeded its maximum allowed value of " + String(T_max-273.15)
        + " degC (" + String(T_max) + " Kelvin)
as required from medium model \""     + mediumName + "\".");

        h = cp_const*(T-reference_T);
        u = h;
        state.T = T;
        state.p = p;
        annotation(Documentation(info="<html>
    <p>
    This base properties model is identical to
    <a href=\"modelica://Modelica.Media.Water.ConstantPropertyLiquidWater\">
    Modelica.Media.Water.ConstantPropertyLiquidWater</a>,
    except that the equation
    <code>u = cv_const*(T - reference_T)</code>
    has been replaced by <code>u=h</code> because
    <code>cp_const=cv_const</code>.
    </p>
</html>"));
      end BaseProperties;
      annotation(preferredView="info", Documentation(info="<html>
<p>
This medium package models liquid water.
</p>
<p>
The mass density is computed using a constant value of <i>995.586</i> kg/s.
For a medium model in which the density is a function of temperature, use
<a href=\"modelica://IDEAS.Media.Specialized.Water.TemperatureDependentDensity\">
IDEAS.Media.Specialized.Water.TemperatureDependentDensity</a> which may have considerably higher computing time.
</p>
<p>
For the specific heat capacities at constant pressure and at constant volume,
a constant value of <i>4184</i> J/(kg K), which corresponds to <i>20</i>&deg;C
is used.
The figure below shows the relative error of the specific heat capacity that
is introduced by this simplification.
</p>
<p align=\"center\">
<img src=\"modelica://IDEAS/Resources/Images/Media/Water/plotCp.png\" border=\"1\"
alt=\"Relative variation of specific heat capacity with temperature\"/>
</p>
<p>
The enthalpy is computed using the convention that <i>h=0</i>
if <i>T=0</i> &deg;C.
</p>
<h4>Limitations</h4>
<p>
Density, specific heat capacity, thermal conductivity and viscosity are constant.
Water is modeled as an incompressible liquid.
There are no phase changes.
</p>
</html>",     revisions="<html>
<ul>
<li>
October 26, 2018, by Filip Jorissen and Michael Wetter:<br/>
Now printing different messages if temperature is above or below its limit,
and adding instance name as JModelica does not print the full instance name in the assertion.
This is for
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/1045\">#1045</a>.
</li>
<li>
June 6, 2015, by Michael Wetter:<br/>
Set <code>AbsolutePressure(start=p_default)</code> to avoid
a translation error if
<a href=\"modelica://IDEAS.Fluid.Sources.Examples.TraceSubstancesFlowSource\">
IDEAS.Fluid.Sources.Examples.TraceSubstancesFlowSource</a>
(if used with water instead of air)
is translated in pedantic mode in Dymola 2016.
The reason is that pressures use <code>Medium.p_default</code> as start values,
but
<a href=\"modelica://Modelica.Media.Interfaces.Types\">
Modelica.Media.Interfaces.Types</a>
sets a default value of <i>1E-5</i>.
A similar change has been done for pressure and density.
This fixes
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/266\">#266</a>.
</li>
<li>
June 6, 2015, by Michael Wetter:<br/>
Changed type of <code>BaseProperties.T</code> from
<code>Modelica.SIunits.Temperature</code> to <code>Temperature</code>.
Otherwise, it has a different start value than <code>Medium.T</code>, which
causes an error if
<a href=\"IDEAS.Media.Examples.WaterProperties\">
IDEAS.Media.Examples.WaterProperties</a>
is translated in pedantic mode.
This fixes
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/266\">#266</a>.
</li>
<li>
June 5, 2015, by Michael Wetter:<br/>
Added <code>stateSelect</code> attribute in <code>BaseProperties.T</code>
to allow correct use of <code>preferredMediumState</code> as
described in
<a href=\"modelica://Modelica.Media.Interfaces.PartialMedium\">
Modelica.Media.Interfaces.PartialMedium</a>,
and set <code>preferredMediumState=false</code>
to keep the same states as were used before.
This is for
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/260\">#260</a>.
</li>
<li>
June 5, 2015, by Michael Wetter:<br/>
Removed <code>ThermodynamicState</code> declaration as this lead to
the error
\"Attempting to redeclare record ThermodynamicState when the original was not replaceable.\"
in Dymola 2016 using the pedantic model check.
</li>
<li>
May 1, 2015, by Michael Wetter:<br/>
Added <code>Inline=true</code> for
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/227\">
issue 227</a>.
</li>
<li>
February 25, 2015, by Michael Wetter:<br/>
Removed <code>stateSelect</code> attribute on pressure as this caused
<a href=\"modelica://IDEAS.Examples.Tutorial.SpaceCooling.System3\">
IDEAS.Examples.Tutorial.SpaceCooling.System3</a>
to fail with the error message
\"differentiated if-then-else was not continuous\".
</li>
<li>
October 15, 2014, by Michael Wetter:<br/>
Reimplemented media based on
<a href=\"https://github.com/ibpsa/modelica-ibpsa/blob/446aa83720884052476ad6d6d4f90a6a29bb8ec9/IDEAS/Media/Water.mo\">446aa83</a>.
</li>
<li>
November 15, 2013, by Michael Wetter:<br/>
Complete new reimplementation because the previous version
had the option to add a compressibility to the medium, which
has never been used.
</li>
</ul>
</html>"),
        Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,100}}),
            graphics={
            Polygon(
              points={{16,-28},{32,-42},{26,-48},{10,-36},{16,-28}},
              lineColor={95,95,95},
              fillPattern=FillPattern.Sphere,
              fillColor={95,95,95}),
            Polygon(
              points={{10,34},{26,44},{30,36},{14,26},{10,34}},
              lineColor={95,95,95},
              fillPattern=FillPattern.Sphere,
              fillColor={95,95,95}),
            Ellipse(
              extent={{-82,52},{24,-54}},
              lineColor={95,95,95},
              fillPattern=FillPattern.Sphere,
              fillColor={0,0,0}),
            Ellipse(
              extent={{22,82},{80,24}},
              lineColor={0,0,0},
              fillPattern=FillPattern.Sphere,
              fillColor={95,95,95}),
            Ellipse(
              extent={{20,-30},{78,-88}},
              lineColor={0,0,0},
              fillPattern=FillPattern.Sphere,
              fillColor={95,95,95})}));
    end Water;
    annotation (preferredView="info", Documentation(info="<html>
<p>
This package contains media models for water and moist air.
The media models in this package are
compatible with
<a href=\"modelica://Modelica.Media\">
Modelica.Media</a>
but the implementation is in general simpler, which often
leads to more efficient simulation.
Due to the simplifications, the media model of this package
are generally accurate for a smaller temperature range than the
models in <a href=\"modelica://Modelica.Media\">
Modelica.Media</a>, but the smaller temperature range may often be
sufficient for building HVAC applications.
</p>
</html>"),
  Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,100}}),
          graphics={
          Line(
            points = {{-76,-80},{-62,-30},{-32,40},{4,66},{48,66},{73,45},{62,-8},{48,-50},{38,-80}},
            color={64,64,64},
            smooth=Smooth.Bezier),
          Line(
            points={{-40,20},{68,20}},
            color={175,175,175}),
          Line(
            points={{-40,20},{-44,88},{-44,88}},
            color={175,175,175}),
          Line(
            points={{68,20},{86,-58}},
            color={175,175,175}),
          Line(
            points={{-60,-28},{56,-28}},
            color={175,175,175}),
          Line(
            points={{-60,-28},{-74,84},{-74,84}},
            color={175,175,175}),
          Line(
            points={{56,-28},{70,-80}},
            color={175,175,175}),
          Line(
            points={{-76,-80},{38,-80}},
            color={175,175,175}),
          Line(
            points={{-76,-80},{-94,-16},{-94,-16}},
            color={175,175,175})}));
  end Media;

  package Types "Package with type definitions"
    extends Modelica.Icons.TypesPackage;

    type Reset = enumeration(
      Disabled   "Disabled",
      Parameter   "Use parameter value",
      Input   "Use input signal")
      "Options for integrator reset"
      annotation (
      Documentation(info="<html>
<p>
Enumeration to define the choice of integrator reset
(to be selected via choices menu):
</p>
<table border=\"1\" summary=\"Explanation of the enumeration\">
<tr>
<th>Enumeration</th>
<th>Description</th></tr>
<tr><td>Disabled</td>
<td>
Use this setting to disable the integrator reset.
</td></tr>
<tr><td>Parameter</td>
<td>
Use this setting to use reset the integrator to the value of the parameter.
</td></tr>
<tr><td>Input</td>
<td>Use this setting to reset the integrator to the value obtained
from the input signal.
</td></tr>
 </table>
</html>",   revisions="<html>
<ul>
<li>
September 29, 2016, by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"));

    package Azimuth "List of possible constant values for surface azimuth"
       extends Modelica.Icons.TypesPackage;

       constant Modelica.SIunits.Angle E = -Modelica.Constants.pi/2
      "Azimuth for an exterior wall whose outer surface faces east";

       constant Modelica.SIunits.Angle N = Modelica.Constants.pi
      "Azimuth for an exterior wall whose outer surface faces north";

       constant Modelica.SIunits.Angle S = 0
      "Azimuth for an exterior wall whose outer surface faces south";

       constant Modelica.SIunits.Angle W = +Modelica.Constants.pi/2
      "Azimuth for an exterior wall whose outer surface faces west";
      annotation(preferredView="info",
    Documentation(info="<html>
<p>
Possible constant values to define the azimuth of a surface.
For example, if an exterior wall is South oriented, i.e., its outside-facing
surface is towards South, use
 <code>IDEAS.Types.Azimuth.S</code>.
</p>
</html>",
      revisions="<html>
<ul>
<li>
November 30 2010, by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"));
    end Azimuth;

    package Tilt "List of possible constant values for surface tilt"
      extends Modelica.Icons.TypesPackage;

      constant Modelica.SIunits.Angle Ceiling = 0 "Tilt for ceiling";

      constant Modelica.SIunits.Angle Floor =   Modelica.Constants.pi
      "Tilt for floor";

      constant Modelica.SIunits.Angle Other=10e6 "Dummy tilt for unspecified cases";

      constant Modelica.SIunits.Angle Wall =    Modelica.Constants.pi/2
      "Tilt for wall";
    annotation(preferredView="info", Documentation(info="<html>
<p>
Possible constant values to define the tilt of a surface.
For example, for a construction that is a floor, use
<code>IDEAS.Types.Tilt.Floor</code>.
</p>
<p>
Note that a ceiling has a tilt of <i>0</i>, and also the solar collector models
in
<a href=\"IDEAS.Fluid.SolarCollectors\">IDEAS.Fluid.SolarCollectors</a>
require a tilt of <i>0</i> if they are facing straight upwards.
This is correct because
the solar irradiation on a ceiling construction is on the other-side surface,
which faces upwards toward the sky. Hence, a construction is considered
a ceiling from the view point of a person standing inside a room.
</p>
</html>",
      revisions="<html>
<ul>
<li>
November 30, 2010, by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"));
    end Tilt;
  annotation (preferredView="info", Documentation(info="<html>
<p>
This package contains type definitions.
</p>
</html>",   revisions="<html>
<ul>
<li>
November 30 2010, by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"));
  end Types;

  package Utilities "Package with utility functions such as for I/O"
    extends Modelica.Icons.Package;

    package Cryptographics "Package with cryptographic functions"
      extends Modelica.Icons.VariantsPackage;

      function sha
        "SHA1 encryption of a String"
        extends Modelica.Icons.Function;
        input String str "String to be encrypted";
        output String sha1 "SHA1-encrypted string";
      external "C" sha1 = cryptographicsHash(str)
        annotation (
        Include="#include <cryptographicsHash.c>",
        IncludeDirectory="modelica://IDEAS/Resources/C-Sources");
      annotation (
          Documentation(info="<html>
<p>
This function takes a String input and, using an external function written in C,
outputs its SHA1 encryption. The input string can be of any length, though the output
will always be 40 hexadecimal characters.
</p>
</html>",       revisions="<html>
<ul>
<li>
May 31, 2018 by Alex Laferri&egrave;re:<br/>
Changed the encryption to a SHA1 with a string array input (rather than a file
input).
</li>
<li>
January 21, 2018 by Filip Jorissen:<br/>
Revised sha implementation to avoid buffer overflow in borefield.
See <a href=\"https://github.com/open-ideas/IDEAS/issues/755\">
#755</a>.
</li>
</ul>
</html>"));
      end sha;
      annotation (
    preferredView="info", Documentation(info="<html>
<p>
This package contains utility models for performing cryptographic operations.
</p>
</html>"));
    end Cryptographics;

    package Math "Library with functions such as for smoothing"
      extends Modelica.Icons.Package;

      block Average "Average of a vector"
        extends Modelica.Blocks.Interfaces.MISO;
      equation
       y = IDEAS.Utilities.Math.Functions.average(u=u, nin=nin);
      annotation (defaultComponentName="ave",
      Documentation(info="<html>
<p>This block outputs the average of the vector. </p>
</html>",
      revisions="<html>
<ul>
<li>November 28, 2013, by Marcus Fuchs:<br/>
Changed block to use function average.
</li>
<li>
April 3, 2009, by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"),       Icon(graphics={Text(
                extent={{-74,46},{66,-58}},
                lineColor={0,0,255},
                textString="ave")}));
      end Average;

      package Functions "Package with mathematical functions"
        extends Modelica.Icons.VariantsPackage;

        function average "Average of a vector"
          extends Modelica.Icons.Function;
          input Integer nin "Number of inputs";
          input Real u[nin] "Input vector";
          output Real y "Result";
        algorithm
          y := sum(u)/nin;
          annotation (Documentation(info="<html>
<p>This function outputs the average of the vector. </p>
</html>",         revisions="<html>
<ul>
<li>November 28, 2013, by Marcus Fuchs:<br/>
Implementation based on Michael Wetter&apos;s block
<a href=\"modelica://IDEAS.Utilities.Math.Average\">
IDEAS.Utilities.Math.Average</a>.
</li>
</ul>
</html>"));
        end average;

        package BaseClasses
        "Package with base classes for IDEAS.Utilities.Math.Functions"
          extends Modelica.Icons.BasesPackage;

          function der_2_regNonZeroPower
            "Power function, regularized near zero, but nonzero value for x=0"
            extends Modelica.Icons.Function;
           input Real x "Abscissa value";
           input Real n "Exponent";
           input Real delta = 0.01 "Abscissa value where transition occurs";
           input Real der_x;
           input Real der_2_x;
           output Real der_2_y "Function value";
        protected
            Real a1;
            Real a3;
            Real delta2;
            Real x2;
            Real y_d "=y(delta)";
            Real yP_d "=dy(delta)/dx";
            Real yPP_d "=d^2y(delta)/dx^2";
          algorithm
            if abs(x) > delta then
             der_2_y := n*(abs(x)^(n-1)*sign(x)*der_2_x
                        + (n-1)*abs(x)^(n-2)*der_x^2);
            else
             delta2 :=delta*delta;
             x2 :=x*x;
             y_d :=delta^n;
             yP_d :=n*delta^(n - 1);
             yPP_d :=n*(n - 1)*delta^(n - 2);
             a1 := -(yP_d/delta - yPP_d)/delta2/8;
             a3 := (yPP_d - 12 * a1 * delta2)/2;
             der_2_y := (12*a1*x2+2*a3)*der_x^2
                        +x * ( 4 * a1 * x2 + 2 * a3)*der_2_x;
            end if;
          annotation (
          Documentation(
          info="<html>
<p>
Implementation of the second derivative of the function
<a href=\"modelica://IDEAS.Utilities.Math.Functions.regNonZeroPower\">
IDEAS.Utilities.Math.Functions.regNonZeroPower</a>.
</p>
</html>", revisions="<html>
<ul>
<li>
August 17, 2015 by Michael Wetter:<br/>
Corrected wrong derivative implementation which omitted the <code>der_x</code> term.
This is for
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/303\">issue 303</a>.
</li>
<li>
April 9, 2009, by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"));
          end der_2_regNonZeroPower;

          function der_2_smoothTransition
            "Second order derivative of smoothTransition with respect to x"
            extends Modelica.Icons.Function;
            input Real x "Abscissa value";
            input Real delta(min=Modelica.Constants.eps)
              "Abscissa value below which approximation occurs";
            input Real deltaInv "Inverse value of delta";
            input Real a "Polynomial coefficient";
            input Real b "Polynomial coefficient";
            input Real c "Polynomial coefficient";
            input Real d "Polynomial coefficient";
            input Real e "Polynomial coefficient";
            input Real f "Polynomial coefficient";
            input Real x_der "Derivative of x";
            input Real x_der2 "Second order derivative of x";
            output Real y_der2 "Second order derivative of function value";
        protected
            Real aX "Absolute value of x";
            Real ex "Intermediate expression";
          algorithm
           aX:= abs(x);
           ex     := 2*c + aX*(6*d + aX*(12*e + aX*20*f));
           y_der2 := (b + aX*(2*c + aX*(3*d + aX*(4*e + aX*5*f))))*x_der2
                   + x_der*x_der*( if x > 0 then ex else -ex);
          annotation (
          Documentation(info="<html>
<p>
This function is the 2nd order derivative of
<a href=\"modelica://IDEAS.Utilities.Math.Functions.BaseClasses.smoothTransition\">
IDEAS.Utilities.Math.Functions.BaseClasses.smoothTransition</a>.
</p>
<h4>Implementation</h4>
<p>
For efficiency, the polynomial coefficients
<code>a, b, c, d, e, f</code> and
the inverse of the smoothing parameter <code>deltaInv</code>
are exposed as arguments to this function.
</p>
</html>",           revisions="<html>
<ul>
<li>
August 11, 2015, by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"));
          end der_2_smoothTransition;

          function der_inverseXRegularized "Derivative of inverseXRegularised function"
            extends Modelica.Icons.Function;
           input Real x "Abscissa value";
           input Real delta(min=Modelica.Constants.eps)
              "Abscissa value below which approximation occurs";
           input Real deltaInv = 1/delta "Inverse value of delta";
           input Real a = -15*deltaInv "Polynomial coefficient";
           input Real b = 119*deltaInv^2 "Polynomial coefficient";
           input Real c = -361*deltaInv^3 "Polynomial coefficient";
           input Real d = 534*deltaInv^4 "Polynomial coefficient";
           input Real e = -380*deltaInv^5 "Polynomial coefficient";
           input Real f = 104*deltaInv^6 "Polynomial coefficient";
           input Real x_der "Abscissa value";
           output Real y_der "Function value";
          algorithm
            y_der :=if (x > delta or x < -delta) then -x_der/x/x elseif (x < delta/2 and x > -delta/2) then x_der/(delta*delta) else
              IDEAS.Utilities.Math.Functions.BaseClasses.der_smoothTransition(
                 x=x,
                 x_der=x_der,
                 delta=delta,
                 deltaInv=deltaInv,
                 a=a, b=b, c=c, d=d, e=e, f=f);
          annotation (
          Documentation(
          info="<html>
<p>
Implementation of the first derivative of the function
<a href=\"modelica://IDEAS.Utilities.Math.Functions.inverseXRegularized\">
IDEAS.Utilities.Math.Functions.inverseXRegularized</a>.
</p>
</html>", revisions="<html>
<ul>
<li>
June 22, 2016, by Filip Jorissen:<br/>
First implementation.
</li>
</ul>
</html>"));
          end der_inverseXRegularized;

          function der_regNonZeroPower
            "Power function, regularized near zero, but nonzero value for x=0"
            extends Modelica.Icons.Function;
           input Real x "Abscissa value";
           input Real n "Exponent";
           input Real delta = 0.01 "Abscissa value where transition occurs";
           input Real der_x;
           output Real der_y "Function value";
        protected
            Real a1;
            Real a3;
            Real delta2;
            Real x2;
            Real y_d "=y(delta)";
            Real yP_d "=dy(delta)/dx";
            Real yPP_d "=d^2y(delta)/dx^2";
          algorithm
            if abs(x) > delta then
             der_y := sign(x)*n*abs(x)^(n-1)*der_x;
            else
             delta2 :=delta*delta;
             x2 :=x*x;
             y_d :=delta^n;
             yP_d :=n*delta^(n - 1);
             yPP_d :=n*(n - 1)*delta^(n - 2);
             a1 := -(yP_d/delta - yPP_d)/delta2/8;
             a3 := (yPP_d - 12 * a1 * delta2)/2;
             der_y := x * ( 4 * a1 * x * x + 2 * a3) * der_x;
            end if;
           annotation(derivative(order=2, zeroDerivative=n, zeroDerivative=delta)=der_2_regNonZeroPower,
          Documentation(
          info="<html>
<p>
Implementation of the first derivative of the function
<a href=\"modelica://IDEAS.Utilities.Math.Functions.regNonZeroPower\">
IDEAS.Utilities.Math.Functions.regNonZeroPower</a>.
</p>
</html>", revisions="<html>
<ul>
<li>
August 17, 2015 by Michael Wetter:<br/>
Corrected wrong derivative implementation which omitted the <code>der_x</code> term.
This is for
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/303\">issue 303</a>.
</li>
<li>
March 30, 2011, by Michael Wetter:<br/>
Added <code>zeroDerivative</code> keyword.
</li>
<li>
April 9, 2009, by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"));
          end der_regNonZeroPower;

          function der_smoothTransition
            "First order derivative of smoothTransition with respect to x"
            extends Modelica.Icons.Function;
            input Real x "Abscissa value";
            input Real delta(min=Modelica.Constants.eps)
              "Abscissa value below which approximation occurs";
            input Real deltaInv "Inverse value of delta";
            input Real a "Polynomial coefficient";
            input Real b "Polynomial coefficient";
            input Real c "Polynomial coefficient";
            input Real d "Polynomial coefficient";
            input Real e "Polynomial coefficient";
            input Real f "Polynomial coefficient";
            input Real x_der "Derivative of x";
            output Real y_der "Derivative of function value";
        protected
            Real aX "Absolute value of x";
          algorithm
           aX:= abs(x);
           y_der := (b + aX*(2*c + aX*(3*d + aX*(4*e + aX*5*f))))*x_der;
           annotation(smoothOrder=1,
                    derivative(order=2,
                    zeroDerivative=delta,
                    zeroDerivative=deltaInv,
                    zeroDerivative=a,
                    zeroDerivative=b,
                    zeroDerivative=c,
                    zeroDerivative=d,
                    zeroDerivative=e,
                    zeroDerivative=f)=IDEAS.Utilities.Math.Functions.BaseClasses.der_2_smoothTransition,
          Documentation(info="<html>
<p>
This function is the 1st order derivative of
<a href=\"modelica://IDEAS.Utilities.Math.Functions.BaseClasses.smoothTransition\">
IDEAS.Utilities.Math.Functions.BaseClasses.smoothTransition</a>.
</p>
<h4>Implementation</h4>
<p>
For efficiency, the polynomial coefficients
<code>a, b, c, d, e, f</code> and
the inverse of the smoothing parameter <code>deltaInv</code>
are exposed as arguments to this function.
Also,
its derivative is provided in
<a href=\"modelica://IDEAS.Utilities.Math.Functions.BaseClasses.der_2_smoothTransition\">
IDEAS.Utilities.Math.Functions.BaseClasses.der_2__smoothTransition</a>.
</p>
</html>",           revisions="<html>
<ul>
<li>
August 11, 2015, by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"));
          end der_smoothTransition;

          function der_spliceFunction "Derivative of splice function"
            extends Modelica.Icons.Function;
              input Real pos;
              input Real neg;
              input Real x;
              input Real deltax=1;
              input Real dpos;
              input Real dneg;
              input Real dx;
              input Real ddeltax=0;
              output Real out;
        protected
              Real scaledX;
              Real scaledX1;
              Real dscaledX1;
              Real y;
              constant Real asin1 = Modelica.Math.asin(1);
          algorithm
              scaledX1 := x/deltax;
              if scaledX1 <= -0.99999999999 then
                out := dneg;
              elseif scaledX1 >= 0.9999999999 then
                out := dpos;
              else
                scaledX := scaledX1*asin1;
                dscaledX1 := (dx - scaledX1*ddeltax)/deltax;
                y := (Modelica.Math.tanh(Modelica.Math.tan(scaledX)) + 1)/2;
                out := dpos*y + (1 - y)*dneg;
                out := out + (pos - neg)*dscaledX1*asin1/2/(
                  Modelica.Math.cosh(Modelica.Math.tan(scaledX))*Modelica.Math.cos(
                  scaledX))^2;
              end if;
          annotation (
          Documentation(
          info="<html>
<p>
Implementation of the first derivative of the function
<a href=\"modelica://IDEAS.Utilities.Math.Functions.spliceFunction\">
IDEAS.Utilities.Math.Functions.spliceFunction</a>.
</p>
</html>", revisions="<html>
<ul>
<li>
May 10, 2013, by Michael Wetter:<br/>
Reformulated implementation to avoid unrequired computations.
</li>
<li>
April 7, 2009, by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"));
          end der_spliceFunction;

          function smoothTransition
            "Twice continuously differentiable transition between the regions"
            extends Modelica.Icons.Function;
            // The function that transitions between the regions is implemented
            // using its own function. This allows Dymola 2016 to inline the function
            // inverseXRegularized.
          input Real x "Abscissa value";
          input Real delta(min=Modelica.Constants.eps)
              "Abscissa value below which approximation occurs";
          input Real deltaInv = 1/delta "Inverse value of delta";
          input Real a = -15*deltaInv "Polynomial coefficient";
          input Real b = 119*deltaInv^2 "Polynomial coefficient";
          input Real c = -361*deltaInv^3 "Polynomial coefficient";
          input Real d = 534*deltaInv^4 "Polynomial coefficient";
          input Real e = -380*deltaInv^5 "Polynomial coefficient";
          input Real f = 104*deltaInv^6 "Polynomial coefficient";
          output Real y "Function value";
        protected
            Real aX "Absolute value of x";
          algorithm
           aX:= abs(x);
           y := (if x >= 0 then 1 else -1) * (a + aX*(b + aX*(c + aX*(d + aX*(e + aX*f)))));
          annotation(smoothOrder=2,
            derivative(order=1,
                    zeroDerivative=delta,
                    zeroDerivative=deltaInv,
                    zeroDerivative=a,
                    zeroDerivative=b,
                    zeroDerivative=c,
                    zeroDerivative=d,
                    zeroDerivative=e,
                    zeroDerivative=f)=IDEAS.Utilities.Math.Functions.BaseClasses.der_smoothTransition,
              Documentation(info="<html>
<p>
This function is used by
<a href=\"modelica://IDEAS.Utilities.Math.Functions.inverseXRegularized\">
IDEAS.Utilities.Math.Functions.inverseXRegularized</a>
to provide a twice continuously differentiable transition between
the different regions.
The code has been implemented in a function as this allows
to implement the function
<a href=\"modelica://IDEAS.Utilities.Math.Functions.inverseXRegularized\">
IDEAS.Utilities.Math.Functions.inverseXRegularized</a>
in such a way that Dymola inlines it.
However, this function will not be inlined as its body is too large.
</p>
<h4>Implementation</h4>
<p>
For efficiency, the polynomial coefficients
<code>a, b, c, d, e, f</code> and
the inverse of the smoothing parameter <code>deltaInv</code>
are exposed as arguments to this function.
Also,
derivatives are provided in
<a href=\"modelica://IDEAS.Utilities.Math.Functions.BaseClasses.der_smoothTransition\">
IDEAS.Utilities.Math.Functions.BaseClasses.der_smoothTransition</a>
and in
<a href=\"modelica://IDEAS.Utilities.Math.Functions.BaseClasses.der_2_smoothTransition\">
IDEAS.Utilities.Math.Functions.BaseClasses.der_2__smoothTransition</a>.
</p>
</html>",           revisions="<html>
<ul>
<li>
September 12, 2018, by David Blum:<br/>
Change if-statement to if-expression.  
For issue <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/1019\">#1019</a>.
</li>
<li>
August 11, 2015, by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"));
          end smoothTransition;
        annotation (preferredView="info", Documentation(info="<html>
<p>
This package contains base classes that are used to construct the models in
<a href=\"modelica://IDEAS.Utilities.Math.Functions\">IDEAS.Utilities.Math.Functions</a>.
</p>
</html>"));
        end BaseClasses;

        function besselJ0 "Bessel function of the first kind of order 0, J0"
          extends Modelica.Icons.Function;
          input Real x "Independent variable";
          output Real J0 "Bessel function J0(x)";
      protected
          constant Real P[5] = {1.0,
                    -0.1098628627e-2,
                    0.2734510407e-4,
                    -0.2073370639e-5,
                    0.2093887211e-6};
          constant Real Q[5] = {-0.1562499995e-1,
                    0.1430488765e-3,
                    -0.6911147651e-5,
                    0.7621095161e-6,
                    -0.934945152e-7};
          constant Real R[6] = {57568490574.0,
                    -13362590354.0,
                    651619640.7,
                    -11214424.18,
                    77392.33017,
                    -184.9052456};
          constant Real S[6] = {57568490411.0,
                    1029532985.0,
                    9494680.718,
                    59272.64853,
                    267.8532712,
                    1.0};
          Real ax = abs(x);
          Real xx;
          Real y;
          Real z;
          Real coeff1;
          Real coeff2;
        algorithm
          if ax < 8.0 then
            y := x^2;
            coeff1 := R[6];
            coeff2 := S[6];
            for i in 1:5 loop
              coeff1 := R[6-i] + y*coeff1;
              coeff2 := S[6-i] + y*coeff2;
            end for;
            J0 := coeff1/coeff2;
          else
            z := 8/ax;
            y := z^2;
            xx := ax - 0.785398164;
            coeff1 := P[5];
            coeff2 := Q[5];
            for i in 1:4 loop
              coeff1 := P[5-i] + y*coeff1;
              coeff2 := Q[5-i] + y*coeff2;
            end for;
            J0 := sqrt(0.636619772/ax)*(cos(xx)*coeff1 - z*sin(xx)*coeff2);
          end if;
        annotation (
        Documentation(info="<html>
<p>
Evaluates the Bessel function of the first kind of order 0 (<i>J<sub>0</sub></i>), based
on the implementations of Press et al. (1986).
</p>
<h4>References</h4>
<p>
Press, William H., Brian P. Flannery, Saul A. Teukolsky, and William T.
Vetterling. Numerical Recipes - The Art of Scientific Computing. Cambridge
University Press (1986): 988 p.
</p>
</html>",         revisions="<html>
<ul>
<li>
March 21, 2018 by Massimo Cimmino:<br/>
First implementation.
</li>
</ul>
</html>"));
        end besselJ0;

        function besselJ1 "Bessel function of the first kind of order 1, J1"
          extends Modelica.Icons.Function;
          input Real x "Independent variable";
          output Real J1 "Bessel function J1(x)";
      protected
          constant Real P[5] = {1.0,
                    0.183105e-2,
                    -0.3516396496e-4,
                    0.2457520174e-5,
                    -0.240337019e-6};
          constant Real Q[5] = {0.04687499995,
                    -0.2002690873e-3,
                    0.8449199096e-5,
                    -0.88228987e-6,
                    0.105787412e-6};
          constant Real R[6] = {72362614232.0,
                    -7895059235.0,
                    242396853.1,
                    -2972611.439,
                    15704.48260,
                    -30.16036606};
          constant Real S[6] = {144725228442.0,
                    2300535178.0,
                    18583304.74,
                    99447.43394,
                    376.9991397,
                    1.0};
          Real ax = abs(x);
          Real xx;
          Real y;
          Real z;
          Real coeff1;
          Real coeff2;
        algorithm
          if ax < 8.0 then
            y := x^2;
            coeff1 := R[6];
            coeff2 := S[6];
            for i in 1:5 loop
              coeff1 := R[6-i] + y*coeff1;
              coeff2 := S[6-i] + y*coeff2;
            end for;
            J1 := x*coeff1/coeff2;
          else
            z := 8/ax;
            y := z^2;
            xx := ax - 2.356194491;
            coeff1 := P[5];
            coeff2 := Q[5];
            for i in 1:4 loop
              coeff1 := P[5-i] + y*coeff1;
              coeff2 := Q[5-i] + y*coeff2;
            end for;
            J1 := sqrt(0.636619772/ax)*(cos(xx)*coeff1 - z*sin(xx)*coeff2)*sign(x);
          end if;
        annotation (
        Documentation(info="<html>
<p>
Evaluates the Bessel function of the first kind of order 1 (<i>J<sub>1</sub></i>), based
on the implementations of Press et al. (1986).
</p>
<h4>References</h4>
<p>
Press, William H., Brian P. Flannery, Saul A. Teukolsky, and William T.
Vetterling. Numerical Recipes - The Art of Scientific Computing. Cambridge
University Press (1986): 988 p.
</p>
</html>",         revisions="<html>
<ul>
<li>
March 21, 2018 by Massimo Cimmino:<br/>
First implementation.
</li>
</ul>
</html>"));
        end besselJ1;

        function besselY0 "Bessel function of the second kind of order 0, Y0"
          extends Modelica.Icons.Function;
          input Real x "Independent variable";
          output Real Y0 "Bessel function Y0(x)";
      protected
          constant Real P[5] = {1.0,
                    -0.1098628627e-2,
                    0.2734510407e-4,
                    -0.2073370639e-5,
                    0.2093887211e-6};
          constant Real Q[5] = {-0.1562499995e-1,
                    0.1430488765e-3,
                    -0.6911147651e-5,
                    0.7621095161e-6,
                    -0.934945152e-7};
          constant Real R[6] = {-2957821389.0,
                    7062834065.0,
                    -512359803.6,
                    10879881.29,
                    -86327.92757,
                    228.5622733};
          constant Real S[6] = {40076544269.0,
                    745249964.8,
                    7189466.438,
                    47447.26470,
                    226.1030244,
                    1.0};
          Real ax = abs(x);
          Real xx;
          Real y;
          Real z;
          Real coeff1;
          Real coeff2;
        algorithm
          if ax < 8.0 then
            y := x^2;
            coeff1 := R[6];
            coeff2 := S[6];
            for i in 1:5 loop
              coeff1 := R[6-i] + y*coeff1;
              coeff2 := S[6-i] + y*coeff2;
            end for;
            Y0 := coeff1/coeff2 + 0.636619772*IDEAS.Utilities.Math.Functions.besselJ0(x)*log(x);
          else
            z := 8/ax;
            y := z^2;
            xx := ax - 0.785398164;
            coeff1 := P[5];
            coeff2 := Q[5];
            for i in 1:4 loop
              coeff1 := P[5-i] + y*coeff1;
              coeff2 := Q[5-i] + y*coeff2;
            end for;
            Y0 := sqrt(0.636619772/ax)*(sin(xx)*coeff1 + z*cos(xx)*coeff2);
          end if;
        annotation (
        Documentation(info="<html>
<p>
Evaluates the Bessel function of the second kind of order 0 (<i>Y<sub>0</sub></i>), based
on the implementations of Press et al. (1986).
</p>
<h4>References</h4>
<p>
Press, William H., Brian P. Flannery, Saul A. Teukolsky, and William T.
Vetterling. Numerical Recipes - The Art of Scientific Computing. Cambridge
University Press (1986): 988 p.
</p>
</html>",         revisions="<html>
<ul>
<li>
March 21, 2018 by Massimo Cimmino:<br/>
First implementation.
</li>
</ul>
</html>"));
        end besselY0;

        function besselY1 "Bessel function of the second kind of order 1, Y1"
          extends Modelica.Icons.Function;
          input Real x "Independent variable";
          output Real Y1 "Bessel function J1(x)";
      protected
          constant Real P[5] = {1.0,
                    0.183105e-2,
                    -0.3516396496e-4,
                    0.2457520174e-5,
                    -0.240337019e-6};
          constant Real Q[5] = {0.04687499995,
                    -0.2002690873e-3,
                    0.8449199096e-5,
                    -0.88228987e-6,
                    0.105787412e-6};
          constant Real R[6] = {-0.4900604943e13,
                    0.1275274390e13,
                    -0.5153438139e11,
                    0.7349264551e9,
                    -0.4237922726e7,
                    0.8511937935e4};
          constant Real S[7] = {0.2499580570e14,
                    0.4244419664e12,
                    0.3733650367e10,
                    0.2245904002e8,
                    0.1020426050e6,
                    0.3549632885e3,
                    1.0};
          Real ax = abs(x);
          Real xx;
          Real y;
          Real z = 8/ax;
          Real coeff1;
          Real coeff2;
        algorithm
          if ax < 8.0 then
            y := x^2;
            coeff1 := R[6];
            coeff2 := S[6] + y*S[7];
            for i in 1:5 loop
              coeff1 := R[6-i] + y*coeff1;
              coeff2 := S[6-i] + y*coeff2;
            end for;
            Y1 := x*coeff1/coeff2 + 0.636619772*(IDEAS.Utilities.Math.Functions.besselJ1(x)*log(x) - 1.0/x);
          else
            y := z^2;
            xx := ax - 2.356194491;
            coeff1 := P[5];
            coeff2 := Q[5];
            for i in 1:4 loop
              coeff1 := P[5-i] + y*coeff1;
              coeff2 := Q[5-i] + y*coeff2;
            end for;
            Y1 := sqrt(0.636619772/ax)*(sin(xx)*coeff1 + z*cos(xx)*coeff2)*sign(x);
          end if;
        annotation (
        Documentation(info="<html>
<p>
Evaluates the Bessel function of the second kind of order 1 (<i>Y<sub>1</sub></i>), based
on the implementations of Press et al. (1986).
</p>
<h4>References</h4>
<p>
Press, William H., Brian P. Flannery, Saul A. Teukolsky, and William T.
Vetterling. Numerical Recipes - The Art of Scientific Computing. Cambridge
University Press (1986): 988 p.
</p>
</html>",         revisions="<html>
<ul>
<li>
March 21, 2018 by Massimo Cimmino:<br/>
First implementation.
</li>
</ul>
</html>"));
        end besselY1;

        function binomial "Returns the binomial coefficient"
          extends Modelica.Icons.Function;
          input Integer n "Size of set";
          input Integer k(min=0) "Size of subsets";
          output Integer binom "Binomial coefficient";
        algorithm
          assert(n >= k, "n must be k or greater.");
          assert(k >= 0, "k must be 0 or greater.");
          if k <= 0.5*n then
            binom := integer(IDEAS.Utilities.Math.Functions.fallingFactorial(n,k)/IDEAS.Utilities.Math.Functions.factorial(k));
          else
            binom := integer(IDEAS.Utilities.Math.Functions.fallingFactorial(n,n-k)/IDEAS.Utilities.Math.Functions.factorial(n-k));
          end if;
        annotation (Documentation(info="<html>
<p>
Function that evaluates the binomial coefficient \"n choose k\".
</p>
</html>",         revisions="<html>
<ul>
<li>
February 9, 2018, by Massimo Cimmino:<br/>
First implementation.
</li>
</ul>
</html>"));
        end binomial;

        function cubicHermiteLinearExtrapolation
          "Interpolate using a cubic Hermite spline with linear extrapolation"
          extends Modelica.Icons.Function;
          input Real x "Abscissa value";
          input Real x1 "Lower abscissa value";
          input Real x2 "Upper abscissa value";
          input Real y1 "Lower ordinate value";
          input Real y2 "Upper ordinate value";
          input Real y1d "Lower gradient";
          input Real y2d "Upper gradient";
          output Real y "Interpolated ordinate value";
        algorithm
          if (x > x1 and x < x2) then
            y:=Modelica.Fluid.Utilities.cubicHermite(
              x=x,
              x1=x1,
              x2=x2,
              y1=y1,
              y2=y2,
              y1d=y1d,
              y2d=y2d);
          elseif x <= x1 then
            // linear extrapolation
            y:=y1 + (x - x1)*y1d;
          else
            y:=y2 + (x - x2)*y2d;
          end if;
          annotation(smoothOrder=1,
              Documentation(info="<html>
<p>
For <i>x<sub>1</sub> &lt; x &lt; x<sub>2</sub></i>, this function interpolates
using cubic hermite spline. For <i>x</i> outside this interval, the function
linearly extrapolates.
</p>
<p>
For how to use this function, see
<a href=\"modelica://IDEAS.Utilities.Math.Functions.Examples.CubicHermite\">
IDEAS.Utilities.Math.Functions.Examples.CubicHermite</a>.
</p>
</html>",
        revisions="<html>
<ul>
<li>
September 27, 2011 by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"));
        end cubicHermiteLinearExtrapolation;

        function exponentialIntegralE1 "Exponential integral, E1"
          extends Modelica.Icons.Function;
          input Real x "Independent variable";
          output Real E1 "Exponential integral E1(x)";
      protected
          constant Real a1[6] = {-0.57721566, 0.99999193, -0.24991055, 0.05519968, -0.00976004, 0.00107857};
          constant Real a2[5] = {0.2677737343, 8.6347608925, 18.0590169730, 8.5733287401, 1.0};
          constant Real b2[5] = {3.9584969228, 21.0996530827, 25.6329561486, 9.5733223454, 1.0};
        algorithm
            E1 := if x < 1 then
                    IDEAS.Utilities.Math.Functions.polynomial(x, a1) - log(x)
                  else
                   IDEAS.Utilities.Math.Functions.polynomial(x, a2)/(IDEAS.Utilities.Math.Functions.polynomial(x, b2)*x*exp(x));
        annotation (
        Inline=true,
        Documentation(info="<html>
<p>
Evaluates the exponential integral (E<sub>1</sub>), based
on the polynomial and rational approximations of Abramowitz and Stegun (1964).
</p>
<h4>References</h4>
<p>
Abramowitz, Milton, and Irene A. Stegun. Handbook of Mathematical Functions
with Formulas, Graphs, and Mathematical Tables. National Bureau of Standards.
(1964): 1046 p.
</p>
</html>",         revisions="<html>
<ul>
<li>
July 16, 2018 by Michael Wetter:<br/>
Inlined function.
</li>
<li>
March 21, 2018 by Massimo Cimmino:<br/>
First implementation.
</li>
</ul>
</html>"));
        end exponentialIntegralE1;

        function factorial "Returns the value n! as an integer"
          extends Modelica.Icons.Function;
          input Integer n(min=0, max=12) "Integer number";
          output Integer f "Factorial of n";
        algorithm
          assert(n >= 0, "n must be 0 or greater.");
          assert(n <= 12, "n must be 12 or less.");
          f := 1;
          for k in 1:n loop
            f := k*f;
          end for;
        annotation (Documentation(info="<html>
<p>
Function that returns the factorial <i>n!</i> for <i>0 &le; n &le; 12</i>.
</p>
</html>",         revisions="<html>
<ul>
<li>
February 9, 2018, by Massimo Cimmino:<br/>
First implementation.
</li>
</ul>
</html>"));
        end factorial;

        function fallingFactorial "Returns the k-th falling factorial of n"
          extends Modelica.Icons.Function;
          input Integer n "Integer number";
          input Integer k "Falling factorial power";
          output Integer f "k-th falling factorial of n";
      protected
          Integer maxInt = 2147483647 "Max 32-bit integer";
        algorithm
          if k > n then
            f := 0;
          else
            f := 1;
            for i in 0:(k-1) loop
              assert(f <= maxInt/(n-i), "Integer overflow");
              f := f*(n-i);
            end for;
          end if;
        annotation (Documentation(info="<html>
<p>
Function that evaluates the falling factorial \"k-permutations of n\".
</p>
</html>",         revisions="<html>
<ul>
<li>
February 9, 2018, by Massimo Cimmino:<br/>
First implementation.
</li>
</ul>
</html>"));
        end fallingFactorial;

        function inverseXRegularized
          "Function that approximates 1/x by a twice continuously differentiable function"
          extends Modelica.Icons.Function;
         input Real x "Abscissa value";
         input Real delta(min=Modelica.Constants.eps)
            "Abscissa value below which approximation occurs";
         input Real deltaInv = 1/delta "Inverse value of delta";
         input Real a = -15*deltaInv "Polynomial coefficient";
         input Real b = 119*deltaInv^2 "Polynomial coefficient";
         input Real c = -361*deltaInv^3 "Polynomial coefficient";
         input Real d = 534*deltaInv^4 "Polynomial coefficient";
         input Real e = -380*deltaInv^5 "Polynomial coefficient";
         input Real f = 104*deltaInv^6 "Polynomial coefficient";
         output Real y "Function value";
        algorithm
          y :=if (x > delta or x < -delta) then 1/x elseif (x < delta/2 and x > -delta/2) then x/(delta*delta) else
            IDEAS.Utilities.Math.Functions.BaseClasses.smoothTransition(
               x=x,
               delta=delta, deltaInv=deltaInv,
               a=a, b=b, c=c, d=d, e=e, f=f);
          annotation (smoothOrder=2,
          derivative(order=1,
                  zeroDerivative=delta,
                  zeroDerivative=deltaInv,
                  zeroDerivative=a,
                  zeroDerivative=b,
                  zeroDerivative=c,
                  zeroDerivative=d,
                  zeroDerivative=e,
                  zeroDerivative=f)=IDEAS.Utilities.Math.Functions.BaseClasses.der_inverseXRegularized,
                      Inline=true,
        Documentation(info="<html>
<p>
Function that approximates <i>y=1 &frasl; x</i>
inside the interval <i>-&delta; &le; x &le; &delta;</i>.
The approximation is twice continuously differentiable with a bounded derivative on the whole
real line.
</p>
<p>
See the plot of
<a href=\"modelica://IDEAS.Utilities.Math.Functions.Examples.InverseXRegularized\">
IDEAS.Utilities.Math.Functions.Examples.InverseXRegularized</a>
for the graph.
</p>
<p>
For efficiency, the polynomial coefficients
<code>a, b, c, d, e, f</code> and
the inverse of the smoothing parameter <code>deltaInv</code>
are exposed as arguments to this function.
Typically, these coefficients only depend on parameters and hence
can be computed once.
They must be equal to their default values, otherwise the function
is not twice continuously differentiable.
By exposing these coefficients as function arguments, models
that call this function can compute them as parameters, and
assign these parameter values in the function call.
This avoids that the coefficients are evaluated for each time step,
as they would otherwise be if they were to be computed inside the
body of the function. However, assigning the values is optional
as otherwise, at the expense of efficiency, the values will be
computed each time the function is invoked.
See
<a href=\"modelica://IDEAS.Utilities.Math.Functions.Examples.InverseXRegularized\">
IDEAS.Utilities.Math.Functions.Examples.InverseXRegularized</a>
for how to efficiently call this function.
</p>
</html>",         revisions="<html>
<ul>
<li>
August 10, 2015, by Michael Wetter:<br/>
Removed dublicate entry <code>smoothOrder = 1</code>
and reimplmented the function so it is twice continuously differentiable.
This is for
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/302\">issue 302</a>.
</li>
<li>
February 5, 2015, by Filip Jorissen:<br/>
Added <code>smoothOrder = 1</code>.
</li>
<li>
May 10, 2013, by Michael Wetter:<br/>
Reformulated implementation to avoid unrequired computations.
</li>
<li>
April 18, 2011, by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"));
        end inverseXRegularized;

        function isAngle
          "Return true if angles are mathematically equivalent up to a certain precision"
          extends Modelica.Icons.Function;
          input Modelica.SIunits.Angle ang1;
          input Modelica.SIunits.Angle ang2;
          input Real precision = 0.01;
          output Boolean result;
        algorithm
          result :=abs(mod(ang1, 2*Modelica.Constants.pi) - mod(ang2, 2*Modelica.Constants.pi)) < precision;
          annotation(Inline=true, Documentation(revisions="<html>
<ul>
<li>
August 9, 2018, by Filip Jorissen:<br/>
Revised implementation to be more intuitive.
</li>
</ul>
</html>"));
        end isAngle;

        function isMonotonic "Returns true if the argument is a monotonic sequence"
          extends Modelica.Icons.Function;
          input Real x[:] "Sequence to be tested";
          input Boolean strict=false "Set to true to test for strict monotonicity";
          output Boolean monotonic "True if x is monotonic increasing or decreasing";
      protected
          Integer n=size(x, 1) "Number of data points";
        algorithm
          if n == 1 then
            monotonic := true;
          else
            monotonic := true;
            if strict then
              if (x[1] >= x[n]) then
                for i in 1:n - 1 loop
                  if (not x[i] > x[i + 1]) then
                    monotonic := false;
                  end if;
                end for;
              else
                for i in 1:n - 1 loop
                  if (not x[i] < x[i + 1]) then
                    monotonic := false;
                  end if;
                end for;
              end if;
            else
              // not strict
              if (x[1] >= x[n]) then
                for i in 1:n - 1 loop
                  if (not x[i] >= x[i + 1]) then
                    monotonic := false;
                  end if;
                end for;
              else
                for i in 1:n - 1 loop
                  if (not x[i] <= x[i + 1]) then
                    monotonic := false;
                  end if;
                end for;
              end if;
            end if;
            // strict
          end if;
          annotation (Documentation(info="<html>
<p>
This function returns <code>true</code> if its argument is
monotonic increasing or decreasing, and <code>false</code> otherwise.
If <code>strict=true</code>, then strict monotonicity is tested,
otherwise weak monotonicity is tested.
</p>
</html>",         revisions="<html>
<ul>
<li>
September 28, 2011 by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"));
        end isMonotonic;

        function polynomial "Polynomial function"
          extends Modelica.Icons.Function;
         input Real x "Independent variable";
         input Real a[:] "Coefficients";
         output Real y "Result";
      protected
         parameter Integer n = size(a, 1)-1;
         Real xp[n+1] "Powers of x";
        algorithm
          xp[1] :=1;
          for i in 1:n loop
             xp[i+1] :=xp[i]*x;
          end for;
          y :=a*xp;
          annotation (Documentation(info="<html>
This function computes a polynomial of arbitrary order.
The polynomial has the form
<p align=\"center\" style=\"font-style:italic;\">
  y = a<sub>1</sub> + a<sub>2</sub> x + a<sub>3</sub> x<sup>2</sup> + ...
</p>
</html>",
        revisions="<html>
<ul>
<li>
December 14, 2016, by Michael Wetter:<br/>
Removed derivative annotation.<br/>
This is for
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/602\">issue 602</a>.
</li>
<li>
March 30, 2011, by Michael Wetter:<br/>
Added <code>zeroDerivative</code> keyword.
</li>
<li>
March 2, by Michael Wetter:<br/>
Removed redundant <code>smoothOrder</code> annotation.
</li>
<li>
February 29, 2009 by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"),
        smoothOrder=999);
        end polynomial;

        function quinticHermite
          "Quintic Hermite spline function for interpolation between two functions with a continuous second derivative"
          extends Modelica.Icons.Function;
          input Real x "Abscissa value";
          input Real x1 "Lower abscissa value";
          input Real x2 "Upper abscissa value";
          input Real y1 "Lower ordinate value";
          input Real y2 "Upper ordinate value";
          input Real y1d "Lower derivative";
          input Real y2d "Upper derivative";
          input Real y1dd "Lower second derivative";
          input Real y2dd "Upper second derivative";
          output Real y "Interpolated ordinate value";
      protected
          Real h = x2 - x1;
          Real hpow2 = h*h;
          Real t = (x - x1)/h;
          Real tpow2 = t*t;
          Real tpow3 = tpow2*t;
          Real tpow4 = tpow3*t;
          Real tpow5 = tpow4*t;
          Real H0 = 1 - 10*tpow3 + 15*tpow4 - 6*tpow5;
          Real H1 = t -  6*tpow3 +  8*tpow4 - 3*tpow5;
          Real H2 = 0.5*(tpow2 - 3*tpow3 + 3 *tpow4 - tpow5);
          Real H3 = 0.5*tpow3 - tpow4 + 0.5*tpow5;
          Real H4 = -4*tpow3 +7*tpow4 -3*tpow5;
          Real H5 = 1-H0;
        algorithm
          y :=H0*y1 + H1*y1d*h  + H2*y1dd*hpow2 + H3*y2dd*hpow2 + H4*y2d*h + H5*y2;
        annotation (smoothOrder=99,
        Documentation(revisions="<html>
<ul>
<li>
April 19, 2017, by Filip Jorissen:<br/>
First implementation.
</li>
</ul>
</html>",         info="<html>
<p>
Returns the result y of a quintic Hermite spline,
which is a C<sup>2</sup> continuous interpolation between two functions.
The abscissa value <code>x</code> has to be between <code>x1</code> and <code>x2</code>.
Variables <code>y1</code>, <code>y1d</code>, <code>y1dd</code> are the ordinate,
ordinate derivative and ordinate second derivative of the function at <code>x1</code>.
Variables <code>y2</code>, <code>y2d</code>, <code>y2dd</code> are respectively the ordinate,
ordinate derivative and ordinate second derivative of the function at <code>x2</code>.
</p>
</html>"));
        end quinticHermite;

        function regNonZeroPower
          "Power function, regularized near zero, but nonzero value for x=0"
          extends Modelica.Icons.Function;
         input Real x "Abscissa value";
         input Real n "Exponent";
         input Real delta = 0.01 "Abscissa value where transition occurs";
         output Real y "Function value";
      protected
          Real a1;
          Real a3;
          Real a5;
          Real delta2;
          Real x2;
          Real y_d "=y(delta)";
          Real yP_d "=dy(delta)/dx";
          Real yPP_d "=d^2y(delta)/dx^2";
        algorithm
          if abs(x) > delta then
           y := abs(x)^n;
          else
           delta2 :=delta*delta;
           x2 :=x*x;
           y_d :=delta^n;
           yP_d :=n*delta^(n - 1);
           yPP_d :=n*(n - 1)*delta^(n - 2);
           a1 := -(yP_d/delta - yPP_d)/delta2/8;
           a3 := (yPP_d - 12 * a1 * delta2)/2;
           a5 := (y_d - delta2 * (a3 + delta2 * a1));
           y := a5 + x2 * (a3 + x2 * a1);
           assert(a5>0, "Delta is too small for this exponent.");
          end if;
          annotation (
            Documentation(info="<html>

Function that approximates <i>y=|x|<sup>n</sup></i> where <i>n &gt; 0</i>
so that
<ul>
<li><i>y(0)</i> is not equal to zero.</li>
<li><i>dy/dx</i> is bounded and continuous everywhere.</li>
</ul>

<p>
This function replaces <i>y=|x|<sup>n</sup></i> in the interval
<i>-&delta;...+&delta;</i> by a 4-th order polynomial that has the same
function value and the first and second derivative at <i>x=&plusmn; &delta;</i>.
</p>
<p>
A typical use of this function is to replace the
function for the convective heat transfer
coefficient for forced or free convection that is of the form
<i>h=c |dT|<sup>n</sup></i> for some constant <i>c</i> and exponent
<i>0 &le; n &le; 1</i>.
By using this function, the original function
that has an infinite derivative near zero and that takes on zero
at the origin is replaced by a function with a bounded derivative and
a non-zero value at the origin. Physically,
the region <i>-&delta;...+&delta;</i> may be interpreted as the region
where heat conduction dominates convection in the boundary layer.
</p>
See the package <code>Examples</code> for the graph.
</html>",         revisions="<html>
<ul>
<li>
March 30, 2011, by Michael Wetter:<br/>
Added <code>zeroDerivative</code> keyword.
</li>
<li>
April 14, 2008, by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"),         Inline=true,
                   smoothOrder=2,
                   derivative(zeroDerivative=n, zeroDerivative=delta)=BaseClasses.der_regNonZeroPower);
        end regNonZeroPower;

        function regStep
          "Approximation of a general step, such that the approximation is continuous and differentiable"
          extends Modelica.Icons.Function;
          input Real x "Abscissa value";
          input Real y1 "Ordinate value for x > 0";
          input Real y2 "Ordinate value for x < 0";
          input Real x_small(min=0) = 1e-5
            "Approximation of step for -x_small <= x <= x_small; x_small >= 0 required";
          output Real y "Ordinate value to approximate y = if x > 0 then y1 else y2";
        algorithm
          y := smooth(1, if x >  x_small then y1 else
                         if x < -x_small then y2 else
                         if x_small > 0 then (x/x_small)*((x/x_small)^2 - 3)*(y2-y1)/4 + (y1+y2)/2 else (y1+y2)/2);
          annotation(Inline=true,
          Documentation(revisions="<html>
<ul>
<li><i>February 18, 2016</i>
    by Marcus Fuchs:<br/>
    Add function with <code>Inline = true</code> in annotations to package for better performance,
    as suggested in <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/300\">#300</a> .</li>
<li><i>April 29, 2008</i>
    by <a href=\"mailto:Martin.Otter@DLR.de\">Martin Otter</a>:<br/>
    Designed and implemented.</li>
<li><i>August 12, 2008</i>
    by <a href=\"mailto:Michael.Sielemann@dlr.de\">Michael Sielemann</a>:<br/>
    Minor modification to cover the limit case <code>x_small -> 0</code> without division by zero.</li>
</ul>
</html>",         info="<html>
<p>
This function is used to approximate the equation
</p>
<pre>
    y = <b>if</b> x &gt; 0 <b>then</b> y1 <b>else</b> y2;
</pre>

<p>
by a smooth characteristic, so that the expression is continuous and differentiable:
</p>

<pre>
   y = <b>smooth</b>(1, <b>if</b> x &gt;  x_small <b>then</b> y1 <b>else</b>
                 <b>if</b> x &lt; -x_small <b>then</b> y2 <b>else</b> f(y1, y2));
</pre>

<p>
In the region <code>-x_small &lt; x &lt; x_small</code> a 2nd order polynomial is used
for a smooth transition from <code>y1</code> to <code>y2</code>.
</p>
</html>"));
        end regStep;

        function smoothLimit
          "Once continuously differentiable approximation to the limit function"
          extends Modelica.Icons.Function;
          input Real x "Variable";
          input Real l "Low limit";
          input Real u "Upper limit";
          input Real deltaX "Width of transition interval";
          output Real y "Result";
      protected
          Real cor;
        algorithm
          cor :=deltaX/10;
          y := IDEAS.Utilities.Math.Functions.smoothMax(x,l+deltaX,cor);
          y := IDEAS.Utilities.Math.Functions.smoothMin(y,u-deltaX,cor);
          annotation (smoothOrder = 1,
          Documentation(info="<html>
<p>
Once continuously differentiable approximation to the <code>limit(.,.)</code> function.
The output is bounded to be in <i>[l, u]</i>.
</p>
<p>
Note that the limit need not be respected, such as illustrated in
<a href=\"modelica://IDEAS.Utilities.Math.Examples.SmoothMin\">
IDEAS.Utilities.Math.Examples.SmoothMin</a>.
</p>
</html>",         revisions="<html>
<ul>
<li>
March 12, 2015, by Filip Jorissen:<br/>
Added documentation reference demonstrating overshoot.
</li>
<li>
February 5, 2015, by Filip Jorissen:<br/>
Added <code>smoothOrder = 1</code>.
</li>
<li>
Sept 1, 2010, by Michael Wetter:<br/>
Changed scaling to make sure that bounds are never violated.
</li>
<li>
July 14, 2010, by Wangda Zuo, Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"));
        end smoothLimit;

        function smoothMax
          "Once continuously differentiable approximation to the maximum function"
          extends Modelica.Icons.Function;
          input Real x1 "First argument";
          input Real x2 "Second argument";
          input Real deltaX "Width of transition interval";
          output Real y "Result";
        algorithm
          y := IDEAS.Utilities.Math.Functions.regStep(
                 y1=x1, y2=x2, x=x1-x2, x_small=deltaX);
          annotation (
          Inline=true,
          smoothOrder=1,
        Documentation(info="<html>
<p>
Once continuously differentiable approximation to the <code>max(.,.)</code> function.
</p>
<p>
Note that the maximum need not be respected, such as illustrated in
<a href=\"modelica://IDEAS.Utilities.Math.Examples.SmoothMin\">
IDEAS.Utilities.Math.Examples.SmoothMin</a>.
</p>
</html>",
        revisions="<html>
<ul>
<li>
March 15, 2016, by Michael Wetter:<br/>
Replaced <code>spliceFunction</code> with <code>regStep</code>.
This is for
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/300\">issue 300</a>.
</li>
<li>
March 12, 2015, by Filip Jorissen:<br/>
Added documentation reference demonstrating overshoot.
</li>
<li>
February 5, 2015, by Filip Jorissen:<br/>
Added <code>smoothOrder = 1</code>.
</li>
<li>
August 15, 2008, by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"));
        end smoothMax;

        function smoothMin
          "Once continuously differentiable approximation to the minimum function"
          extends Modelica.Icons.Function;
          input Real x1 "First argument";
          input Real x2 "Second argument";
          input Real deltaX "Width of transition interval";
          output Real y "Result";
        algorithm
          y := IDEAS.Utilities.Math.Functions.regStep(
                 y1=x1, y2=x2, x=x2-x1, x_small=deltaX);
          annotation (
          Inline=true,
          smoothOrder=1,
        Documentation(info="<html>
<p>
Once continuously differentiable approximation to the <code>min(.,.)</code> function.
</p>
<p>
Note that the minimum need not be respected, such as illustrated in
<a href=\"modelica://IDEAS.Utilities.Math.Examples.SmoothMin\">
IDEAS.Utilities.Math.Examples.SmoothMin</a>.
</p>
</html>",
        revisions="<html>
<ul>
<li>
March 15, 2016, by Michael Wetter:<br/>
Replaced <code>spliceFunction</code> with <code>regStep</code>.
This is for
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/300\">issue 300</a>.
</li>
<li>
March 12, 2015, by Filip Jorissen:<br/>
Added documentation reference demonstrating overshoot.
</li>
<li>
February 5, 2015, by Filip Jorissen:<br/>
Added <code>smoothOrder = 1</code>.
</li>
<li>
August 15, 2008, by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"));
        end smoothMin;

        function spliceFunction
          extends Modelica.Icons.Function;
            input Real pos "Argument of x > 0";
            input Real neg "Argument of x < 0";
            input Real x "Independent value";
            input Real deltax "Half width of transition interval";
            output Real out "Smoothed value";
      protected
            Real scaledX1;
            Real y;
            constant Real asin1 = Modelica.Math.asin(1);
        algorithm
            scaledX1 := x/deltax;
            if scaledX1 <= -0.999999999 then
              out := neg;
            elseif scaledX1 >= 0.999999999 then
              out := pos;
            else
              y := (Modelica.Math.tanh(Modelica.Math.tan(scaledX1*asin1)) + 1)/2;
              out := pos*y + (1 - y)*neg;
            end if;
            annotation (
        smoothOrder=1,
        derivative=BaseClasses.der_spliceFunction,
        Documentation(info="<html>
<p>
Function to provide a once continuously differentiable transition between
to arguments.
</p><p>
The function is adapted from
<a href=\"modelica://Modelica.Media.Air.MoistAir.Utilities.spliceFunction\">
Modelica.Media.Air.MoistAir.Utilities.spliceFunction</a> and provided here
for easier accessability to model developers.
</p>
</html>",         revisions="<html>
<ul>
<li>
May 10, 2013, by Michael Wetter:<br/>
Reformulated implementation to avoid unrequired computations.
</li>
<li>
May 11, 2010, by Michael Wetter:<br/>
Removed default value for transition interval as this is problem dependent.
</li>
<li>
May 20, 2008, by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"));
        end spliceFunction;

        function splineDerivatives
          "Function to compute the derivatives for cubic hermite spline interpolation"
          extends Modelica.Icons.Function;
          input Real x[:] "Support point, strict monotone increasing";
          input Real y[size(x, 1)] "Function values at x";
          input Boolean ensureMonotonicity=isMonotonic(y, strict=false)
            "Set to true to ensure monotonicity of the cubic hermite";
          output Real d[size(x, 1)] "Derivative at the support points";
      protected
          Integer n=size(x, 1) "Number of data points";
          Real delta[n - 1] "Slope of secant line between data points";
          Real alpha "Coefficient to ensure monotonicity";
          Real beta "Coefficient to ensure monotonicity";
          Real tau "Coefficient to ensure monotonicity";
        algorithm
          if (n>1) then
            assert(x[1] < x[n], "x must be strictly increasing.
  Received x[1] = "         + String(x[1]) + "
           x["         + String(n) + "] = " + String(x[n]));
          // Check data
            assert(isMonotonic(x, strict=true),
              "x-values must be strictly monontone increasing or decreasing.");
            if ensureMonotonicity then
              assert(isMonotonic(y, strict=false),
                "If ensureMonotonicity=true, y-values must be monontone increasing or decreasing.");
            end if;
          end if;
          // Compute derivatives at the support points
          if n == 1 then
            // only one data point
            d[1] :=0;
          elseif n == 2 then
            // linear function
            d[1] := (y[2] - y[1])/(x[2] - x[1]);
            d[2] := d[1];
          else
            // Slopes of the secant lines between i and i+1
            for i in 1:n - 1 loop
              delta[i] := (y[i + 1] - y[i])/(x[i + 1] - x[i]);
            end for;
            // Initial values for tangents at the support points.
            // End points use one-sided derivatives
            d[1] := delta[1];
            d[n] := delta[n - 1];
            for i in 2:n - 1 loop
              d[i] := (delta[i - 1] + delta[i])/2;
            end for;
          end if;
          // Ensure monotonicity
          if n > 2 and ensureMonotonicity then
            for i in 1:n - 1 loop
              if (abs(delta[i]) < Modelica.Constants.small) then
                d[i] := 0;
                d[i + 1] := 0;
              else
                alpha := d[i]/delta[i];
                beta := d[i + 1]/delta[i];
                // Constrain derivative to ensure monotonicity in this interval
                if (alpha^2 + beta^2) > 9 then
                  tau := 3/(alpha^2 + beta^2)^(1/2);
                  d[i] := delta[i]*alpha*tau;
                  d[i + 1] := delta[i]*beta*tau;
                end if;
              end if;
            end for;
          end if;
          annotation (Documentation(info="<html>
<p>
This function computes the derivatives at the support points <i>x<sub>i</sub></i>
that can be used as input for evaluating a cubic hermite spline.
</p>
<p>
If <code>ensureMonotonicity=true</code>, then the support points <i>y<sub>i</sub></i>
need to be monotone increasing (or increasing), and the computed derivatives
<i>d<sub>i</sub></i> are such that the cubic hermite is monotone increasing (or decreasing).
The algorithm to ensure monotonicity is based on the method described in Fritsch and Carlson (1980) for
<i>&rho; = &rho;<sub>2</sub></i>.
</p>
<p>
This function is typically used with
<a href=\"modelica://IDEAS.Utilities.Math.Functions.cubicHermiteLinearExtrapolation\">
IDEAS.Utilities.Math.Functions.cubicHermiteLinearExtrapolation</a>
which is used to evaluate the cubic spline.
Because in many applications, the shape of the spline depends on parameters,
this function has been implemented in such a way that all derivatives can be
computed at once and then stored for use during the time stepping,
in which the above function may be called.
</p>
<h4>References</h4>
<p>
F.N. Fritsch and R.E. Carlson, <a href=\"http://dx.doi.org/10.1137/0717021\">Monotone piecewise cubic interpolation</a>.
<i>SIAM J. Numer. Anal.</i>, 17 (1980), pp. 238-246.
</p>
</html>",         revisions="<html>
<ul>
<li>
January 26, 2016 by Michael Wetter:<br/>
Corrected documentation.
</li>
<li>
September 29, 2011 by Michael Wetter:<br/>
Added special case for one data point and two data points.
</li>
<li>
September 27, 2011 by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"));
        end splineDerivatives;
      annotation (preferredView="info", Documentation(info="<html>
<p>
This package contains functions for commonly used
mathematical operations. The functions are used in
the blocks
<a href=\"modelica://IDEAS.Utilities.Math\">
IDEAS.Utilities.Math</a>.
</p>
</html>"));
      end Functions;

      block IntegratorWithReset "Output the integral of the input signal"
        extends Modelica.Blocks.Interfaces.SISO(y(start=y_start));
        parameter Real k(unit="1")=1 "Integrator gain";
        /* InitialState is the default, because it was the default in Modelica 2.2
     and therefore this setting is backward compatible
  */
        parameter Modelica.Blocks.Types.Init initType=Modelica.Blocks.Types.Init.InitialState
          "Type of initialization (1: no init, 2: steady state, 3,4: initial output)"
          annotation(Evaluate=true,
            Dialog(group="Initialization"));
        parameter Real y_start=0 "Initial or guess value of output (= state)"
          annotation (Dialog(group="Initialization"));
        parameter IDEAS.Types.Reset reset = IDEAS.Types.Reset.Disabled
          "Type of integrator reset";
        parameter Real y_reset = 0
          "Value to which integrator is reset, used if reset = IDEAS.Types.Reset.Parameter"
          annotation(Evaluate=true,
                     Dialog(
                       enable=reset == IDEAS.Types.Reset.Parameter,
                       group="Integrator reset"));
        Modelica.Blocks.Interfaces.RealInput y_reset_in if
             reset == IDEAS.Types.Reset.Input
          "Input signal for state to which integrator is reset, enabled if reset = IDEAS.Types.Reset.Input"
          annotation (Placement(transformation(extent={{-140,-100},{-100,-60}})));
        Modelica.Blocks.Interfaces.BooleanInput trigger if
             reset <> IDEAS.Types.Reset.Disabled
          "Resets the integrator output when trigger becomes true"
          annotation (Placement(transformation(extent={{-20,-20},{20,20}}, rotation=90,
              origin={0,-120}), iconTransformation(
              extent={{-20,-20},{20,20}},
              rotation=90,
              origin={0,-120})));
    protected
        Modelica.Blocks.Interfaces.RealInput y_reset_internal
         "Internal connector for integrator reset"
         annotation(Evaluate=true);
        Modelica.Blocks.Interfaces.BooleanInput trigger_internal
          "Needed to use conditional connector trigger";
      initial equation
        if initType == Modelica.Blocks.Types.Init.SteadyState then
           der(y) = 0;
        elseif initType == Modelica.Blocks.Types.Init.InitialState or
               initType == Modelica.Blocks.Types.Init.InitialOutput then
          y = y_start;
        end if;
      equation
        der(y) = k*u;
        // Equations for integrator reset
        connect(trigger, trigger_internal);
        connect(y_reset_in, y_reset_internal);
        if reset <> IDEAS.Types.Reset.Input then
          y_reset_internal = y_reset;
        end if;
        if reset == IDEAS.Types.Reset.Disabled then
          trigger_internal = false;
        else
          when trigger_internal then
            reinit(y, y_reset_internal);
          end when;
        end if;
        annotation (
      defaultComponentName="intWitRes",
          Documentation(info="<html>
<p>
This model is similar to
<a href=\"modelica://Modelica.Blocks.Continuous.Integrator\">
Modelica.Blocks.Continuous.Integrator</a>
except that it optionally allows to reset the output <code>y</code>
of the integrator.
</p>
<p>
The output of the integrator can be reset as follows:
</p>
<ul>
<li>
If <code>reset = IDEAS.Types.Reset.Disabled</code>, which is the default,
then the integrator is never reset.
</li>
<li>
If <code>reset = IDEAS.Types.Reset.Parameter</code>, then a boolean
input signal <code>trigger</code> is enabled. Whenever the value of
this input changes from <code>false</code> to <code>true</code>,
the integrator is reset by setting <code>y</code>
to the value of the parameter <code>y_reset</code>.
</li>
<li>
If <code>reset = IDEAS.Types.Reset.Input</code>, then a boolean
input signal <code>trigger</code> is enabled. Whenever the value of
this input changes from <code>false</code> to <code>true</code>,
the integrator is reset by setting <code>y</code>
to the value of the input signal <code>y_reset_in</code>.
</li>
</ul>
<p>
See <a href=\"modelica://IDEAS.Utilities.Math.Examples.IntegratorWithReset\">
IDEAS.Utilities.Math.Examples.IntegratorWithReset</a> for an example.
</p>
<h4>Implementation</h4>
<p>
To adjust the icon layer, the code of
<a href=\"modelica://Modelica.Blocks.Continuous.Integrator\">
Modelica.Blocks.Continuous.Integrator</a>
has been copied into this model rather than extended.
</p>
</html>",       revisions="<html>
<ul>
<li>
November 1, 2016, by Michael Wetter:<br/>
Corrected wrong annotation for <code>y_reset</code>,
and made rendering of <code>y_reset_in</code> conditional.<br/>
This is for
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/562\">#562</a>.
</li>
<li>
September 29, 2016, by Michael Wetter:<br/>
Refactored model to use a <code>type</code> for configuration
of the integrator reset.
</li>
<li>
August 9, 2016, by Michael Wetter:<br/>
Reformulated model using a conditional connector to use the same
design pattern as is used in other models.
</li>
<li>
August 9, 2016, by Michael Wetter:<br/>
Revised model.
</li>
<li>
July 18, 2016, by Philipp Mehrfeld:<br/>
First implementation.
</li>
</ul>
</html>"),
      Icon(coordinateSystem(
                preserveAspectRatio=true,
                extent={{-100.0,-100.0},{100.0,100.0}}),
              graphics={
                Text(
                  extent={{-88,-94},{212,-54}},
                lineColor={0,0,0},
                textString="y_reset_in",
                visible=reset == IDEAS.Types.Reset.Input,
                horizontalAlignment=TextAlignment.Left),
              Bitmap(extent={{-54,-50},{60,50}}, fileName=
                    "modelica://IDEAS/Resources/Images/Utilities/Math/int.png"),
                Text(
                  extent={{-88,56},{206,92}},
                lineColor={0,0,0},
                textString="k=%k",
                horizontalAlignment=TextAlignment.Left),
                Text(
                  extent={{-92,-12},{208,28}},
                lineColor={0,0,0},
                horizontalAlignment=TextAlignment.Left,
                textString="u"),
                Text(
                  extent={{70,-14},{370,26}},
                lineColor={0,0,0},
                horizontalAlignment=TextAlignment.Left,
                textString="y")}));
      end IntegratorWithReset;

      block MovingAverage "Calculates the moving average of a Real input"
        extends Modelica.Blocks.Interfaces.SISO;
        parameter Modelica.SIunits.Time period=1
          "Period over wich running average is to be computed";
        parameter Real resetIntegral(min=10) = 1000000
          "Number of period before reseting the integral of the moving average"
          annotation(Dialog(tab = "Advanced"));
    protected
        Real iDelay "delayed integration";
        Real iStop(start=0, fixed=true) "integrator until stop time";
      initial algorithm
        iDelay := -u*period;
      equation
        der(iStop) = u;
        der(iDelay) = delay(
          u,
          period,
          period);
        when sample(resetIntegral*period,resetIntegral*period) then
          reinit(iStop,iStop - iDelay);
          reinit(iDelay,0);
        end when;
        if time >= 0.1 and time <= period then
          y = iStop/time;
        elseif time > period then
          y = (iStop - iDelay)/period;
        else
          y = u;
        end if;
      end MovingAverage;
    annotation (preferredView="info", Documentation(info="<html>
<p>
This package contains blocks and functions for commonly used
mathematical operations.
The classes in this package augment the classes
<a href=\"modelica://Modelica.Blocks\">
Modelica.Blocks</a>.
</p>
</html>"),
    Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},
              {100,100}}), graphics={Line(points={{-80,0},{-68.7,34.2},{-61.5,53.1},
                {-55.1,66.4},{-49.4,74.6},{-43.8,79.1},{-38.2,79.8},{-32.6,76.6},{
                -26.9,69.7},{-21.3,59.4},{-14.9,44.1},{-6.83,21.2},{10.1,-30.8},{17.3,
                -50.2},{23.7,-64.2},{29.3,-73.1},{35,-78.4},{40.6,-80},{46.2,-77.6},
                {51.9,-71.5},{57.5,-61.9},{63.9,-47.2},{72,-24.8},{80,0}}, color={
                0,0,0}, smooth=Smooth.Bezier)}));
    end Math;

    package Psychrometrics "Library with psychrometric functions"
      extends Modelica.Icons.VariantsPackage;

      package BaseClasses
      "Package with base classes for IDEAS.Utilities.Psychrometrics"
        extends Modelica.Icons.BasesPackage;

        partial block HumidityRatioVaporPressure
          "Humidity ratio for given water vapor pressure"
          extends Modelica.Blocks.Icons.Block;
          parameter Boolean use_p_in = true "Get the pressure from the input connector"
            annotation(Evaluate=true, HideResult=true);
          parameter Modelica.SIunits.Pressure p = 101325 "Fixed value of pressure"
            annotation (Dialog(enable = not use_p_in));
          Modelica.Blocks.Interfaces.RealInput p_in(final quantity="Pressure",
                                                 final unit="Pa",
                                                 displayUnit="Pa",
                                                 min = 0) if  use_p_in
            "Atmospheric Pressure"
            annotation (Placement(transformation(extent={{-140,40},{-100,80}})));
      protected
          Modelica.Blocks.Interfaces.RealInput p_in_internal
            "Needed to connect to conditional connector";
        equation
          connect(p_in, p_in_internal);
          if not use_p_in then
            p_in_internal = p;
          end if;
          annotation (
            Documentation(info="<html>
<p>
Partial Block to compute the relation between humidity ratio and water vapor partial pressure.
</p>
<p>If <code>use_p_in</code> is false (default option), the <code>p</code> parameter
is used as atmospheric pressure,
and the <code>p_in</code> input connector is disabled;
if <code>use_p_in</code> is true, then the <code>p</code> parameter is ignored,
and the value provided by the input connector is used instead.
</p>
</html>",         revisions="<html>
<ul>
<li>
May 29, 2014, by Michael Wetter:<br/>
Removed undesirable annotation <code>Evaluate=true</code>.
</li>
<li>
April 14, 2009 by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"),  Icon(coordinateSystem(preserveAspectRatio=true,  extent={{-100,-100},{100,
                    100}}), graphics={
                Rectangle(
                  extent={{-100,100},{100,-100}},
                  lineColor={0,0,0},
                  fillColor={255,255,255},
                  fillPattern=FillPattern.Solid),
                Rectangle(
                  extent={{-96,96},{96,-96}},
                  fillPattern=FillPattern.Sphere,
                  pattern=LinePattern.None,
                  lineColor={255,255,255},
                  fillColor={170,213,255}),
                Text(
                  visible=use_p_in,
                  extent={{-90,108},{-34,16}},
                  lineColor={0,0,0},
                  textString="p_in")}));
        end HumidityRatioVaporPressure;
      annotation (preferredView="info", Documentation(info="<html>
<p>
This package contains base classes that are used to construct the models in
<a href=\"modelica://IDEAS.Utilities.Psychrometrics\">IDEAS.Utilities.Psychrometrics</a>.
</p>
</html>"));
      end BaseClasses;

      package Constants "Library of constants for psychometric functions"
        extends Modelica.Icons.Package;

        constant Modelica.SIunits.Temperature T_ref = 273.15
          "Reference temperature for psychrometric calculations";

        constant Modelica.SIunits.SpecificHeatCapacity cpAir=1006
          "Specific heat capacity of air";

        constant Modelica.SIunits.SpecificHeatCapacity cpSte=1860
          "Specific heat capacity of water vapor";

        constant Modelica.SIunits.SpecificHeatCapacity cpWatLiq = 4184
          "Specific heat capacity of liquid water";

        constant Modelica.SIunits.SpecificEnthalpy h_fg = 2501014.5
          "Enthalpy of evaporation of water at the reference temperature";

        constant Real k_mair = 0.6219647130774989 "Ratio of molar weights";
        annotation (
          Documentation(info="<html>
<p>
This package provides constants for functions used
in the calculation of thermodynamic properties of moist air.
</p>
</html>",       revisions="<html>
<ul>
<li>
May 24, 2016, by Filip Jorissen:<br/>
Added reference temperature.
</li>
<li>
July 24, 2014, by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"),Icon(coordinateSystem(extent={{-100.0,-100.0},{100.0,100.0}}), graphics={
            Polygon(
              origin={-9.2597,25.6673},
              fillColor={102,102,102},
              pattern=LinePattern.None,
              fillPattern=FillPattern.Solid,
              points={{48.017,11.336},{48.017,11.336},{10.766,11.336},{-25.684,10.95},{-34.944,-15.111},{-34.944,-15.111},{-32.298,-15.244},{-32.298,-15.244},{-22.112,0.168},{11.292,0.234},{48.267,-0.097},{48.267,-0.097}},
              smooth=Smooth.Bezier),
            Polygon(
              origin={-19.9923,-8.3993},
              fillColor={102,102,102},
              pattern=LinePattern.None,
              fillPattern=FillPattern.Solid,
              points={{3.239,37.343},{3.305,37.343},{-0.399,2.683},{-16.936,-20.071},{-7.808,-28.604},{6.811,-22.519},{9.986,37.145},{9.986,37.145}},
              smooth=Smooth.Bezier),
            Polygon(
              origin={23.753,-11.5422},
              fillColor={102,102,102},
              pattern=LinePattern.None,
              fillPattern=FillPattern.Solid,
              points={{-10.873,41.478},{-10.873,41.478},{-14.048,-4.162},{-9.352,-24.8},{7.912,-24.469},{16.247,0.27},{16.247,0.27},{13.336,0.071},{13.336,0.071},{7.515,-9.983},{-3.134,-7.271},{-2.671,41.214},{-2.671,41.214}},
              smooth=Smooth.Bezier)}));
      end Constants;

      package Functions "Package with psychrometric functions"
        extends Modelica.Icons.Package;

        package BaseClasses
        "Package with base classes for IDEAS.Utilities.Psychrometrics.Functions"
          extends Modelica.Icons.BasesPackage;

          function der_saturationPressureLiquid
            "Derivative of the function saturationPressureLiquid"
            extends Modelica.Icons.Function;
            input Modelica.SIunits.Temperature Tsat "Saturation temperature";
            input Real dTsat(unit="K/s") "Saturation temperature derivative";
            output Real psat_der(unit="Pa/s") "Differential of saturation pressure";
          algorithm
            psat_der:=611.657*Modelica.Math.exp(17.2799 - 4102.99
                      /(Tsat - 35.719))*4102.99*dTsat/(Tsat - 35.719)^2;
            annotation(Inline=false,
              smoothOrder=5,
              Documentation(info="<html>
<p>
Derivative of function
<a href=\"modelica://IDEAS.Utilities.Psychrometrics.Functions.saturationPressureLiquid\">
IDEAS.Utilities.Psychrometrics.Functions.saturationPressureLiquid</a>.
</p>
</html>", revisions="<html>
<ul>
<li>
November 20, 2013 by Michael Wetter:<br/>
First implementation, moved from <code>IDEAS.Media</code>.
</li>
</ul>
</html>"));
          end der_saturationPressureLiquid;

          function der_sublimationPressureIce
            "Derivative of function sublimationPressureIce"
              extends Modelica.Icons.Function;
              input Modelica.SIunits.Temperature TSat(displayUnit="degC",
                                                      nominal=300)
              "Saturation temperature";
              input Real dTsat(unit="K/s") "Sublimation temperature derivative";
              output Real psat_der(unit="Pa/s") "Sublimation pressure derivative";
        protected
              Modelica.SIunits.Temperature TTriple=273.16 "Triple point temperature";
              Modelica.SIunits.AbsolutePressure pTriple=611.657 "Triple point pressure";
              Real r1=TSat/TTriple "Common subexpression 1";
              Real r1_der=dTsat/TTriple "Derivative of common subexpression 1";
              Real a[2]={-13.9281690,34.7078238} "Coefficients a[:]";
              Real n[2]={-1.5,-1.25} "Coefficients n[:]";
          algorithm
              psat_der := exp(a[1] - a[1]*r1^n[1] + a[2] - a[2]*r1^n[2])*pTriple*(-(a[1]
                *(r1^(n[1] - 1)*n[1]*r1_der)) - (a[2]*(r1^(n[2] - 1)*n[2]*r1_der)));
              annotation (
                Inline=false,
                smoothOrder=5,
                Documentation(info="<html>
<p>
Derivative of function
<a href=\"modelica://IDEAS.Utilities.Psychrometrics.Functions.sublimationPressureIce\">
IDEAS.Utilities.Psychrometrics.Functions.sublimationPressureIce</a>.
</p>
</html>", revisions="<html>
<ul>
<li>
November 20, 2013 by Michael Wetter:<br/>
First implementation, moved from <code>IDEAS.Media</code>.
</li>
</ul>
</html>"));
          end der_sublimationPressureIce;
        annotation (preferredView="info", Documentation(info="<html>
<p>
This package contains base classes that are used to construct the models in
<a href=\"modelica://IDEAS.Utilities.Psychrometrics.Functions\">IDEAS.Utilities.Psychrometrics.Functions</a>.
</p>
</html>"));
        end BaseClasses;

        function phi_pTX
          "Relative humidity for given pressure, dry bulb temperature and moisture mass fraction"
          extends Modelica.Icons.Function;
          input Modelica.SIunits.Pressure p "Absolute pressure of the medium";
          input Modelica.SIunits.Temperature T "Dry bulb temperature";
          input Modelica.SIunits.MassFraction X_w
            "Water vapor mass fraction per unit mass total air";
          output Real phi(unit="1") "Relative humidity";
        algorithm
          phi :=p/saturationPressure(T)*X_w/(X_w +
            IDEAS.Utilities.Psychrometrics.Constants.k_mair*(1-X_w));
          annotation (
            smoothOrder=1,
            Documentation(info="<html>
<p>
Relative humidity of air for given
pressure, temperature and water vapor mass fraction.
</p>
<p>
Note that the water vapor mass fraction must be in <i>kg/kg</i>
total air, and not dry air.
</p>
</html>",
        revisions="<html>
<ul>
<li>
November 17, 2014 by Michael Wetter:<br/>
Removed test that constrains the saturation pressure to be
lower than <code>p</code>.
I do not see any numerical problems without this test.
</li>
<li>
November 13, 2014 by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"));
        end phi_pTX;

        function saturationPressure
          "Saturation curve valid for 223.16 <= T <= 373.16 (and slightly outside with less accuracy)"
          extends Modelica.Icons.Function;
          input Modelica.SIunits.Temperature TSat(displayUnit="degC",
                                                  nominal=300) "Saturation temperature";
          output Modelica.SIunits.AbsolutePressure pSat(
                                                  displayUnit="Pa",
                                                  nominal=1000) "Saturation pressure";
        algorithm
          pSat := IDEAS.Utilities.Math.Functions.regStep(
                     y1=IDEAS.Utilities.Psychrometrics.Functions.saturationPressureLiquid(TSat),
                     y2=IDEAS.Utilities.Psychrometrics.Functions.sublimationPressureIce(TSat),
                     x=TSat-273.16,
                     x_small=1.0);
          annotation(Inline=true,
            smoothOrder=1,
            Documentation(info="<html>
<p>
Saturation pressure of water, computed from temperature,
according to Wagner <i>et al.</i> (1993).
The range of validity is between
<i>190</i> and <i>373.16</i> Kelvin.
</p>
<h4>References</h4>
<p>
Wagner W., A. Saul, A. Pruss.
 <i>International equations for the pressure along the melting and along the sublimation curve of ordinary water substance</i>,
equation 3.5. 1993.
<a href=\"http://www.nist.gov/data/PDFfiles/jpcrd477.pdf\">
http://www.nist.gov/data/PDFfiles/jpcrd477.pdf</a>.
</p>
</html>",
        revisions="<html>
<ul>
<li>
March 15, 2016, by Michael Wetter:<br/>
Replaced <code>spliceFunction</code> with <code>regStep</code>.
This is for
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/300\">issue 300</a>.
</li>
<li>
August 19, 2015 by Michael Wetter:<br/>
Changed <code>smoothOrder</code> from <i>5</i> to <i>1</i> as
<a href=\"modelica://IDEAS.Utilities.Math.Functions.spliceFunction\">
IDEAS.Utilities.Math.Functions.spliceFunction</a> is only once
continuously differentiable.
Inlined the function.
</li>
<li>
November 20, 2013 by Michael Wetter:<br/>
First implementation, moved from <code>IDEAS.Media</code>.
</li>
</ul>
</html>"));
        end saturationPressure;

        function saturationPressureLiquid
          "Return saturation pressure of water as a function of temperature T in the range of 273.16 to 373.16 K"
          extends Modelica.Icons.Function;
          input Modelica.SIunits.Temperature TSat(displayUnit="degC",
                                                  nominal=300) "Saturation temperature";
          output Modelica.SIunits.AbsolutePressure pSat(
                                              displayUnit="Pa",
                                              nominal=1000) "Saturation pressure";
        algorithm
          pSat := 611.657*Modelica.Math.exp(17.2799 - 4102.99/(TSat - 35.719));
          annotation (
            smoothOrder=99,
            derivative=IDEAS.Utilities.Psychrometrics.Functions.BaseClasses.der_saturationPressureLiquid,
            Inline=true,
            Documentation(info="<html>
<p>
Saturation pressure of water above the triple point temperature computed from temperature
according to Wagner <i>et al.</i> (1993). The range of validity is between
<i>273.16</i> and <i>373.16</i> Kelvin.
</p>
<h4>References</h4>
<p>
Wagner W., A. Saul, A. Pruss.
 <i>International equations for the pressure along the melting and along the sublimation curve of ordinary water substance</i>,
equation 3.5. 1993.
<a href=\"http://www.nist.gov/data/PDFfiles/jpcrd477.pdf\">
http://www.nist.gov/data/PDFfiles/jpcrd477.pdf</a>.
</p>
</html>",
        revisions="<html>
<ul>
<li>
November 20, 2013 by Michael Wetter:<br/>
First implementation, moved from <code>IDEAS.Media</code>.
</li>
</ul>
</html>"));
        end saturationPressureLiquid;

        function sublimationPressureIce
          "Return sublimation pressure of water as a function of temperature T between 190 and 273.16 K"
          extends Modelica.Icons.Function;
          input Modelica.SIunits.Temperature TSat(displayUnit="degC",
                                                  nominal=300) "Saturation temperature";
          output Modelica.SIunits.AbsolutePressure pSat(
                                              displayUnit="Pa",
                                              nominal=1000) "Saturation pressure";
      protected
          Modelica.SIunits.Temperature TTriple=273.16 "Triple point temperature";
          Modelica.SIunits.AbsolutePressure pTriple=611.657 "Triple point pressure";
          Real r1=TSat/TTriple "Common subexpression";
          Real a[2]={-13.9281690,34.7078238} "Coefficients a[:]";
          Real n[2]={-1.5,-1.25} "Coefficients n[:]";
        algorithm
          pSat := exp(a[1] - a[1]*r1^n[1] + a[2] - a[2]*r1^n[2])*pTriple;
          annotation (
            Inline=false,
            smoothOrder=5,
            derivative=IDEAS.Utilities.Psychrometrics.Functions.BaseClasses.der_sublimationPressureIce,
            Documentation(info="<html>
<p>
Sublimation pressure of water below the triple point temperature, computed from temperature,
according to Wagner <i>et al.</i> (1993).
The range of validity is between
<i>190</i> and <i>273.16</i> Kelvin.
</p>
<h4>References</h4>
<p>
Wagner W., A. Saul, A. Pruss.
 <i>International equations for the pressure along the melting and along the sublimation curve of ordinary water substance</i>,
equation 3.5. 1993.
<a href=\"http://www.nist.gov/data/PDFfiles/jpcrd477.pdf\">
http://www.nist.gov/data/PDFfiles/jpcrd477.pdf</a>.
</p>
</html>",
        revisions="<html>
<ul>
<li>
November 20, 2013 by Michael Wetter:<br/>
First implementation, moved from <code>IDEAS.Media</code>.
</li>
</ul>
</html>"));
        end sublimationPressureIce;

        function X_pSatpphi "Humidity ratio for given water vapor pressure"
          extends Modelica.Icons.Function;
          input Modelica.SIunits.AbsolutePressure pSat "Saturation pressure";
          input Modelica.SIunits.Pressure p "Pressure of the fluid";
          input Real phi(min=0, max=1) "Relative humidity";
          output Modelica.SIunits.MassFraction X_w(
            min=0,
            max=1,
            nominal=0.01) "Water vapor concentration per total mass of air";
      protected
          constant Real k = 0.621964713077499 "Ratio of molar masses";
        algorithm
          X_w := phi*k/(k*phi+p/pSat-phi);
          annotation (
            smoothOrder=99,
            Inline=true,
            Documentation(info="<html>
<p>
Function to compute the water vapor concentration based on
saturation pressure, absolute pressure and relative humidity.
</p>
</html>",         revisions="<html>
<ul>
<li>
August 21, 2012 by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"));
        end X_pSatpphi;
        annotation (preferredView="info", Documentation(info="<html>
<p>
This package contains functions for psychrometric calculations.
</p>

The nomenclature used in this package is described at
<a href=\"modelica://IDEAS.UsersGuide.Conventions\">
IDEAS.UsersGuide.Conventions</a>.
</html>"));
      end Functions;

      block TWetBul_TDryBulPhi
        "Model to compute the wet bulb temperature based on relative humidity"
        extends Modelica.Blocks.Icons.Block;
        replaceable package Medium =
          Modelica.Media.Interfaces.PartialCondensingGases "Medium model"
          annotation (choicesAllMatching = true);
        parameter Boolean approximateWetBulb=false
          "Set to true to approximate wet bulb temperature" annotation (Evaluate=true);
        Modelica.Blocks.Interfaces.RealInput TDryBul(
          start=Medium.T_default,
          final quantity="ThermodynamicTemperature",
          final unit="K",
          min=0) "Dry bulb temperature"
          annotation (Placement(transformation(extent={{-120,70},{-100,90}})));
        Modelica.Blocks.Interfaces.RealInput phi(min=0, max=1)
          "Relative air humidity"
          annotation (Placement(transformation(extent={{-120,-10},{-100,10}})));
        Modelica.Blocks.Interfaces.RealInput p(final quantity="Pressure",
                                               final unit="Pa",
                                               min = 0) "Pressure"
          annotation (Placement(transformation(extent={{-120,-90},{-100,-70}})));
        Modelica.Blocks.Interfaces.RealOutput TWetBul(
          start=Medium.T_default-2,
          final quantity="ThermodynamicTemperature",
          final unit="K",
          min=0) "Wet bulb temperature"
          annotation (Placement(transformation(extent={{100,-10},{120,10}})));
    protected
        Modelica.SIunits.Conversions.NonSIunits.Temperature_degC TDryBul_degC
          "Dry bulb temperature in degree Celsius";
        Real rh_per(min=0) "Relative humidity in percentage";
        Modelica.SIunits.MassFraction XiDryBul
          "Water vapor mass fraction at dry bulb state";
        Modelica.SIunits.MassFraction XiSat "Water vapor mass fraction at saturation";
        Modelica.SIunits.MassFraction XiSatRefIn
          "Water vapor mass fraction at saturation, referenced to inlet mass flow rate";
      equation
        if approximateWetBulb then
          TDryBul_degC = TDryBul - 273.15;
          rh_per       = 100*phi;
          TWetBul      = 273.15 + TDryBul_degC
             * Modelica.Math.atan(0.151977 * sqrt(rh_per + 8.313659))
             + Modelica.Math.atan(TDryBul_degC + rh_per)
             - Modelica.Math.atan(rh_per-1.676331)
             + 0.00391838 * rh_per^(1.5) * Modelica.Math.atan( 0.023101 * rh_per)  - 4.686035;
          XiSat    = 0;
          XiDryBul = 0;
          XiSatRefIn=0;
        else
          XiSatRefIn=(1-XiDryBul)*XiSat/(1-XiSat);
          XiSat  = IDEAS.Utilities.Psychrometrics.Functions.X_pSatpphi(
            pSat = IDEAS.Utilities.Psychrometrics.Functions.saturationPressureLiquid(TWetBul),
            p =    p,
            phi =  1);
          XiDryBul =IDEAS.Utilities.Psychrometrics.Functions.X_pSatpphi(
            p =    p,
            pSat = IDEAS.Utilities.Psychrometrics.Functions.saturationPressureLiquid(TDryBul),
            phi =  phi);
          (TWetBul-IDEAS.Utilities.Psychrometrics.Constants.T_ref) * (
                    (1-XiDryBul) * IDEAS.Utilities.Psychrometrics.Constants.cpAir +
                    XiSatRefIn * IDEAS.Utilities.Psychrometrics.Constants.cpSte +
                    (XiDryBul-XiSatRefIn) * IDEAS.Utilities.Psychrometrics.Constants.cpWatLiq)
          =
          (TDryBul-IDEAS.Utilities.Psychrometrics.Constants.T_ref) * (
                    (1-XiDryBul) * IDEAS.Utilities.Psychrometrics.Constants.cpAir +
                    XiDryBul * IDEAS.Utilities.Psychrometrics.Constants.cpSte)  +
          (XiDryBul-XiSatRefIn) * IDEAS.Utilities.Psychrometrics.Constants.h_fg;
          TDryBul_degC = 0;
          rh_per       = 0;
        end if;
      annotation (
          Icon(coordinateSystem(preserveAspectRatio=true,  extent={{-100,-100},{100,
                  100}}), graphics={
              Text(
                extent={{-92,100},{-62,56}},
                lineColor={0,0,127},
                textString="TDryBul"),
              Text(
                extent={{-92,14},{-72,-12}},
                lineColor={0,0,127},
                textString="phi"),
              Text(
                extent={{-90,-72},{-72,-90}},
                lineColor={0,0,127},
                textString="p"),
              Text(
                extent={{62,22},{92,-22}},
                lineColor={0,0,127},
                textString="TWetBul"),
              Line(points={{78,-74},{-48,-74}}),
              Text(
                extent={{76,-78},{86,-94}},
                lineColor={0,0,0},
                fillColor={0,0,0},
                fillPattern=FillPattern.Solid,
                textString="T"),
              Line(
                points={{76,-46},{26,-4}},
                color={255,0,0},
                thickness=0.5),
              Line(points={{-48,-48},{-2,-30},{28,-4},{48,32},{52,72}},
                color={0,0,0},
                smooth=Smooth.Bezier),
              Line(points={{-48,84},{-48,-74}}),
              Text(
                extent={{-44,82},{-22,64}},
                lineColor={0,0,0},
                fillColor={0,0,0},
                fillPattern=FillPattern.Solid,
                textString="X"),
              Polygon(
                points={{86,-74},{76,-72},{76,-76},{86,-74}},
                lineColor={0,0,0},
                fillColor={0,0,0},
                fillPattern=FillPattern.Solid),
              Polygon(
                points={{-48,88},{-46,74},{-50,74},{-48,88}},
                lineColor={0,0,0},
                fillColor={0,0,0},
                fillPattern=FillPattern.Solid)}),
          defaultComponentName="wetBul",
          Documentation(info="<html>
<p>
This block computes the wet bulb temperature for a given dry bulb temperature, relative air humidity
and atmospheric pressure.
</p>
<p>
If the constant <code>approximateWetBulb</code> is <code>true</code>,
then the block uses the approximation of Stull (2011) to compute
the wet bulb temperature without requiring a nonlinear equation.
Otherwise, the model will introduce one nonlinear equation.
The approximation by Stull is valid for a relative humidity of <i>5%</i> to <i>99%</i>,
a temperature range from <i>-20</i>&deg;C to <i>50</i>&deg;C
and standard sea level pressure.
For this range of data, the approximation error is <i>-1</i> Kelvin to <i>+0.65</i> Kelvin,
with a mean error of less than <i>0.3</i> Kelvin.
</p>
<p>
Otherwise a calculation based on an energy balance is used.
See <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/474\">#474</a> for a discussion.
The model is validated in
<a href=\"modelica://IDEAS.Utilities.Psychrometrics.Examples.TWetBul_TDryBulPhi\">
IDEAS.Utilities.Psychrometrics.Examples.TWetBul_TDryBulPhi</a>.
</p>
<p>
For a model that takes the mass fraction instead of the relative humidity as an input, see
<a href=\"modelica://IDEAS.Utilities.Psychrometrics.TWetBul_TDryBulXi\">
IDEAS.Utilities.Psychrometrics.TWetBul_TDryBulXi</a>.
</p>
<h4>References</h4>
<p>
Stull, Roland.
<i><a href=\"http://dx.doi.org/10.1175/JAMC-D-11-0143.1\">
Wet-Bulb Temperature from Relative Humidity and Air Temperature
Roland Stull.</a></i>
Journal of Applied Meteorology and Climatology.
Volume 50, Issue 11, pp. 2267-2269. November 2011
DOI: 10.1175/JAMC-D-11-0143.1
</p>
</html>",
      revisions="<html>
<ul>
<li>
November 3, 2016, by Michael Wetter:<br/>
Changed icon.
</li>
<li>
May 24, 2016, by Filip Jorissen:<br/>
Corrected exact implementation.
See  <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/474\">#474</a>
for a discussion.
</li>
<li>
October 3, 2014, by Michael Wetter:<br/>
Changed assignment of nominal value to avoid in OpenModelica the warning
alias set with different nominal values.
</li>
<li>
November 20, 2013 by Michael Wetter:<br/>
Updated model to use
<code>IDEAS.Utilities.Psychrometrics.Functions.saturationPressure()</code>
and
<code>IDEAS.Utilities.Psychrometrics.Functions.saturationPressureLiquid()</code>
as these functions have been moved from the medium to the psychrometrics package.
</li>
<li>
October 1, 2012 by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"));
      end TWetBul_TDryBulPhi;

      block X_pTphi
        "Return steam mass fraction as a function of relative humidity phi and temperature T"
        extends
        IDEAS.Utilities.Psychrometrics.BaseClasses.HumidityRatioVaporPressure;
        package Medium = IDEAS.Media.Air "Medium model";
        Modelica.Blocks.Interfaces.RealInput T(final unit="K",
                                                 displayUnit="degC",
                                                 min = 0) "Temperature"
          annotation (Placement(transformation(extent={{-140,-20},{-100,20}})));
        Modelica.Blocks.Interfaces.RealInput phi(min = 0, max=1)
          "Relative humidity (0...1)"
          annotation (Placement(transformation(extent={{-140,-80},{-100,-40}})));
        Modelica.Blocks.Interfaces.RealOutput X[Medium.nX](each min=0, each max=1)
          "Steam mass fraction"
          annotation (Placement(transformation(extent={{100,-10},{120,10}})));
    protected
        Modelica.SIunits.AbsolutePressure pSat "Saturation pressure";
        parameter Integer i_w=
         sum({(
           if Modelica.Utilities.Strings.isEqual(
             string1=Medium.substanceNames[i],
             string2="Water",
             caseSensitive=false)
           then i else 0)
           for i in 1:Medium.nX});
        parameter Integer i_nw = if i_w == 1 then 2 else 1 "Index for non-water substance";
        parameter Boolean found = i_w > 0 "Flag, used for error checking";
      initial equation
        assert(Medium.nX==2, "The implementation is only valid if Medium.nX=2.");
        assert(found, "Did not find medium species 'water' in the medium model. Change medium model.");
      equation
        pSat =  IDEAS.Media.Air.saturationPressure(T);
        X[i_w] =  IDEAS.Utilities.Psychrometrics.Functions.X_pSatpphi(
           pSat=pSat,
           p=p_in_internal,
           phi=phi);
        //sum(X[:]) = 1; // The formulation with a sum in an equation section leads to a nonlinear equation system
        X[i_nw] =  1 - X[i_w];
        annotation (Documentation(info="<html>
<p>
Block to compute the water vapor concentration based on
pressure, temperature and relative humidity.
</p>
<p>
If <code>use_p_in</code> is false (default option), the <code>p</code> parameter
is used as atmospheric pressure,
and the <code>p_in</code> input connector is disabled;
if <code>use_p_in</code> is true, then the <code>p</code> parameter is ignored,
and the value provided by the input connector is used instead.
</p>
</html>",       revisions="<html>
<ul>
<li>November 3, 2017 by Filip Jorissen:<br/>
Converted (initial) algorithm section into (initial) equation section.
See <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/847\">#847</a>.
</li>
<li>July 24, 2014 by Michael Wetter:<br/>
Added <code>assert</code> to verify that <code>Medium.nX==2</code>
as the implementation is only valid for such media.
</li>
<li>April 26, 2013 by Michael Wetter:<br/>
Set the medium model to <code>IDEAS.Media.Air</code>.
This was required to allow a pedantic model check in Dymola 2014.
</li>
<li>August 21, 2012 by Michael Wetter:<br/>
Added function call to compute water vapor content.
</li>
<li>
February 22, 2010 by Michael Wetter:<br/>
Improved the code that searches for the index of 'water' in the medium model.
</li>
<li>
February 17, 2010 by Michael Wetter:<br/>
Renamed block from <code>MassFraction_pTphi</code> to <code>X_pTphi</code>
</li>
<li>
February 4, 2009 by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"),       Icon(graphics={
              Text(
                extent={{-96,16},{-54,-22}},
                lineColor={0,0,0},
                textString="T"),
              Text(
                extent={{-86,-18},{-36,-100}},
                lineColor={0,0,0},
                textString="phi"),
              Text(
                extent={{26,56},{90,-54}},
                lineColor={0,0,0},
                textString="X_steam")}));
      end X_pTphi;
    annotation (preferredView="info", Documentation(info="<html>
<p>
This package contains blocks and functions for psychrometric calculations.
</p>
<p>
The nomenclature used in this package is described at
<a href=\"modelica://IDEAS.UsersGuide.Conventions\">
IDEAS.UsersGuide.Conventions</a>.
</p>
</html>"));
    end Psychrometrics;

    package Time "Package with models for time"
      extends Modelica.Icons.Package;

      model CalendarTime
        "Computes the unix time stamp and calendar time from the simulation time"
        extends Modelica.Blocks.Icons.DiscreteBlock;
        parameter IDEAS.Utilities.Time.Types.ZeroTime zerTim
          "Enumeration for choosing how reference time (time = 0) should be defined";
        parameter Integer yearRef(min=firstYear, max=lastYear) = 2016
          "Year when time = 0, used if zerTim=Custom"
          annotation(Dialog(enable=zerTim==IDEAS.Utilities.Time.Types.ZeroTime.Custom));
        parameter Modelica.SIunits.Time offset = 0
          "Offset that is added to 'time', may be used for computing time in different time zone"
          annotation(Dialog(tab="Advanced"));

        Modelica.Blocks.Interfaces.RealOutput unixTimeStamp(final unit="s")
          "Unix time stamp at local time"
              annotation (Placement(transformation(extent={{100,-90},{120,-70}}),
              iconTransformation(extent={{100,-90},{120,-70}})));
        discrete Modelica.Blocks.Interfaces.IntegerOutput year(start=2010) "Year"
          annotation (Placement(transformation(extent={{100,-32},{120,-12}}),
              iconTransformation(extent={{100,-32},{120,-12}})));
        discrete Modelica.Blocks.Interfaces.IntegerOutput month(start=1) "Month of the year"
          annotation (Placement(transformation(extent={{100,-4},{120,16}}),
              iconTransformation(extent={{100,-4},{120,16}})));
        Modelica.Blocks.Interfaces.IntegerOutput day(fixed=false) "Day of the month"
          annotation (Placement(transformation(extent={{100,24},{120,44}}),
              iconTransformation(extent={{100,24},{120,44}})));
        Modelica.Blocks.Interfaces.IntegerOutput hour(fixed=false) "Hour of the day"
          annotation (Placement(transformation(extent={{100,52},{120,72}}),
              iconTransformation(extent={{100,52},{120,72}})));
        Modelica.Blocks.Interfaces.RealOutput minute "Minute of the hour"
          annotation (Placement(transformation(extent={{100,80},{120,100}}),
              iconTransformation(extent={{100,80},{120,100}})));
        Modelica.Blocks.Interfaces.IntegerOutput weekDay(fixed=false)
          "Integer output representing week day (monday = 1, sunday = 7)"
          annotation (Placement(transformation(extent={{100,-60},{120,-40}}),
              iconTransformation(extent={{100,-60},{120,-40}})));

    protected
        final constant Integer firstYear = 2010
          "First year that is supported, i.e. the first year in timeStampsNewYear[:]";
        final constant Integer lastYear = firstYear + size(timeStampsNewYear,1) - 1;
        constant Modelica.SIunits.Time timeStampsNewYear[12] = {
          1262304000.0, 1293840000.0, 1325376000.0,
          1356998400.0, 1388534400.0, 1420070400.0,
          1451606400.0, 1483228800.0, 1514764800.0,
          1546300800.0, 1577836800.0, 1609459200.0}
          "Epoch time stamps for new years day 2010 to 2021";
        constant Boolean isLeapYear[11] = {
          false, false, true, false,
          false, false, true, false,
          false, false, true}
          "List of leap years starting from firstYear (2010), up to and including 2020";
        final constant Integer dayInMonth[12] = {31, 28, 31, 30, 31, 30, 31, 31, 30, 31, 30, 31}
          "Number of days in each month";
        parameter Modelica.SIunits.Time timOff(fixed=false) "Time offset";
        // final parameters since the user may wrongly assume that this model shifts the
        // actual time of the simulation
        final constant Integer monthRef(min=1, max=12) = 1 "Month when time = 0"
          annotation(Dialog(enable=zerTim==IDEAS.Utilities.Time.Types.ZeroTime.Custom));
        final constant Integer dayRef(min=1, max=31) = 1 "Day when time = 0"
          annotation(Dialog(enable=zerTim==IDEAS.Utilities.Time.Types.ZeroTime.Custom));
        Integer daysSinceEpoch(fixed=false) "Number of days that passed since 1st of January 1970";
        discrete Integer yearIndex "Index of the current year in timeStampsNewYear";
        discrete Real epochLastMonth
          "Unix time stamp of the beginning of the current month";

        final parameter Modelica.SIunits.Time hourSampleStart(fixed=false)
          "Time when the sampling every hour starts";
        final parameter Modelica.SIunits.Time daySampleStart(fixed=false)
          "Time when the sampling every day starts";


        Boolean hourSampleTrigger "True, if hourly sample time instant";
        Boolean daySampleTrigger "True, if daily sample time instant";

        Boolean firstHourSampling(fixed=true, start=true)
          "=true if the hour is sampled the first time";
        Boolean firstDaySampling(fixed=true, start=true)
          "=true if the day is sampled the first time";
      initial equation
        hourSampleStart = integer(time/3600)*3600 - offset;
        daySampleStart  = integer(time/(3600*24))*3600*24 - offset;

        hour = integer(floor(rem(unixTimeStamp,3600*24)/3600));
        daysSinceEpoch = integer(floor(unixTimeStamp/3600/24));

        day = integer(1+floor((unixTimeStamp-epochLastMonth)/3600/24));
        weekDay = integer(rem(4+daysSinceEpoch-1,7)+1);
      initial algorithm
        // check if yearRef is in the valid range
        assert(not zerTim == IDEAS.Utilities.Time.Types.ZeroTime.Custom
               or yearRef>=firstYear and yearRef<=lastYear,
          "The value you chose for yearRef (=" + String(yearRef) + ") is outside of
   the validity range of "       + String(firstYear) + " to " + String(lastYear) + ".");

        // check if the day number exists for the chosen month and year
        assert(not zerTim == IDEAS.Utilities.Time.Types.ZeroTime.Custom
               or dayInMonth[monthRef] + (if monthRef==2 and isLeapYear[yearRef-firstYear + 1] then 1 else 0) >=dayRef,
          "The day number you chose is larger than the number of days contained by the month you chose.");

        // compute the offset to be added to time based on the parameters specified by the user
        if zerTim == IDEAS.Utilities.Time.Types.ZeroTime.UnixTimeStamp then
          timOff :=0;
        elseif zerTim == IDEAS.Utilities.Time.Types.ZeroTime.NY2010 or
          zerTim == IDEAS.Utilities.Time.Types.ZeroTime.Custom and yearRef == 2010 then
            timOff :=timeStampsNewYear[1];
        elseif zerTim == IDEAS.Utilities.Time.Types.ZeroTime.NY2011 or
          zerTim == IDEAS.Utilities.Time.Types.ZeroTime.Custom and yearRef == 2011 then
            timOff :=timeStampsNewYear[2];
        elseif zerTim == IDEAS.Utilities.Time.Types.ZeroTime.NY2012 or
          zerTim == IDEAS.Utilities.Time.Types.ZeroTime.Custom and yearRef == 2012 then
            timOff :=timeStampsNewYear[3];
        elseif zerTim == IDEAS.Utilities.Time.Types.ZeroTime.NY2013 or
          zerTim == IDEAS.Utilities.Time.Types.ZeroTime.Custom and yearRef == 2013 then
            timOff :=timeStampsNewYear[4];
        elseif zerTim == IDEAS.Utilities.Time.Types.ZeroTime.NY2014 or
          zerTim == IDEAS.Utilities.Time.Types.ZeroTime.Custom and yearRef == 2014 then
            timOff :=timeStampsNewYear[5];
        elseif zerTim == IDEAS.Utilities.Time.Types.ZeroTime.NY2015 or
          zerTim == IDEAS.Utilities.Time.Types.ZeroTime.Custom and yearRef == 2015 then
            timOff :=timeStampsNewYear[6];
        elseif zerTim == IDEAS.Utilities.Time.Types.ZeroTime.NY2016 or
          zerTim == IDEAS.Utilities.Time.Types.ZeroTime.Custom and yearRef == 2016 then
            timOff :=timeStampsNewYear[7];
        elseif zerTim == IDEAS.Utilities.Time.Types.ZeroTime.NY2017 or
          zerTim == IDEAS.Utilities.Time.Types.ZeroTime.Custom and yearRef == 2017 then
            timOff :=timeStampsNewYear[8];
        elseif zerTim == IDEAS.Utilities.Time.Types.ZeroTime.NY2018 or
          zerTim == IDEAS.Utilities.Time.Types.ZeroTime.Custom and yearRef == 2018 then
            timOff :=timeStampsNewYear[9];
        elseif zerTim == IDEAS.Utilities.Time.Types.ZeroTime.NY2019 or
          zerTim == IDEAS.Utilities.Time.Types.ZeroTime.Custom and yearRef == 2019 then
            timOff :=timeStampsNewYear[10];
        elseif zerTim == IDEAS.Utilities.Time.Types.ZeroTime.NY2020 or
          zerTim == IDEAS.Utilities.Time.Types.ZeroTime.Custom and yearRef == 2020 then
            timOff :=timeStampsNewYear[11];
        else
          timOff :=0;
          // this code should not be reachable
          assert(false, "No valid ZeroTime could be identified.
   This is a bug, please submit a bug report.");
        end if;

        // add additional offset when using a custom date and time
        if zerTim == IDEAS.Utilities.Time.Types.ZeroTime.Custom then
          timOff :=timOff + ((dayRef - 1) + sum({dayInMonth[i] for i in 1:(monthRef - 1)})
           + (if monthRef > 2 and isLeapYear[yearRef - firstYear + 1] then 1 else 0))*3600*24;
        end if;

         // input data range checks at initial time
        assert(time + offset + timOff >= timeStampsNewYear[1],
          if zerTim == IDEAS.Utilities.Time.Types.ZeroTime.UnixTimeStamp then
            "Could not initialize date in the CalendarTime block.
   You selected 1970 as the time=0 reference.
   Therefore the simulation startTime must be at least "       + String(timeStampsNewYear[1]) + "."
          elseif zerTim == IDEAS.Utilities.Time.Types.ZeroTime.Custom then
            if yearRef <firstYear then
              "Could not initialize date in the CalendarTime block.
   You selected a custom time=0 reference.
   The minimum value for yearRef is then "       + String(firstYear) + " but your value is " + String(yearRef) + "."
            else
              "Could not initialize date in the CalendarTime block.
   You selected a custom time=0 reference.
   Possibly your startTime is too small."
            else
              "Could not initialize date in the CalendarTime block.
   Possibly your startTime is negative?");

        assert(time + offset + timOff < timeStampsNewYear[size(timeStampsNewYear,1)],
          if zerTim == IDEAS.Utilities.Time.Types.ZeroTime.Custom and yearRef >= lastYear then
            "Could not initialize date in the CalendarTime block.
   You selected a custom time=0 reference.
   The maximum value for yearRef is then "       + String(lastYear) +
         " but your value is " + String(yearRef) + "."
          else
             "Could not initialize date in the CalendarTime block.
       Possibly your startTime is too large.");

        // iterate to find the year at initialization
      initial algorithm
        year :=0;
        for i in 1:size(timeStampsNewYear,1) loop
          // may be reformulated using break if JModelica fixes bug
          if unixTimeStamp < timeStampsNewYear[i]
            and (if i == 1 then true else unixTimeStamp >= timeStampsNewYear[i-1]) then
            yearIndex :=i - 1;
            year :=firstYear + i - 2;
          end if;
        end for;

        // iterate to find the month at initialization
        epochLastMonth := timeStampsNewYear[yearIndex];
        month:=13;
        for i in 1:12 loop
          if (unixTimeStamp-epochLastMonth)/3600/24 <
            (if i==2 and isLeapYear[yearIndex] then 1 + dayInMonth[i] else dayInMonth[i]) then
            // construction below avoids the need of a break, which bugs out JModelica
            month :=min(i,month);
          else
            epochLastMonth :=epochLastMonth + (if i == 2 and isLeapYear[yearIndex]
               then 1 + dayInMonth[i] else dayInMonth[i])*3600*24;
          end if;
        end for;

      equation
        // compute unix time step based on found offset
        unixTimeStamp = time + offset + timOff;

        // update the year when passing the epoch time stamp of the next year
        when unixTimeStamp >= timeStampsNewYear[pre(yearIndex)+1] then
          yearIndex=pre(yearIndex)+1;
          assert(yearIndex<=size(timeStampsNewYear,1),
            "Index out of range for epoch vector: timeStampsNewYear needs to be extended beyond the year "
              + String(firstYear+size(timeStampsNewYear,1)));
          year = pre(year) + 1;
        end when;

        // update the month when passing the last day of the current month
        when unixTimeStamp >= pre(epochLastMonth) +
            (if pre(month)==2 and isLeapYear[yearIndex]
              then 1 + dayInMonth[pre(month)] else dayInMonth[pre(month)])*3600*24 then
          month = if pre(month) == 12 then 1 else pre(month) + 1;
          epochLastMonth = pre(epochLastMonth) +
            (if pre(month)==2 and isLeapYear[yearIndex]
              then 1 + dayInMonth[pre(month)] else dayInMonth[pre(month)])*3600*24;
        end when;

        // compute other variables that can be computed without using when() statements
        hourSampleTrigger =sample(hourSampleStart, 3600);
        when hourSampleTrigger then
          if pre(firstHourSampling) then
            hour = integer(floor(rem(unixTimeStamp,3600*24)/3600));
          else
            hour = if (pre(hour) == 23) then 0 else (pre(hour) + 1);
          end if;
          firstHourSampling = false;
        end when;

        daySampleTrigger =sample(daySampleStart, 86400);
        when daySampleTrigger then
          if pre(firstDaySampling) then
            daysSinceEpoch = integer(floor(unixTimeStamp/3600/24));
            weekDay=integer(rem(4+daysSinceEpoch-1,7)+1);

          else
            daysSinceEpoch = pre(daysSinceEpoch) + 1;
            weekDay = if (pre(weekDay) == 7) then 1 else (pre(weekDay) + 1);
          end if;
          day = integer(1+floor((unixTimeStamp-epochLastMonth)/3600/24));

          firstDaySampling = false;
        end when;

        // using Real variables and operations for minutes since otherwise too many events are generated
        minute = (unixTimeStamp/60-daysSinceEpoch*60*24-hour*60);

        annotation (
          defaultComponentName="calTim",
        Documentation(revisions="<html>
<ul>
<li>
February 14, 2019, by Damien Picard:<br/>
Fix bug when non-zero offset by substracting the offset from hourSampleStart and daySampleStart
(see <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/1099\">#1099</a>).
</li>
<li>
August 3, 2016, by Filip Jorissen:<br/>
First implementation.
</li>
</ul>
</html>",       info="<html>
<p>
This blocks computes the unix time stamp, date and time
and the day of the week based on the Modelica
variable <code>time</code>.
</p>
<h4>Main equations</h4>
<p>
First the unix time stamp corresponding to the current time is computed.
From this variables the corresponding, year, date and time are computed using functions
such as <code>floor()</code> and <code>ceil()</code>.
</p>
<h4>Assumption and limitations</h4>
<p>
The implementation only supports date computations from year 2010 up to and including 2020.
Daylight saving and time zones are not supported.
</p>
<h4>Typical use and important parameters</h4>
<p>
The user must define which time and date correspond to <code>time = 0</code>
using the model parameters <code>zerTim</code>, and, if
<code>zerTim==IDEAS.Utilities.Time.Types.ZeroTime.Custom</code>,
the parameter <code>yearRef</code>.

The user can choose from new year, midnight for a number of years:
2010 to 2020 and also 1970.
The latter corresponds to a unix stamp of <i>0</i>.
(Note that when choosing the reference time equal to 0 at 1970,
the actual simulation time must be within the 2010-2020 range.
For instance <code>startTime = 1262304000</code> corresponds
to the simulation starting on the 1st of January 2010
when setting <code>zerTim = ZeroTime.UnixTimeStamp</code>.
This is within the 2010-2020 range and is therefore allowed.)
</p>
<h4>Implementation</h4>
<p>
The model was implemented such that no events are being generated for computing the minute of the day.
The model also contains an implementation for setting <code>time=0</code>
for any day and month other than January first.
This is however not activated in the current model since these options may wrongly give the impression
that it changes the time based on which the solar position is computed and TMY3 data are read.
</p>
</html>"),Icon(graphics={
              Text(
                extent={{-34,90},{96,80}},
                lineColor={28,108,200},
                horizontalAlignment=TextAlignment.Right,
                textString="Minute"),
              Text(
                extent={{-28,66},{96,56}},
                lineColor={28,108,200},
                horizontalAlignment=TextAlignment.Right,
                textString="Hour"),
              Text(
                extent={{-38,40},{96,28}},
                lineColor={28,108,200},
                horizontalAlignment=TextAlignment.Right,
                textString="Day"),
              Text(
                extent={{-50,12},{96,2}},
                lineColor={28,108,200},
                horizontalAlignment=TextAlignment.Right,
                textString="Month"),
              Text(
                extent={{-70,-16},{96,-26}},
                lineColor={28,108,200},
                horizontalAlignment=TextAlignment.Right,
                textString="Year"),
              Text(
                extent={{-68,-40},{96,-52}},
                lineColor={28,108,200},
                horizontalAlignment=TextAlignment.Right,
                textString="Weekday"),
              Text(
                extent={{-102,-72},{94,-84}},
                lineColor={28,108,200},
                horizontalAlignment=TextAlignment.Right,
                textString="Unix timestamp"),
              Ellipse(
                extent={{-94,94},{16,-16}},
                lineColor={160,160,164},
                fillColor={215,215,215},
                fillPattern=FillPattern.Solid),
              Line(
                points={{-40,38},{-64,62}},
                thickness=0.5),
              Line(
                points={{-40,38},{-14,38}},
                thickness=0.5)}));
      end CalendarTime;

      block ModelTime "Model time"
        extends Modelica.Blocks.Interfaces.SO;
      equation
        y = time;
        annotation (
          defaultComponentName="modTim",
          Icon(coordinateSystem(
              preserveAspectRatio=true,
              extent={{-100,-100},{100,100}},
              grid={1,1}), graphics={
              Ellipse(extent={{-80,80},{80,-80}}, lineColor={160,160,164},
                fillColor={215,215,215},
                fillPattern=FillPattern.Solid),
              Line(points={{0,80},{0,60}}, color={160,160,164}),
              Line(points={{80,0},{60,0}}, color={160,160,164}),
              Line(points={{0,-80},{0,-60}}, color={160,160,164}),
              Line(points={{-80,0},{-60,0}}, color={160,160,164}),
              Line(points={{37,70},{26,50}}, color={160,160,164}),
              Line(points={{70,38},{49,26}}, color={160,160,164}),
              Line(points={{71,-37},{52,-27}}, color={160,160,164}),
              Line(points={{39,-70},{29,-51}}, color={160,160,164}),
              Line(points={{-39,-70},{-29,-52}}, color={160,160,164}),
              Line(points={{-71,-37},{-50,-26}}, color={160,160,164}),
              Line(points={{-71,37},{-54,28}}, color={160,160,164}),
              Line(points={{-38,70},{-28,51}}, color={160,160,164}),
              Line(
                points={{0,0},{-50,50}},
                thickness=0.5),
              Line(
                points={{0,0},{40,0}},
                thickness=0.5)}),
          Documentation(info="<html>
<p>This component outputs the model time, which starts at the value at which the simulation starts. For example, if a simulation starts at <i>t=-1</i>, then this block outputs first <i>t=-1</i>, and its output is advanced at the same rate as the simulation time. </p>
<p>The model is used to allow the simulation to start from any time without having to set the parameters for the clock, as would be necessary for the model <a href=\"modelica://Modelica.Blocks.Sources.Clock\">Modelica.Blocks.Sources.Clock</a>. </p>
</html>",       revisions="<html>
<ul>
<li>
January 16, 2015, by Michael Wetter:<br/>
Moved block from
<code>IDEAS.Utilities.SimulationTime</code>
to
<code>IDEAS.Utilities.Time.ModelTime</code>.
</li>
<li>
May 18, 2010, by Wangda Zuo:<br/>
First implementation.
</li>
</ul>
</html>"));
      end ModelTime;

      package Types "Package with type definitions"
       extends Modelica.Icons.TypesPackage;

        type ZeroTime = enumeration(
          UnixTimeStamp   "Thu, 01 Jan 1970 00:00:00 local time",
          Custom   "User specified local time",
          NY2010   "New year 2010, 00:00:00 local time",
          NY2011   "New year 2011, 00:00:00 local time",
          NY2012   "New year 2012, 00:00:00 local time",
          NY2013   "New year 2013, 00:00:00 local time",
          NY2014   "New year 2014, 00:00:00 local time",
          NY2015   "New year 2015, 00:00:00 local time",
          NY2016   "New year 2016, 00:00:00 local time",
          NY2017   "New year 2017, 00:00:00 local time",
          NY2018   "New year 2018, 00:00:00 local time",
          NY2019   "New year 2019, 00:00:00 local time",
          NY2020   "New year 2020, 00:00:00 local time")
          "Use this to set the date corresponding to time = 0"
          annotation (Documentation(info="<html>
<p>
Type for choosing how to set the reference time in
<a href=\"modelica://IDEAS.Utilities.Time.CalendarTime\">
IDEAS.Utilities.Time.CalendarTime</a>.
</p>
<p>
For example, <code>IDEAS.Utilities.Time.Types.TimeReference.NY2016</code>
means that if the Modelica built-in variable <code>time=0</code>, it is
January 1, 2016, 0:00:00 local time.
</p>
</html>",         revisions="<html>
<ul>
<li>
September 10, 2016, by Michael Wetter:<br/>
Revised implementation and moved to new package
<a href=\"modelica://IDEAS.Utilities.Time.CalendarTime.Types\">
IDEAS.Utilities.Time.CalendarTime.Types</a>.
</li>
<li>
August 3, 2016, by Filip Jorissen:<br/>
First implementation.
</li>
</ul>
</html>"));
      annotation (preferredView="info", Documentation(info="<html>
This package contains type definitions.
</html>"));
      end Types;
    annotation (preferredView="info", Documentation(info="<html>
<p>
This package contains models for time.
</p>
</html>"),
      Icon(graphics={
            Ellipse(extent={{-80,80},{80,-80}}, lineColor={160,160,164},
              fillColor={215,215,215},
              fillPattern=FillPattern.Solid),
            Line(points={{0,80},{0,60}}, color={160,160,164}),
            Line(points={{80,0},{60,0}}, color={160,160,164}),
            Line(points={{0,-80},{0,-60}}, color={160,160,164}),
            Line(points={{-80,0},{-60,0}}, color={160,160,164}),
            Line(points={{37,70},{26,50}}, color={160,160,164}),
            Line(points={{70,38},{49,26}}, color={160,160,164}),
            Line(points={{71,-37},{52,-27}}, color={160,160,164}),
            Line(points={{39,-70},{29,-51}}, color={160,160,164}),
            Line(points={{-39,-70},{-29,-52}}, color={160,160,164}),
            Line(points={{-71,-37},{-50,-26}}, color={160,160,164}),
            Line(points={{-71,37},{-54,28}}, color={160,160,164}),
            Line(points={{-38,70},{-28,51}}, color={160,160,164}),
            Line(
              points={{0,0},{-50,50}},
              thickness=0.5),
            Line(
              points={{0,0},{40,0}},
              thickness=0.5)}));
    end Time;
  annotation (
  preferredView="info", Documentation(info="<html>
<p>
This package contains utility models such as for thermal comfort calculation, input/output, co-simulation, psychrometric calculations and various functions that are used throughout the library.
</p>
</html>"),
  Icon(coordinateSystem(extent={{-100.0,-100.0},{100.0,100.0}}), graphics={
      Polygon(
        origin={1.3835,-4.1418},
        rotation=45.0,
        fillColor={64,64,64},
        pattern=LinePattern.None,
        fillPattern=FillPattern.Solid,
        points={{-15.0,93.333},{-15.0,68.333},{0.0,58.333},{15.0,68.333},{15.0,93.333},{20.0,93.333},{25.0,83.333},{25.0,58.333},{10.0,43.333},{10.0,-41.667},{25.0,-56.667},{25.0,-76.667},{10.0,-91.667},{0.0,-91.667},{0.0,-81.667},{5.0,-81.667},{15.0,-71.667},{15.0,-61.667},{5.0,-51.667},{-5.0,-51.667},{-15.0,-61.667},{-15.0,-71.667},{-5.0,-81.667},{0.0,-81.667},{0.0,-91.667},{-10.0,-91.667},{-25.0,-76.667},{-25.0,-56.667},{-10.0,-41.667},{-10.0,43.333},{-25.0,58.333},{-25.0,83.333},{-20.0,93.333}}),
      Polygon(
        origin={10.1018,5.218},
        rotation=-45.0,
        fillColor={255,255,255},
        fillPattern=FillPattern.Solid,
        points={{-15.0,87.273},{15.0,87.273},{20.0,82.273},{20.0,27.273},{10.0,17.273},{10.0,7.273},{20.0,2.273},{20.0,-2.727},{5.0,-2.727},{5.0,-77.727},{10.0,-87.727},{5.0,-112.727},{-5.0,-112.727},{-10.0,-87.727},{-5.0,-77.727},{-5.0,-2.727},{-20.0,-2.727},{-20.0,2.273},{-10.0,7.273},{-10.0,17.273},{-20.0,27.273},{-20.0,82.273}})}));
  end Utilities;
annotation (
  uses(Modelica(version="3.2.3")),
  Icon(graphics),
  version="2.1.0",
  versionDate="2019-02-28",
  dateModified = "2019-02-28",
  conversion(
 from(version={"0.2"},
      script="modelica://IDEAS/Resources/Scripts/convertIdeas030to100.mos")),
  Documentation(info="<html>
<p>Licensed by KU Leuven and 3E</p>
<p>Copyright &copy; 2013-2023, KU Leuven and 3E. </p>
<p>
This Modelica package is <u>free</u> software and the use is completely at <u>your own risk</u>;
For license information, view our <a href=\"https://github.com/open-ideas/IDEAS\">github page</a>.
</p>
</html>"));
end IDEAS;

package TheSysConExe "Thermal systems control exercise"

  package BaseClases "Base clases for thermal systems exercise"
    extends Modelica.Icons.BasesPackage;

    model Occupancy "Occupancy schedule"
      extends IDEAS.Buildings.Components.Occupants.BaseClasses.PartialOccupants(final useInput=false);

      parameter Modelica.SIunits.Temperature setHeaOcc=21+273.15
          "Heating setpoint when occupied";
      parameter Modelica.SIunits.Temperature setHeaUno=18+273.15
          "Heating setpoint when unoccupied";

      parameter Modelica.SIunits.Temperature setCooOcc=23+273.15
          "Cooling setpoint when occupied";
      parameter Modelica.SIunits.Temperature setCooUno=26+273.15
          "Cooling setpoint when unoccupied";

      parameter Real k "Number of occupants per zone";
      IDEAS.Utilities.Time.CalendarTime calTim(zerTim=IDEAS.Utilities.Time.Types.ZeroTime.NY2019)
        annotation (Placement(transformation(extent={{-20,20},{0,40}})));
      Modelica.Blocks.Sources.RealExpression occ(y=if calTim.weekDay < 6 and (
            calTim.hour > 7 and calTim.hour < 18) then k else 0)
        "Number of occupants present"
        annotation (Placement(transformation(extent={{-20,-10},{0,10}})));
      Modelica.Blocks.Logical.Switch switch1
        annotation (Placement(transformation(extent={{72,54},{84,66}})));
      Modelica.Blocks.Sources.Constant setHeaOccCnt(k=setHeaOcc)
        "Heating setpoint when occupied"
        annotation (Placement(transformation(extent={{48,-70},{56,-62}})));
      Modelica.Blocks.Sources.Constant setHeaUnoCnt(k=setHeaUno)
        "Heating setpoint when unoccupied"
        annotation (Placement(transformation(extent={{48,-96},{56,-88}})));
      Modelica.Blocks.Logical.Switch switch2
        annotation (Placement(transformation(extent={{72,-86},{84,-74}})));
      Modelica.Blocks.Sources.Constant setCooOccCnt(k=setCooOcc)
        "Cooling setpoint when occupied"
        annotation (Placement(transformation(extent={{46,68},{54,76}})));
      Modelica.Blocks.Sources.Constant setCooUnoCnt(k=setCooUno)
        "Cooling setpoint when unoccupied"
        annotation (Placement(transformation(extent={{46,44},{54,52}})));
      Modelica.Blocks.Interfaces.RealOutput setHea(
        final quantity="ThermodynamicTemperature",
        final unit="K",
        displayUnit="degC") "Heating setpoint"
        annotation (Placement(transformation(extent={{100,-100},{140,-60}}),
            iconTransformation(extent={{100,-80},{140,-40}})));
      Modelica.Blocks.Interfaces.RealOutput setCoo(
        final quantity="ThermodynamicTemperature",
        final unit="K",
        displayUnit="degC") "Cooling setpoint"
        annotation (Placement(transformation(extent={{100,40},{140,80}}),
            iconTransformation(extent={{100,40},{140,80}})));
      Modelica.Blocks.Logical.GreaterThreshold greaterThreshold
        annotation (Placement(transformation(extent={{-60,-90},{-40,-70}})));
    equation
      connect(occ.y, nOcc)
        annotation (Line(points={{1,0},{120,0}}, color={0,0,127}));
      connect(setCooOccCnt.y, switch1.u1) annotation (Line(points={{54.4,72},{62,72},
              {62,64.8},{70.8,64.8}}, color={0,0,127}));
      connect(setCooUnoCnt.y, switch1.u3) annotation (Line(points={{54.4,48},{62,48},
              {62,55.2},{70.8,55.2}}, color={0,0,127}));
      connect(setHeaUnoCnt.y, switch2.u3) annotation (Line(points={{56.4,-92},{64,-92},
              {64,-84.8},{70.8,-84.8}}, color={0,0,127}));
      connect(setHeaOccCnt.y, switch2.u1) annotation (Line(points={{56.4,-66},{64,-66},
              {64,-75.2},{70.8,-75.2}}, color={0,0,127}));
      connect(occ.y, greaterThreshold.u) annotation (Line(points={{1,0},{20,0},
              {20,-20},{-80,-20},{-80,-80},{-62,-80}}, color={0,0,127}));
      connect(greaterThreshold.y, switch1.u2) annotation (Line(points={{-39,-80},
              {28,-80},{28,60},{70.8,60}}, color={255,0,255}));
      connect(greaterThreshold.y, switch2.u2)
        annotation (Line(points={{-39,-80},{70.8,-80}}, color={255,0,255}));
      connect(switch1.y,setCoo)
        annotation (Line(points={{84.6,60},{120,60}}, color={0,0,127}));
      connect(switch2.y,setHea)
        annotation (Line(points={{84.6,-80},{120,-80}}, color={0,0,127}));
      annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                -100},{100,100}}), graphics={
            Rectangle(
              extent={{-94,34},{-26,40}},
              fillColor={255,0,0},
              fillPattern=FillPattern.Solid,
              pattern=LinePattern.None),
            Rectangle(
              extent={{-30,34},{-24,90}},
              fillColor={255,0,0},
              fillPattern=FillPattern.Solid,
              pattern=LinePattern.None),
            Rectangle(
              extent={{-30,84},{32,90}},
              fillColor={255,0,0},
              fillPattern=FillPattern.Solid,
              pattern=LinePattern.None),
            Rectangle(
              extent={{32,34},{38,90}},
              fillColor={255,0,0},
              fillPattern=FillPattern.Solid,
              pattern=LinePattern.None),
            Rectangle(
              extent={{32,34},{76,40}},
              fillColor={255,0,0},
              fillPattern=FillPattern.Solid,
              pattern=LinePattern.None),
            Rectangle(
              extent={{-94,-34},{-24,-28}},
              fillColor={0,0,255},
              fillPattern=FillPattern.Solid,
              pattern=LinePattern.None,
              lineColor={0,0,0}),
            Rectangle(
              extent={{-30,-34},{-24,22}},
              fillColor={0,0,255},
              fillPattern=FillPattern.Solid,
              pattern=LinePattern.None,
              lineColor={0,0,0}),
            Rectangle(
              extent={{-30,16},{32,22}},
              fillColor={0,0,255},
              fillPattern=FillPattern.Solid,
              pattern=LinePattern.None,
              lineColor={0,0,0}),
            Rectangle(
              extent={{32,-34},{38,22}},
              fillColor={0,0,255},
              fillPattern=FillPattern.Solid,
              pattern=LinePattern.None,
              lineColor={0,0,0}),
            Rectangle(
              extent={{34,-34},{76,-28}},
              fillColor={0,0,255},
              fillPattern=FillPattern.Solid,
              pattern=LinePattern.None,
              lineColor={0,0,0})}),                                  Diagram(
            coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{
                100,100}})));
    end Occupancy;

    model BuildingEnvelope "Building envelope with 2 coupled zones"
      extends Modelica.Icons.Example;
      replaceable package Medium = IDEAS.Media.Air "Air medium";

      parameter Modelica.SIunits.Length l = 8 "Zone length";
      parameter Modelica.SIunits.Length w = 4 "Zone width";
      parameter Modelica.SIunits.Length h = 2.7 "Zone height";

      inner IDEAS.BoundaryConditions.SimInfoManager sim
        annotation (Placement(transformation(extent={{-100,80},{-80,100}})));
      IDEAS.Buildings.Components.RectangularZoneTemplate zonNor(
        redeclare package Medium = Medium,
        aziA=IDEAS.Types.Azimuth.N,
        h=h,
        bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
        bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
        bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
        redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypA,
        redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypB,
        redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypC,
        redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypD,
        bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.InternalWall,
        bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.SlabOnGround,
        bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
        l=w,
        w=l/2,
        hasWinA=true,
        A_winA=2*1.3,
        redeclare IDEAS.Buildings.Validation.Data.Constructions.LightRoof conTypCei,
        redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyFloor
          conTypFlo,
        redeclare IDEAS.Examples.TwinHouses.BaseClasses.Data.Materials.Glazing
          glazingA)  "North part of the zone"
        annotation (Placement(transformation(extent={{-10,20},{10,40}})));

      IDEAS.Buildings.Components.RectangularZoneTemplate zonSou(
        redeclare package Medium = Medium,
        aziA=IDEAS.Types.Azimuth.N,
        h=h,
        bouTypB=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
        bouTypC=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
        bouTypD=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
        bouTypFlo=IDEAS.Buildings.Components.Interfaces.BoundaryType.SlabOnGround,
        bouTypCei=IDEAS.Buildings.Components.Interfaces.BoundaryType.OuterWall,
        redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypB,
        redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypC,
        redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyWall conTypD,
        redeclare IDEAS.Buildings.Validation.Data.Constructions.LightRoof conTypCei,
        redeclare IDEAS.Buildings.Validation.Data.Constructions.HeavyFloor
          conTypFlo,
        bouTypA=IDEAS.Buildings.Components.Interfaces.BoundaryType.External,
        l=w,
        w=l/2,
        hasWinC=true,
        A_winC=2*1.3,
        redeclare IDEAS.Examples.TwinHouses.BaseClasses.Data.Materials.Glazing
          glazingC) "South part of the zone"
        annotation (Placement(transformation(extent={{-10,-40},{10,-20}})));

    equation
      connect(zonSou.proBusA, zonNor.proBusC) annotation (Line(
          points={{-6,-21},{-6,2},{6.8,2},{6.8,20.2}},
          color={255,204,51},
          thickness=0.5));
      annotation (Documentation(revisions="<html>
<ul>
<li>
September 18, 2019 by Filip Jorissen:<br/>
First implementation for the IDEAS crash course.
</li>
</ul>
</html>",     info="<html>
<p>
This example demonstrates the use of the RectangularZoneTemplate.
The one-zone implementation with one window of example 1 is repeated here as 
a two-zone implementation with two windows that are north and south oriented.
Note the different temperature responses of the zones. 
</p>
</html>"),     experiment(
          StartTime=10000000,
          StopTime=11000000,
          __Dymola_NumberOfIntervals=5000,
          Tolerance=1e-06,
          __Dymola_Algorithm="Lsodar"));
    end BuildingEnvelope;
  end BaseClases;

  package GEOTABS

    package Exercises

      model GEOTABS
        extends TheSysConExe.GEOTABS.BaseClasses.Envelope;
        package MediumWater = IDEAS.Media.Water "Water media";
        parameter Real valLea = 1e-10 "valve leakage";
        IDEAS.Fluid.Movers.FlowControlled_dp pumEmi(
        massDynamics=Modelica.Fluid.Types.Dynamics.SteadyState,
        addPowerToMedium=false,
        use_inputFilter=true,
        riseTime=120,
        dp_nominal=20000,
        inputType=IDEAS.Fluid.Types.InputType.Continuous,
        m_flow_nominal=max(mFlowEmiCoo.k, mFlowEmiHea.k),
        redeclare package Medium = MediumWater,
        energyDynamics=Modelica.Fluid.Types.Dynamics.SteadyState)
          "Circulation pump for emission system"
          annotation (Placement(transformation(extent={{126,50},{106,70}})));
        IDEAS.Fluid.Sensors.TemperatureTwoPort senTemSup(
        redeclare package Medium = MediumWater,
        m_flow_nominal=pumEmi.m_flow_nominal,
        tau=300) "Supply water temperature sensor"
          annotation (Placement(transformation(extent={{150,70},{130,50}})));
        IDEAS.Fluid.Sources.Boundary_pT bou(redeclare package Medium =
            MediumWater,
          nPorts=1)        "Expansion vessel" annotation (Placement(
              transformation(
              extent={{10,10},{-10,-10}},
              rotation=270,
              origin={128,20})));
        IDEAS.Fluid.FixedResistances.Junction jun1(
        redeclare package Medium = MediumWater,
        energyDynamics=Modelica.Fluid.Types.Dynamics.SteadyState,
        massDynamics=Modelica.Fluid.Types.Dynamics.SteadyState,
        m_flow_nominal={embNor.m_flow_nominal,-embNor.m_flow_nominal - embSou.m_flow_nominal,
            -embSou.m_flow_nominal},
        portFlowDirection_1=Modelica.Fluid.Types.PortFlowDirection.Entering,
        portFlowDirection_2=Modelica.Fluid.Types.PortFlowDirection.Leaving,
        portFlowDirection_3=Modelica.Fluid.Types.PortFlowDirection.Entering,
        dp_nominal={0,0,0})       "Junction"
          annotation (Placement(transformation(extent={{80,-40},{100,-60}})));
        IDEAS.Fluid.HeatExchangers.RadiantSlab.EmbeddedPipe embNor(
        redeclare package Medium = MediumWater,
        redeclare IDEAS.Fluid.HeatExchangers.RadiantSlab.BaseClasses.FH_Standard1
          RadSlaCha,
        allowFlowReversal=true,
        m_flow_nominal=pumEmi.m_flow_nominal/2,
        computeFlowResistance=false,
          dp_nominal=0,
        A_floor=zonNor.AZone)   "Embedded pipe of floor heating in north zone"
          annotation (Placement(transformation(extent={{40,-10},{60,10}})));
        IDEAS.Fluid.HeatExchangers.RadiantSlab.EmbeddedPipe embSou(
        redeclare package Medium = MediumWater,
        redeclare IDEAS.Fluid.HeatExchangers.RadiantSlab.BaseClasses.FH_Standard1
          RadSlaCha,
        allowFlowReversal=true,
        m_flow_nominal=pumEmi.m_flow_nominal/2,
        computeFlowResistance=false,
          dp_nominal=0,
        A_floor=zonNor.AZone)   "Embedded pipe of floor heating in south zone"
          annotation (Placement(transformation(extent={{80,-10},{100,10}})));
        IDEAS.Fluid.FixedResistances.Junction jun(
        redeclare package Medium = MediumWater,
        energyDynamics=Modelica.Fluid.Types.Dynamics.SteadyState,
        massDynamics=Modelica.Fluid.Types.Dynamics.SteadyState,
        from_dp=false,
        m_flow_nominal={embNor.m_flow_nominal + embSou.m_flow_nominal,-embNor.m_flow_nominal,
            -embSou.m_flow_nominal},
        portFlowDirection_1=Modelica.Fluid.Types.PortFlowDirection.Entering,
        portFlowDirection_2=Modelica.Fluid.Types.PortFlowDirection.Leaving,
        portFlowDirection_3=Modelica.Fluid.Types.PortFlowDirection.Leaving,
        dp_nominal={0,0,0})      "Junction"
          annotation (Placement(transformation(extent={{100,50},{80,70}})));
        IDEAS.Fluid.Sensors.TemperatureTwoPort senTemRet(
        redeclare package Medium = MediumWater,
        m_flow_nominal=pumEmi.m_flow_nominal,
        tau=0)   "Return water temperature sensor"
          annotation (Placement(transformation(extent={{130,-40},{110,-60}})));
        IDEAS.Fluid.HeatPumps.ScrollWaterToWater heaPum(
        m2_flow_nominal=pumSou.m_flow_nominal,
        enable_variable_speed=false,
        m1_flow_nominal=pumSin.m_flow_nominal,
        redeclare package Medium1 = MediumWater,
        redeclare package Medium2 = MediumWater,
        TEvaMin=273.15,
        datHeaPum=
            IDEAS.Fluid.HeatPumps.Data.ScrollWaterToWater.Heating.ClimateMaster_TMW036_12kW_4_90COP_R410A(),
        scaling_factor=1,
          dp1_nominal=0,
          dp2_nominal=0)
          "Heat pump model, rescaled for low thermal powers" annotation (Placement(
              transformation(
              extent={{-10,-10},{10,10}},
              rotation=90,
              origin={246,-8})));

        IDEAS.Fluid.Sources.Boundary_pT
                                  bou1(redeclare package Medium = MediumWater,
          nPorts=1) "Cold water source for heat pump"
                    annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=180,
              origin={326,-8})));
        IDEAS.Fluid.Movers.FlowControlled_m_flow
                                             pumSou(
        massDynamics=Modelica.Fluid.Types.Dynamics.SteadyState,
        inputType=IDEAS.Fluid.Types.InputType.Continuous,
        addPowerToMedium=false,
        use_inputFilter=false,
        dp_nominal=heaPum.dp2_nominal,
        m_flow_nominal=max(mFlowSouCoo.k, mFlowSouHea.k),
        redeclare package Medium = MediumWater,
        energyDynamics=Modelica.Fluid.Types.Dynamics.SteadyState)
          "Circulation pump at source side"
          annotation (Placement(transformation(extent={{302,32},{282,52}})));
        IDEAS.Fluid.Actuators.Valves.TwoWayPressureIndependent
                                               valNor(
        m_flow_nominal=pumEmi.m_flow_nominal/2,
        dpValve_nominal=pumEmi.dp_nominal,
        redeclare package Medium = MediumWater,
        use_inputFilter=false,
        l=valLea)     "Thermostatic valve for north zone"
                                              annotation (Placement(
              transformation(
              extent={{10,-10},{-10,10}},
              rotation=90,
              origin={50,30})));
        IDEAS.Fluid.Actuators.Valves.TwoWayPressureIndependent valSou(
        dpValve_nominal=pumEmi.dp_nominal,
        m_flow_nominal=pumEmi.m_flow_nominal/2,
        redeclare package Medium = MediumWater,
        use_inputFilter=false,
        from_dp=true,
        l=valLea) "Thermostatic valve for south zone" annotation (Placement(
            transformation(
            extent={{10,-10},{-10,10}},
            rotation=90,
            origin={90,30})));
        IDEAS.Fluid.Storage.Stratified tan(
        redeclare package Medium = MediumWater,
        m_flow_nominal=pumEmi.m_flow_nominal,
        VTan=vBufTan.k,
        hTan=2,
        dIns=0.1)   "Buffer tank for avoiding excessive heat pump on/off switches"
          annotation (Placement(transformation(extent={{200,-10},{180,10}})));
        IDEAS.Fluid.Movers.FlowControlled_m_flow
                                             pumSin(
        massDynamics=Modelica.Fluid.Types.Dynamics.SteadyState,
        addPowerToMedium=false,
        use_inputFilter=false,
        dp_nominal=heaPum.dp1_nominal,
        inputType=IDEAS.Fluid.Types.InputType.Stages,
        m_flow_nominal=mFlowSin.k,
        redeclare package Medium = MediumWater,
        energyDynamics=Modelica.Fluid.Types.Dynamics.SteadyState)
          "Circulation pump at sink side"
          annotation (Placement(transformation(extent={{236,50},{216,70}})));
        Modelica.Thermal.HeatTransfer.Sensors.TemperatureSensor senTan
          "Temperature sensor of tank volume"
          annotation (Placement(transformation(extent={{200,-28},{220,-8}})));
      IDEAS.Fluid.Geothermal.Borefields.OneUTube borFie(
        redeclare package Medium = MediumWater,
        borFieDat=borFieDat,
        dT_dz=0)
        annotation (Placement(transformation(extent={{280,-52},{300,-32}})));

        IDEAS.Utilities.Math.MovingAverage movingAverage6h(period=6*3600)
          annotation (Placement(transformation(extent={{-64,-86},{-44,-66}})));
        Modelica.Blocks.Sources.RealExpression outTem(y=sim.Te)
          annotation (Placement(transformation(extent={{-94,-86},{-74,-66}})));
        Modelica.Blocks.Tables.CombiTable1D heaCur(table=[273.15 - 8,273.15 + 28;
            273.15 + 0,273.15 + 25; 273.15 + 5,273.15 + 23.5; 273.15 + 15,273.15 +
            20.5; 273.15 + 16,273.15 + 20.5])
        "heating curve"
          annotation (Placement(transformation(extent={{-36,-86},{-16,-66}})));
        IDEAS.Controls.Continuous.LimPID conPIhea(
        controllerType=Modelica.Blocks.Types.SimpleController.PI,
        k=1,
        Ti(displayUnit="s") = 30)
        annotation (Placement(transformation(extent={{-8,-86},{12,-66}})));
        Modelica.Blocks.Sources.Constant TemTan(k=30 + 273.15)
          "Buffer tank reference"
          annotation (Placement(transformation(extent={{36,156},{56,176}})));
        Modelica.Blocks.Math.BooleanToInteger booToInt
          "Convert boolean signal into integer "
          annotation (Placement(transformation(extent={{108,150},{128,170}})));
      parameter IDEAS.Fluid.Geothermal.Borefields.Data.Borefield.Example borFieDat(
        filDat=IDEAS.Fluid.Geothermal.Borefields.Data.Filling.Bentonite(kFil=1.5),
        soiDat=IDEAS.Fluid.Geothermal.Borefields.Data.Soil.SandStone(kSoi=1.8),
          conDat=IDEAS.Fluid.Geothermal.Borefields.Data.Configuration.Example(
              use_Rb=true,
              Rb=0.144,
              mBor_flow_nominal=0.1,
              dp_nominal=0,
              hBor=hBor.k,
              dBor=0,
              cooBor=[0,0; 0,6; 0,12; 0,18; 6,0; 6,6; 6,12; 6,18; 12,0; 12,6; 12,12; 12,
                18]))
        annotation (Placement(transformation(extent={{-96,126},{-76,146}})));
        Modelica.Blocks.Sources.RealExpression valNorCon(y=TNorCore.T)
        annotation (Placement(transformation(extent={{-100,-54},{-80,-34}})));
        Modelica.Blocks.Sources.RealExpression valSouCon(y=TSouCore.T)
        annotation (Placement(transformation(extent={{-100,-6},{-80,14}})));
        IDEAS.Fluid.Actuators.Valves.Simplified.ThreeWayValveMotor
                                                    threeWayValveMotor(
          tau=300,
        l=valLea,
        m_flow_nominal=pumEmi.m_flow_nominal,
        redeclare package Medium = MediumWater)
                               "3-way mixing valve" annotation (Placement(
            transformation(
            extent={{10,-10},{-10,10}},
            rotation=0,
            origin={190,60})));
        IDEAS.Fluid.FixedResistances.Junction jun2(
        redeclare package Medium = MediumWater,
        energyDynamics=Modelica.Fluid.Types.Dynamics.SteadyState,
        massDynamics=Modelica.Fluid.Types.Dynamics.SteadyState,
        m_flow_nominal={embNor.m_flow_nominal + embSou.m_flow_nominal,-(embNor.m_flow_nominal
             + embSou.m_flow_nominal),-(embNor.m_flow_nominal + embSou.m_flow_nominal)},
        portFlowDirection_1=Modelica.Fluid.Types.PortFlowDirection.Entering,
        portFlowDirection_2=Modelica.Fluid.Types.PortFlowDirection.Leaving,
        portFlowDirection_3=Modelica.Fluid.Types.PortFlowDirection.Leaving,
        dp_nominal={0,0,0})       "Junction"
          annotation (Placement(transformation(extent={{158,-40},{178,-60}})));
      IDEAS.Controls.ControlHeating.RunningMeanTemperatureEN15251 rmot
        annotation (Placement(transformation(extent={{-96,156},{-76,176}})));
      IDEAS.Fluid.Actuators.Valves.Simplified.ThreeWayValveSwitch
        threeWayValveSwitch(
        redeclare package Medium = MediumWater,
        tau=300,
        l=valLea,
        m_flow_nominal=pumSou.m_flow_nominal)
        annotation (Placement(transformation(extent={{256,52},{276,32}})));
        IDEAS.Fluid.FixedResistances.Junction jun3(
        redeclare package Medium = MediumWater,
        energyDynamics=Modelica.Fluid.Types.Dynamics.SteadyState,
        massDynamics=Modelica.Fluid.Types.Dynamics.SteadyState,
        from_dp=false,
        m_flow_nominal={embNor.m_flow_nominal,-embNor.m_flow_nominal - embSou.m_flow_nominal,
            -embSou.m_flow_nominal},
        portFlowDirection_1=Modelica.Fluid.Types.PortFlowDirection.Entering,
        portFlowDirection_2=Modelica.Fluid.Types.PortFlowDirection.Leaving,
        portFlowDirection_3=Modelica.Fluid.Types.PortFlowDirection.Entering,
        dp_nominal={0,0,0})       "Junction"
          annotation (Placement(transformation(extent={{258,-50},{274,-34}})));
      IDEAS.Fluid.HeatExchangers.ConstantEffectiveness hex(
        redeclare package Medium1 = MediumWater,
        redeclare package Medium2 = MediumWater,
        m1_flow_nominal=pumEmi.m_flow_nominal,
        m2_flow_nominal=pumSou.m_flow_nominal,
        from_dp1=true,
          dp1_nominal=0,
        from_dp2=true,
          dp2_nominal=0)
        annotation (Placement(transformation(extent={{302,88},{282,108}})));
        Modelica.Blocks.Sources.BooleanExpression cooMode(y=mode.y)
        annotation (Placement(transformation(extent={{-94,-106},{-74,-86}})));
      IDEAS.Fluid.Actuators.Valves.Simplified.ThreeWayValveSwitch
        threeWayValveSwitch1(
        redeclare package Medium = MediumWater,
        tau=300,
        l=valLea,
        m_flow_nominal=pumEmi.m_flow_nominal)
        annotation (Placement(transformation(extent={{176,70},{156,50}})));
        IDEAS.Fluid.FixedResistances.Junction jun4(
        redeclare package Medium = MediumWater,
        energyDynamics=Modelica.Fluid.Types.Dynamics.SteadyState,
        massDynamics=Modelica.Fluid.Types.Dynamics.SteadyState,
        m_flow_nominal={embNor.m_flow_nominal + embSou.m_flow_nominal,-(embNor.m_flow_nominal
             + embSou.m_flow_nominal),-(embNor.m_flow_nominal + embSou.m_flow_nominal)},
        portFlowDirection_1=Modelica.Fluid.Types.PortFlowDirection.Entering,
        portFlowDirection_2=Modelica.Fluid.Types.PortFlowDirection.Leaving,
        portFlowDirection_3=Modelica.Fluid.Types.PortFlowDirection.Leaving,
        dp_nominal={0,0,0})       "Junction"
          annotation (Placement(transformation(extent={{136,-40},{156,-60}})));
        Modelica.Blocks.Sources.RealExpression dpEmi(y=if cooMode.y then 20000
             elseif heaMode.y then 20000*(mFlowEmiHea.y/mFlowEmiCoo.y)^2 else 20000)
        annotation (Placement(transformation(extent={{-94,-140},{-74,-120}})));
        Modelica.Blocks.Sources.RealExpression mFlowSouCon(y=if cooMode.y then
            conPIcoo.y*mFlowSouCoo.y elseif heaMode.y then mFlowSouHea.y else 0)
        annotation (Placement(transformation(extent={{-20,-140},{0,-120}})));
      Modelica.Blocks.Sources.RealExpression valMixCon(y=if cooMode.y then 1
             elseif heaMode.y then conPIhea.y else 0)
        annotation (Placement(transformation(extent={{-56,-140},{-36,-120}})));
        Modelica.Blocks.Tables.CombiTable1D cooCur(table=[273.15 + 15,273.15 +
            21; 273.15 + 16,273.15 + 21; 273.15 + 20,273.15 + 20; 273.15 + 24,
            273.15 + 19; 273.15 + 30,273.15 + 18])
                                            "heating curve"
        annotation (Placement(transformation(extent={{-36,-112},{-16,-92}})));
        IDEAS.Controls.Continuous.LimPID conPIcoo(
        controllerType=Modelica.Blocks.Types.SimpleController.PI,
        k=1,
        Ti(displayUnit="s") = 30,
        reverseAction=true)
        annotation (Placement(transformation(extent={{-8,-112},{12,-92}})));
        Modelica.Blocks.Sources.RealExpression QBorFie(y=borFie.groTemRes.QBor_flow)
        annotation (Placement(transformation(extent={{350,148},{370,168}})));
        Modelica.Blocks.Continuous.Integrator ene(k=1/3600000)
          "Electrical energy meter with conversion to kWh"
          annotation (Placement(transformation(extent={{382,148},{402,168}})));
        Modelica.Blocks.Sources.Constant mFlowSin(k=0.6)
        "nominal mass flow in the sink pump"
          annotation (Placement(transformation(extent={{-8,156},{12,176}})));
        Modelica.Blocks.Sources.Constant mFlowSouHea(k=0.8)
        "nominal mass flow on the source pump in heating mode"
          annotation (Placement(transformation(extent={{-68,156},{-48,176}})));
        Modelica.Blocks.Sources.Constant mFlowEmiHea(k=1)
          "nominal mass flow in the emission side in heating mode"
          annotation (Placement(transformation(extent={{-68,124},{-48,144}})));
        Modelica.Blocks.Sources.Constant mFlowSouCoo(k=2)
        "nominal mass flow in the source side in cooling mode"
          annotation (Placement(transformation(extent={{-36,156},{-16,176}})));
        Modelica.Blocks.Sources.Constant mFlowEmiCoo(k=2)
        "nominal mass flow in the emission side in cooling mode"
          annotation (Placement(transformation(extent={{-38,124},{-18,144}})));
        Modelica.Blocks.Sources.Constant vBufTan(k=0.5)         "buffer tank volume"
          annotation (Placement(transformation(extent={{-8,124},{12,144}})));
        Modelica.Blocks.Sources.BooleanExpression heaMode(y=not mode.y)
        annotation (Placement(transformation(extent={{-94,-120},{-74,-100}})));
        Modelica.Blocks.Sources.Constant hBor(k=91.8) "borefield height per borehole"
          annotation (Placement(transformation(extent={{-68,92},{-48,112}})));
        IDEAS.Controls.Continuous.LimPID conPIvalNorHea(
        controllerType=Modelica.Blocks.Types.SimpleController.PI,
        k=1,
        Ti(displayUnit="s") = 30,
        yMin=0.01)
        annotation (Placement(transformation(extent={{-68,-28},{-48,-8}})));
        Modelica.Blocks.Sources.Constant conSP(k=273.15 + 22) "concrete setpoint"
          annotation (Placement(transformation(extent={{-100,-28},{-80,-8}})));
        IDEAS.Controls.Continuous.LimPID conPIvalSouHea(
        controllerType=Modelica.Blocks.Types.SimpleController.PI,
        k=1,
        Ti(displayUnit="s") = 30,
        yMin=0.01)
        annotation (Placement(transformation(extent={{-68,10},{-48,30}})));
      IDEAS.Utilities.Math.Average conAvg(nin=2) "concrete average temperature"
        annotation (Placement(transformation(extent={{-40,40},{-20,60}})));
        IDEAS.Controls.Continuous.LimPID conPIvalSouCoo(
        controllerType=Modelica.Blocks.Types.SimpleController.PI,
        k=1,
        Ti(displayUnit="s") = 30,
        yMin=0.01,
        reverseAction=true)
        annotation (Placement(transformation(extent={{-36,10},{-16,30}})));
        IDEAS.Controls.Continuous.LimPID conPIvalNorCoo(
        controllerType=Modelica.Blocks.Types.SimpleController.PI,
        k=1,
        Ti(displayUnit="s") = 30,
        yMin=0.01,
        reverseAction=true)
        annotation (Placement(transformation(extent={{-36,-28},{-16,-8}})));
        Modelica.Blocks.Sources.RealExpression yValSou(y=if heaMode.y then
            conPIvalSouHea.y elseif cooMode.y then conPIvalSouCoo.y else 0.2)
        annotation (Placement(transformation(extent={{48,64},{68,84}})));
        Modelica.Blocks.Sources.RealExpression yValNor(y=if heaMode.y then
            conPIvalNorHea.y elseif cooMode.y then conPIvalNorCoo.y else 0.2)
        annotation (Placement(transformation(extent={{12,46},{32,66}})));
      Modelica.Blocks.Logical.Hysteresis mode(uLow=273.15 + 22 - 0.5, uHigh=
            273.15 + 22 + 1)
        annotation (Placement(transformation(extent={{64,-122},{84,-102}})));
      Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_b TSouCore
        annotation (Placement(transformation(extent={{-110,24},{-90,46}})));
      Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_b TNorCore
        annotation (Placement(transformation(extent={{-110,48},{-90,70}})));
    protected
        Modelica.Blocks.Logical.OnOffController onOffCon(bandwidth=4)
        "On off controller for switching on and off the pump of the production system"
          annotation (Placement(transformation(extent={{74,148},{94,168}})));
      equation
        connect(senTemSup.port_b,pumEmi. port_a)
          annotation (Line(points={{130,60},{126,60}}, color={0,127,255}));
        connect(embNor.port_b,jun1. port_1) annotation (Line(points={{60,0},{66,0},{66,
                -50},{80,-50}}, color={0,127,255}));
        connect(embSou.port_b,jun1. port_3) annotation (Line(points={{100,0},{104,0},{
                104,-20},{90,-20},{90,-40}}, color={0,127,255}));
        connect(zonSou.gainEmb[1],embSou. heatPortEmb[1]) annotation (Line(points={{
                10,-39},{74,-39},{74,10},{90,10}}, color={191,0,0}));
        connect(zonNor.gainEmb[1],embNor. heatPortEmb[1]) annotation (Line(points={{
                10,21},{28,21},{28,10},{50,10}}, color={191,0,0}));
        connect(pumEmi.port_b,jun. port_1)
          annotation (Line(points={{106,60},{100,60}}, color={0,127,255}));
        connect(bou.ports[1],pumEmi. port_a)
          annotation (Line(points={{128,30},{128,60},{126,60}}, color={0,127,255}));
        connect(jun1.port_2,senTemRet. port_b)
          annotation (Line(points={{100,-50},{110,-50}}, color={0,127,255}));
      connect(jun.port_3, valSou.port_a)
        annotation (Line(points={{90,50},{90,40}}, color={0,127,255}));
      connect(valSou.port_b, embSou.port_a) annotation (Line(points={{90,20},{90,14},
              {76,14},{76,0},{80,0}}, color={0,127,255}));
        connect(valNor.port_a,jun. port_2)
          annotation (Line(points={{50,40},{50,60},{80,60}}, color={0,127,255}));
        connect(valNor.port_b,embNor. port_a) annotation (Line(points={{50,20},{
                50,16},{34,16},{34,0},{40,0}}, color={0,127,255}));
        connect(pumSin.port_a,heaPum. port_b1)
          annotation (Line(points={{236,60},{240,60},{240,2}}, color={0,127,255}));
        connect(tan.heaPorVol[1],senTan. port)
          annotation (Line(points={{190,0},{190,-18},{200,-18}}, color={191,0,0}));
      connect(borFie.port_b,pumSou. port_a) annotation (Line(points={{300,-42},{306,
              -42},{306,42},{302,42}}, color={0,127,255}));
      connect(bou1.ports[1],pumSou. port_a) annotation (Line(points={{316,-8},{306,
              -8},{306,42},{302,42}}, color={0,127,255}));
        connect(outTem.y, movingAverage6h.u)
          annotation (Line(points={{-73,-76},{-66,-76}},
                                                       color={0,0,127}));
        connect(movingAverage6h.y, heaCur.u[1])
          annotation (Line(points={{-43,-76},{-38,-76}},
                                                       color={0,0,127}));
      connect(heaCur.y[1], conPIhea.u_s)
        annotation (Line(points={{-15,-76},{-10,-76}},
                                                   color={0,0,127}));
      connect(senTemSup.T, conPIhea.u_m) annotation (Line(points={{140,49},{140,-116},
                {2,-116},{2,-88}},
                                color={0,0,127},
            visible=false));
        connect(tan.port_a,pumSin. port_b) annotation (Line(points={{200,0},{208,0},{208,
                60},{216,60}}, color={0,127,255}));
        connect(tan.port_b, heaPum.port_a1) annotation (Line(points={{180,0},{186,0},
              {186,-50},{240,-50},{240,-18}},  color={0,127,255}));
        connect(TemTan.y, onOffCon.reference)
          annotation (Line(points={{57,166},{64,166},{64,164},{72,164}},
                                                       color={0,0,127}));
        connect(onOffCon.u, senTan.T) annotation (Line(points={{72,152},{68,152},
              {68,122},{290,122},{290,-2},{304,-2},{304,-18},{220,-18}},
                                                                       color={0,0,127},
            visible=false));

        connect(onOffCon.y,booToInt. u)
          annotation (Line(points={{95,158},{100,158},{100,160},{106,160}},
                                                     color={255,0,255}));
        connect(booToInt.y, heaPum.stage) annotation (Line(points={{129,160},{338,160},
                {338,-78},{243,-78},{243,-20}},                color={255,127,0},
            visible=false));
      connect(tan.port_b, jun2.port_2)
        annotation (Line(points={{180,0},{180,-50},{178,-50}},
                                                             color={0,127,255}));
      connect(heaPum.port_a2, threeWayValveSwitch.port_a1)
        annotation (Line(points={{252,2},{252,42},{256,42}}, color={0,127,255}));
      connect(threeWayValveSwitch.port_b,pumSou. port_b)
        annotation (Line(points={{276,42},{282,42}}, color={0,127,255}));
      connect(heaPum.port_b2, jun3.port_1) annotation (Line(points={{252,-18},{252,
              -42},{258,-42}}, color={0,127,255}));
      connect(jun3.port_2, borFie.port_a)
        annotation (Line(points={{274,-42},{280,-42}}, color={0,127,255}));
      connect(threeWayValveSwitch.port_a2, hex.port_a2)
        annotation (Line(points={{266,52},{266,92},{282,92}}, color={0,127,255}));
      connect(hex.port_b2, jun3.port_3) annotation (Line(points={{302,92},{344,92},{344,
                -64},{266,-64},{266,-50}},    color={0,127,255}));
      connect(cooMode.y, threeWayValveSwitch.switch) annotation (Line(points={{-73,-96},
              {266,-96},{266,34}},      color={255,0,255},
          visible=false));
      connect(threeWayValveSwitch1.port_b, senTemSup.port_a)
        annotation (Line(points={{156,60},{150,60}}, color={0,127,255}));
      connect(jun2.port_1, jun4.port_2)
        annotation (Line(points={{158,-50},{156,-50}}, color={0,127,255}));
      connect(jun4.port_1, senTemRet.port_a)
        annotation (Line(points={{136,-50},{130,-50}}, color={0,127,255}));
      connect(threeWayValveSwitch1.switch, threeWayValveSwitch.switch) annotation (
          Line(points={{166,52},{166,-80},{266,-80},{266,34}}, color={255,0,255},
            visible=false));
      connect(pumEmi.dp_in, dpEmi.y)
        annotation (Line(points={{116,72},{116,-130},{-73,-130}},
                                                             color={0,0,127},
            visible=false));
      connect(threeWayValveSwitch1.port_a2, hex.port_b1) annotation (Line(points={{
              166,70},{166,104},{282,104}}, color={0,127,255}));
      connect(jun4.port_3, hex.port_a1) annotation (Line(points={{146,-40},{146,130},
              {314,130},{314,104},{302,104}}, color={0,127,255}));
      connect(mFlowSouCon.y, pumSou.m_flow_in) annotation (Line(
          points={{1,-130},{292,-130},{292,54}},
          color={0,0,127},
          visible=false));
      connect(booToInt.y,pumSin. stage) annotation (Line(points={{129,160},{192,160},{
                192,158},{226,158},{226,72}},
                                            color={255,127,0},
            visible=false));
      connect(senTemSup.T, conPIcoo.u_m)
        annotation (Line(points={{140,49},{140,-114},{2,-114}},
                                                             color={0,0,127},
            visible=false));
      connect(cooCur.y[1], conPIcoo.u_s)
        annotation (Line(points={{-15,-102},{-10,-102}},
                                                   color={0,0,127}));
      connect(cooCur.u[1], movingAverage6h.y) annotation (Line(points={{-38,-102},{-42,
                -102},{-42,-76},{-43,-76}},
                                          color={0,0,127}));
      connect(QBorFie.y, ene.u)
        annotation (Line(points={{371,158},{380,158}}, color={0,0,127}));
        connect(threeWayValveMotor.port_b, threeWayValveSwitch1.port_a1)
          annotation (Line(points={{180,60},{176,60}}, color={0,127,255}));
        connect(threeWayValveMotor.port_a1, tan.port_a)
          annotation (Line(points={{200,60},{200,0},{200,0}}, color={0,127,255}));
        connect(threeWayValveMotor.port_a2, jun2.port_3) annotation (Line(points={{190,50},
              {190,28},{168,28},{168,-40}},       color={0,127,255}));
        connect(valMixCon.y, threeWayValveMotor.ctrl) annotation (Line(
            points={{-35,-130},{190,-130},{190,70.8}},
            color={0,0,127},
            visible=false));
      connect(valNorCon.y, conPIvalNorHea.u_m) annotation (Line(points={{-79,
              -44},{-58,-44},{-58,-30}}, color={0,0,127}));
      connect(conSP.y, conPIvalNorHea.u_s)
        annotation (Line(points={{-79,-18},{-70,-18}}, color={0,0,127}));
      connect(conSP.y, conPIvalSouHea.u_s) annotation (Line(points={{-79,-18},{
              -76,-18},{-76,20},{-70,20}}, color={0,0,127}));
      connect(valSouCon.y, conPIvalSouHea.u_m)
        annotation (Line(points={{-79,4},{-58,4},{-58,8}}, color={0,0,127}));
      connect(valNorCon.y, conAvg.u[1]) annotation (Line(
          points={{-79,-44},{-62,-44},{-62,49},{-42,49}},
          color={0,0,127},
          visible=false));
      connect(valSouCon.y, conAvg.u[2]) annotation (Line(
          points={{-79,4},{-79,27},{-42,27},{-42,51}},
          color={0,0,127},
          visible=false));
      connect(conSP.y, conPIvalNorCoo.u_s) annotation (Line(points={{-79,-18},{
              -76,-18},{-76,-2},{-38,-2},{-38,-18}}, color={0,0,127}));
      connect(conSP.y, conPIvalSouCoo.u_s) annotation (Line(points={{-79,-18},{
              -76,-18},{-76,-2},{-38,-2},{-38,20}}, color={0,0,127}));
      connect(valNorCon.y, conPIvalNorCoo.u_m) annotation (Line(points={{-79,
              -44},{-26,-44},{-26,-30}}, color={0,0,127}));
      connect(valSouCon.y, conPIvalSouCoo.u_m)
        annotation (Line(points={{-79,4},{-26,4},{-26,8}}, color={0,0,127}));
      connect(yValNor.y, valNor.y) annotation (Line(points={{33,56},{34,56},{34,
              30},{38,30}}, color={0,0,127}));
      connect(yValSou.y, valSou.y) annotation (Line(points={{69,74},{74,74},{74,
              30},{78,30}}, color={0,0,127}));
      connect(mode.u, conAvg.y) annotation (Line(points={{62,-112},{62,-31},{
              -19,-31},{-19,50}}, color={0,0,127}));
      connect(zonNor.gainEmb[2], TNorCore) annotation (Line(points={{10,21},{16,
              21},{16,76},{-88,76},{-88,59},{-100,59}}, color={191,0,0}));
      connect(zonSou.gainEmb[2], TSouCore) annotation (Line(points={{10,-39},{
              10,-56},{-110,-56},{-110,34},{-100,34},{-100,35}}, color={191,0,0}));
        annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-140},
                  {420,180}})),                                        Diagram(
              coordinateSystem(preserveAspectRatio=false, extent={{-100,-140},{420,180}})),
        experiment(
          StopTime=31536000,
          Interval=3600,
          Tolerance=0.001,
          __Dymola_fixedstepsize=10,
          __Dymola_Algorithm="Euler"));
      end GEOTABS;
    end Exercises;

    package BaseClasses

      model Envelope
        extends BaseClases.BuildingEnvelope(zonNor(
            n50=1.3,
            T_start=22 + 273.15,
            redeclare IDEAS.Buildings.Components.InterzonalAirFlow.n50Tight
              interzonalAirFlow,
          redeclare IDEAS.Buildings.Components.Occupants.Fixed occNum(nOccFix=
                occ.k),
          occTyp(QlatPp=0),
            l=2*sqrt(occ.A),
            w=sqrt(occ.A)/2,
            A_winA=0.4*zonNor.l*zonNor.h,
            fracA=0,
            redeclare TheSysConExe.GEOTABS.BaseClasses.Constructions.GEOTABSWall
              conTypA,
            redeclare TheSysConExe.GEOTABS.BaseClasses.Constructions.GEOTABSWall
              conTypB,
            redeclare TheSysConExe.GEOTABS.BaseClasses.Constructions.GEOTABSWall
              conTypD,
            redeclare TheSysConExe.GEOTABS.BaseClasses.Constructions.GEOTABSCeiling
              conTypCei,
            redeclare TheSysConExe.GEOTABS.BaseClasses.Constructions.GEOTABSFloor
              conTypFlo), zonSou(
            n50=1.3,
            T_start=22 + 273.15,
            redeclare IDEAS.Buildings.Components.InterzonalAirFlow.n50Tight
              interzonalAirFlow,
          redeclare IDEAS.Buildings.Components.Occupants.Fixed occNum(nOccFix=
                occ.k),
          occTyp(QlatPp=0),
            l=2*sqrt(occ.A),
            w=sqrt(occ.A)/2,
            A_winC=0.4*zonSou.l*zonSou.h,
            fracC=0,
            redeclare TheSysConExe.GEOTABS.BaseClasses.Constructions.GEOTABSWall
              conTypB,
            redeclare TheSysConExe.GEOTABS.BaseClasses.Constructions.GEOTABSWall
              conTypC,
            redeclare TheSysConExe.GEOTABS.BaseClasses.Constructions.GEOTABSWall
              conTypD,
            redeclare TheSysConExe.GEOTABS.BaseClasses.Constructions.GEOTABSCeiling
              conTypCei,
            redeclare TheSysConExe.GEOTABS.BaseClasses.Constructions.GEOTABSFloor
              conTypFlo));
        BaseClases.Occupancy occ(
          linearise=false,
          A=500,
          setHeaOcc=21 + 273.15,
          setHeaUno=21 + 273.15,
          setCooOcc=24.5 + 273.15,
          setCooUno=24.5 + 273.15,
          k=30)
          "Occupancy schedule and setpoints for each of the zones in the building"
          annotation (Placement(transformation(extent={{-80,40},{-60,60}})));
        annotation (experiment(
            StopTime=31536000,
            Interval=3600,
            __Dymola_fixedstepsize=15,
            __Dymola_Algorithm="Euler"));
      end Envelope;

      package Constructions

        record GEOTABSWall
          "GEOTABS wall"
          extends IDEAS.Buildings.Data.Interfaces.Construction(
            mats={IDEAS.Buildings.Data.Materials.BrickMe(d=0.10),
                  IDEAS.Buildings.Data.Insulation.Rockwool(d=0.16),
                  IDEAS.Buildings.Data.Materials.BrickMi(d=0.15)});
        end GEOTABSWall;

        record GEOTABSCeiling "GEOTABS ceiling"
          extends IDEAS.Buildings.Data.Interfaces.Construction(
            incLastLay = IDEAS.Types.Tilt.Ceiling,
            mats={TheSysConExe.GEOTABS.BaseClasses.Constructions.Materials.Concrete(d=0.05),
            IDEAS.Buildings.Data.Insulation.Rockwool(d=0.21),
            TheSysConExe.GEOTABS.BaseClasses.Constructions.Materials.Concrete(d=0.19),
            TheSysConExe.GEOTABS.BaseClasses.Constructions.Materials.Concrete(d=0.06)});
        end GEOTABSCeiling;

        record GEOTABSFloor "GEOTABS floor"
          extends IDEAS.Buildings.Data.Interfaces.Construction(
            incLastLay = IDEAS.Types.Tilt.Floor,
            locGain={3,4},
            mats={TheSysConExe.GEOTABS.BaseClasses.Constructions.Materials.Concrete(d=0.10),
            IDEAS.Buildings.Data.Insulation.Rockwool(d=0.21),
            TheSysConExe.GEOTABS.BaseClasses.Constructions.Materials.Concrete(d=0.14),
            TheSysConExe.GEOTABS.BaseClasses.Constructions.Materials.Concrete(d=0.03),
            TheSysConExe.GEOTABS.BaseClasses.Constructions.Materials.Concrete(d=0.03)});
        end GEOTABSFloor;

        package Materials

          record Concrete = IDEAS.Buildings.Data.Interfaces.Material (
              k=1.4,
              c=840,
              rho=2100,
              epsLw=0.88,
              epsSw=0.55) "Dense cast concrete, also for finishing" annotation (
              Documentation(info="<html>
<p>
Thermal properties of concrete.
</p>
</html>"));
        end Materials;
      end Constructions;
    end BaseClasses;
  end GEOTABS;
  annotation (uses(                                                   IDEAS(
        version="2.1.0"), Modelica(version="3.2.3"),
    Modelica_StateGraph2(version="2.0.4")));
end TheSysConExe;
model TheSysConExe_GEOTABS_Exercises_GEOTABS
 extends TheSysConExe.GEOTABS.Exercises.GEOTABS;
  annotation(experiment(
  StopTime=31536000,
  Interval=3600,
  Tolerance=0.001,
  __Dymola_fixedstepsize=10,
  __Dymola_Algorithm="Euler"));
end TheSysConExe_GEOTABS_Exercises_GEOTABS;
